Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,8.733325E+03,0.000000E+00,2.854550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.406356E+01,3.192567E+01,1.485697E+01
00:10:00,8.787610E+03,0.000000E+00,2.872292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.409543E+01,3.188113E+01,1.486669E+01
00:15:00,8.836601E+03,0.000000E+00,2.888303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,4.412347E+01,3.183677E+01,1.487766E+01
00:20:00,8.880265E+03,0.000000E+00,2.902573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,4.414774E+01,3.179238E+01,1.488973E+01
00:25:00,8.918569E+03,0.000000E+00,2.915091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,4.416886E+01,3.174794E+01,1.490286E+01
00:30:00,8.951483E+03,0.000000E+00,2.925848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,4.418747E+01,3.170345E+01,1.491704E+01
00:35:00,8.978978E+03,0.000000E+00,2.934833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.420408E+01,3.165888E+01,1.493227E+01
00:40:00,9.001025E+03,0.000000E+00,2.942038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.421908E+01,3.161418E+01,1.494856E+01
00:45:00,9.017596E+03,0.000000E+00,2.947453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.423274E+01,3.156936E+01,1.496589E+01
00:50:00,9.028663E+03,0.000000E+00,2.951069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.424530E+01,3.152438E+01,1.498424E+01
00:55:00,9.034199E+03,0.000000E+00,2.952877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.425693E+01,3.147925E+01,1.500356E+01
01:00:00,9.034174E+03,0.000000E+00,2.952868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.426780E+01,3.143396E+01,1.502383E+01
01:05:00,9.051788E+03,0.000000E+00,2.958626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.427803E+01,3.138851E+01,1.504502E+01
01:10:00,9.069584E+03,0.000000E+00,2.964443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.428737E+01,3.132907E+01,1.508228E+01
01:15:00,9.087489E+03,0.000000E+00,2.970295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.429577E+01,3.125115E+01,1.514140E+01
01:20:00,9.105507E+03,0.000000E+00,2.976185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.430334E+01,3.115910E+01,1.521906E+01
01:25:00,9.123644E+03,0.000000E+00,2.982113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.431022E+01,3.105824E+01,1.531036E+01
01:30:00,9.141900E+03,0.000000E+00,2.988080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,4.431654E+01,3.095203E+01,1.541181E+01
01:35:00,9.160280E+03,0.000000E+00,2.994088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,4.432239E+01,3.084232E+01,1.552128E+01
01:40:00,9.178785E+03,0.000000E+00,3.000136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999684E+01,4.432787E+01,3.072993E+01,1.563764E+01
01:45:00,9.197418E+03,0.000000E+00,3.006226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,4.433304E+01,3.061526E+01,1.576012E+01
01:50:00,9.216183E+03,0.000000E+00,3.012359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,4.433793E+01,3.049867E+01,1.588802E+01
01:55:00,9.235080E+03,0.000000E+00,3.018536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,4.434260E+01,3.038048E+01,1.602068E+01
02:00:00,9.254114E+03,0.000000E+00,3.024757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.434708E+01,3.026087E+01,1.615760E+01
02:05:00,9.272564E+03,0.000000E+00,3.030787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.435139E+01,3.013994E+01,1.629833E+01
02:10:00,9.290489E+03,0.000000E+00,3.036646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.435586E+01,3.003235E+01,1.642567E+01
02:15:00,9.307758E+03,0.000000E+00,3.042290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.436070E+01,2.994285E+01,1.653272E+01
02:20:00,9.324528E+03,0.000000E+00,3.047771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.436586E+01,2.986730E+01,1.662243E+01
02:25:00,9.340651E+03,0.000000E+00,3.053041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,4.437133E+01,2.980001E+01,1.670009E+01
02:30:00,9.356275E+03,0.000000E+00,3.058147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.437696E+01,2.973714E+01,1.676949E+01
02:35:00,9.371253E+03,0.000000E+00,3.063043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.438276E+01,2.967678E+01,1.683262E+01
02:40:00,9.385732E+03,0.000000E+00,3.067775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.438863E+01,2.961815E+01,1.689035E+01
02:45:00,9.399565E+03,0.000000E+00,3.072296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.439459E+01,2.956062E+01,1.694341E+01
02:50:00,9.412897E+03,0.000000E+00,3.076654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.440056E+01,2.950389E+01,1.699218E+01
02:55:00,9.425584E+03,0.000000E+00,3.080800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.440658E+01,2.944761E+01,1.703711E+01
03:00:00,9.437767E+03,0.000000E+00,3.084782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.441256E+01,2.939169E+01,1.707840E+01
03:05:00,9.451159E+03,0.000000E+00,3.089159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.441856E+01,2.933594E+01,1.711632E+01
03:10:00,9.465824E+03,0.000000E+00,3.093953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,4.442525E+01,2.927905E+01,1.716146E+01
03:15:00,9.481918E+03,0.000000E+00,3.099213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,4.443299E+01,2.922061E+01,1.721989E+01
03:20:00,9.499297E+03,0.000000E+00,3.104893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,4.444180E+01,2.916102E+01,1.729291E+01
03:25:00,9.518116E+03,0.000000E+00,3.111044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,4.445149E+01,2.910073E+01,1.737985E+01
03:30:00,9.538235E+03,0.000000E+00,3.117620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,4.446183E+01,2.904004E+01,1.747970E+01
03:35:00,9.559807E+03,0.000000E+00,3.124670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.447267E+01,2.897907E+01,1.759173E+01
03:40:00,9.582693E+03,0.000000E+00,3.132151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.448386E+01,2.891791E+01,1.771535E+01
03:45:00,9.607046E+03,0.000000E+00,3.140110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.449531E+01,2.885658E+01,1.785013E+01
03:50:00,9.632728E+03,0.000000E+00,3.148504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.450695E+01,2.879512E+01,1.799562E+01
03:55:00,9.659889E+03,0.000000E+00,3.157381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.451872E+01,2.873354E+01,1.815147E+01
04:00:00,9.688394E+03,0.000000E+00,3.166698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.453056E+01,2.867185E+01,1.831729E+01
04:05:00,9.716241E+03,0.000000E+00,3.175799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.454244E+01,2.861008E+01,1.849271E+01
04:10:00,9.743172E+03,0.000000E+00,3.184602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.455392E+01,2.854835E+01,1.868366E+01
04:15:00,9.769147E+03,0.000000E+00,3.193092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.456476E+01,2.848668E+01,1.889369E+01
04:20:00,9.794149E+03,0.000000E+00,3.201263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.457490E+01,2.842503E+01,1.912357E+01
04:25:00,9.818170E+03,0.000000E+00,3.209115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.458444E+01,2.836337E+01,1.937285E+01
04:30:00,9.841207E+03,0.000000E+00,3.216644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.459348E+01,2.830166E+01,1.964068E+01
04:35:00,9.863255E+03,0.000000E+00,3.223850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.460213E+01,2.823991E+01,1.992629E+01
04:40:00,9.884311E+03,0.000000E+00,3.230733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.461044E+01,2.817811E+01,2.022897E+01
04:45:00,9.904371E+03,0.000000E+00,3.237289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.461849E+01,2.811627E+01,2.054810E+01
04:50:00,9.923433E+03,0.000000E+00,3.243520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.462631E+01,2.805439E+01,2.088309E+01
04:55:00,9.941492E+03,0.000000E+00,3.249422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.463394E+01,2.799245E+01,2.123339E+01
05:00:00,9.958546E+03,0.000000E+00,3.254996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.464139E+01,2.793047E+01,2.159844E+01
05:05:00,9.974902E+03,0.000000E+00,3.260342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.464871E+01,2.786843E+01,2.197771E+01
05:10:00,9.990605E+03,0.000000E+00,3.265475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.465538E+01,2.780675E+01,2.236022E+01
05:15:00,1.000573E+04,0.000000E+00,3.270420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.466117E+01,2.774556E+01,2.273927E+01
05:20:00,1.002031E+04,0.000000E+00,3.275184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.466614E+01,2.768475E+01,2.311281E+01
05:25:00,1.003434E+04,0.000000E+00,3.279770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.467048E+01,2.762414E+01,2.348092E+01
05:30:00,1.004782E+04,0.000000E+00,3.284177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.467434E+01,2.756364E+01,2.384416E+01
05:35:00,1.006076E+04,0.000000E+00,3.288405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.467783E+01,2.750319E+01,2.420293E+01
05:40:00,1.007315E+04,0.000000E+00,3.292455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.468102E+01,2.744277E+01,2.455750E+01
05:45:00,1.008499E+04,0.000000E+00,3.296326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.468398E+01,2.738235E+01,2.490802E+01
05:50:00,1.009629E+04,0.000000E+00,3.300017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.468673E+01,2.732194E+01,2.525462E+01
05:55:00,1.010703E+04,0.000000E+00,3.303529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.468933E+01,2.726151E+01,2.559743E+01
06:00:00,1.011723E+04,0.000000E+00,3.306862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.469178E+01,2.720107E+01,2.593654E+01
06:05:00,1.012771E+04,0.000000E+00,3.310287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.469412E+01,2.714061E+01,2.627210E+01
06:10:00,1.013838E+04,0.000000E+00,3.313777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.469666E+01,2.708242E+01,2.659908E+01
06:15:00,1.014935E+04,0.000000E+00,3.317361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.469946E+01,2.702715E+01,2.691551E+01
06:20:00,1.016045E+04,0.000000E+00,3.320987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.470256E+01,2.697403E+01,2.722229E+01
06:25:00,1.017168E+04,0.000000E+00,3.324660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.470584E+01,2.692220E+01,2.752090E+01
06:30:00,1.018324E+04,0.000000E+00,3.328437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.470920E+01,2.687113E+01,2.781235E+01
06:35:00,1.019493E+04,0.000000E+00,3.332259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.471273E+01,2.682057E+01,2.809724E+01
06:40:00,1.020677E+04,0.000000E+00,3.336129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.471634E+01,2.677158E+01,2.837403E+01
06:45:00,1.021880E+04,0.000000E+00,3.340061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.471995E+01,2.672466E+01,2.864193E+01
06:50:00,1.023104E+04,0.000000E+00,3.344060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.472357E+01,2.667948E+01,2.890162E+01
06:55:00,1.024348E+04,0.000000E+00,3.348126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.472720E+01,2.663552E+01,2.915409E+01
07:00:00,1.025613E+04,0.000000E+00,3.352261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.473087E+01,2.659238E+01,2.940011E+01
07:05:00,1.027236E+04,0.000000E+00,3.357565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.473455E+01,2.655010E+01,2.963980E+01
07:10:00,1.028765E+04,0.000000E+00,3.362562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.474152E+01,2.650097E+01,2.988700E+01
07:15:00,1.030183E+04,0.000000E+00,3.367197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.474994E+01,2.645592E+01,3.012283E+01
07:20:00,1.031505E+04,0.000000E+00,3.371518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,4.475818E+01,2.641950E+01,3.033917E+01
07:25:00,1.032730E+04,0.000000E+00,3.375521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.476558E+01,2.639030E+01,3.053836E+01
07:30:00,1.033839E+04,0.000000E+00,3.379148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.477214E+01,2.636561E+01,3.072518E+01
07:35:00,1.034852E+04,0.000000E+00,3.382456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.477805E+01,2.634380E+01,3.090258E+01
07:40:00,1.035766E+04,0.000000E+00,3.385444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.478351E+01,2.632768E+01,3.106543E+01
07:45:00,1.036577E+04,0.000000E+00,3.388095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.478861E+01,2.631830E+01,3.121179E+01
07:50:00,1.037284E+04,0.000000E+00,3.390407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.479345E+01,2.631467E+01,3.134346E+01
07:55:00,1.037887E+04,0.000000E+00,3.392377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.479807E+01,2.631548E+01,3.146283E+01
08:00:00,1.038385E+04,0.000000E+00,3.394005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.480251E+01,2.632007E+01,3.157118E+01
08:05:00,1.038170E+04,0.000000E+00,3.393301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.480679E+01,2.632799E+01,3.166941E+01
08:10:00,1.038018E+04,0.000000E+00,3.392807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.480872E+01,2.634233E+01,3.175979E+01
08:15:00,1.037935E+04,0.000000E+00,3.392537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.480948E+01,2.636394E+01,3.184561E+01
08:20:00,1.037921E+04,0.000000E+00,3.392489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.481017E+01,2.639159E+01,3.193067E+01
08:25:00,1.037974E+04,0.000000E+00,3.392665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.481127E+01,2.642383E+01,3.201752E+01
08:30:00,1.038097E+04,0.000000E+00,3.393065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.481280E+01,2.645993E+01,3.210701E+01
08:35:00,1.038288E+04,0.000000E+00,3.393690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.481465E+01,2.649935E+01,3.219964E+01
08:40:00,1.038548E+04,0.000000E+00,3.394542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.481670E+01,2.654137E+01,3.229641E+01
08:45:00,1.038857E+04,0.000000E+00,3.395550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.481891E+01,2.658562E+01,3.239773E+01
08:50:00,1.039216E+04,0.000000E+00,3.396724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.482107E+01,2.663203E+01,3.250343E+01
08:55:00,1.039632E+04,0.000000E+00,3.398083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.482311E+01,2.668067E+01,3.261312E+01
09:00:00,1.040105E+04,0.000000E+00,3.399629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.482507E+01,2.673185E+01,3.272590E+01
09:05:00,1.040924E+04,0.000000E+00,3.402306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.482700E+01,2.678557E+01,3.284151E+01
09:10:00,1.041436E+04,0.000000E+00,3.403980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,4.483101E+01,2.685506E+01,3.293286E+01
09:15:00,1.041637E+04,0.000000E+00,3.404636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,4.483573E+01,2.694610E+01,3.298744E+01
09:20:00,1.041525E+04,0.000000E+00,3.404270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,4.483998E+01,2.705549E+01,3.301060E+01
09:25:00,1.041100E+04,0.000000E+00,3.402880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999678E+01,4.484337E+01,2.717851E+01,3.301096E+01
09:30:00,1.040360E+04,0.000000E+00,3.400463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,4.484596E+01,2.731176E+01,3.299477E+01
09:35:00,1.039119E+04,0.000000E+00,3.396407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,4.484793E+01,2.745355E+01,3.296490E+01
09:40:00,1.037323E+04,0.000000E+00,3.390538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,4.484820E+01,2.760113E+01,3.292630E+01
09:45:00,1.034987E+04,0.000000E+00,3.382904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,4.484596E+01,2.775342E+01,3.288066E+01
09:50:00,1.032097E+04,0.000000E+00,3.373456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999685E+01,4.484117E+01,2.791263E+01,3.282338E+01
09:55:00,1.028634E+04,0.000000E+00,3.362139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999686E+01,4.483415E+01,2.807642E+01,3.275862E+01
10:00:00,1.024586E+04,0.000000E+00,3.348911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999687E+01,4.482524E+01,2.824191E+01,3.269153E+01
10:05:00,1.019875E+04,0.000000E+00,3.333513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999689E+01,4.481470E+01,2.840776E+01,3.262426E+01
10:10:00,1.014599E+04,0.000000E+00,3.316271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999690E+01,4.480287E+01,2.855802E+01,3.258493E+01
10:15:00,1.008761E+04,0.000000E+00,3.297188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999692E+01,4.478832E+01,2.868689E+01,3.258311E+01
10:20:00,1.002348E+04,0.000000E+00,3.276229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,4.477049E+01,2.879856E+01,3.261051E+01
10:25:00,9.953518E+03,0.000000E+00,3.253364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,4.474947E+01,2.889924E+01,3.265546E+01
10:30:00,9.877632E+03,0.000000E+00,3.228562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999698E+01,4.472564E+01,2.899391E+01,3.270876E+01
10:35:00,9.797523E+03,0.000000E+00,3.202379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.469937E+01,2.908562E+01,3.276480E+01
10:40:00,9.713525E+03,0.000000E+00,3.174926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,4.467087E+01,2.917425E+01,3.282396E+01
10:45:00,9.625502E+03,0.000000E+00,3.146157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999703E+01,4.464023E+01,2.925958E+01,3.288678E+01
10:50:00,9.533393E+03,0.000000E+00,3.116052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,4.460746E+01,2.934242E+01,3.295182E+01
10:55:00,9.437131E+03,0.000000E+00,3.084590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,4.457255E+01,2.942389E+01,3.301710E+01
11:00:00,9.336502E+03,0.000000E+00,3.051700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999708E+01,4.453550E+01,2.950482E+01,3.308110E+01
11:05:00,9.226512E+03,0.000000E+00,3.015751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999710E+01,4.449617E+01,2.958575E+01,3.314292E+01
11:10:00,9.108749E+03,0.000000E+00,2.977261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999713E+01,4.445273E+01,2.968305E+01,3.316321E+01
11:15:00,8.983469E+03,0.000000E+00,2.936315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,4.440374E+01,2.980324E+01,3.312432E+01
11:20:00,8.850511E+03,0.000000E+00,2.892858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999721E+01,4.434908E+01,2.994185E+01,3.303304E+01
11:25:00,8.709837E+03,0.000000E+00,2.846880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999724E+01,4.428889E+01,3.009233E+01,3.290179E+01
11:30:00,8.561429E+03,0.000000E+00,2.798374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999728E+01,4.422336E+01,3.025006E+01,3.273963E+01
11:35:00,8.406929E+03,0.000000E+00,2.747877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999731E+01,4.415255E+01,3.041258E+01,3.255142E+01
11:40:00,8.246866E+03,0.000000E+00,2.695561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999734E+01,4.407696E+01,3.057820E+01,3.234047E+01
11:45:00,8.081398E+03,0.000000E+00,2.641479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999737E+01,4.399680E+01,3.074594E+01,3.210857E+01
11:50:00,7.910656E+03,0.000000E+00,2.585673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.391201E+01,3.091548E+01,3.185631E+01
11:55:00,7.734789E+03,0.000000E+00,2.528192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.382241E+01,3.108669E+01,3.158386E+01
12:00:00,7.554107E+03,0.000000E+00,2.469136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,4.372777E+01,3.125951E+01,3.129134E+01
12:05:00,7.379500E+03,0.000000E+00,2.412067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999747E+01,4.362785E+01,3.143385E+01,3.097884E+01
12:10:00,7.213975E+03,0.000000E+00,2.357965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999747E+01,4.352565E+01,3.158904E+01,3.069395E+01
12:15:00,7.057122E+03,0.000000E+00,2.306698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999747E+01,4.342471E+01,3.172497E+01,3.044311E+01
12:20:00,6.909261E+03,0.000000E+00,2.258370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,4.332619E+01,3.184896E+01,3.021533E+01
12:25:00,6.770547E+03,0.000000E+00,2.213031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,4.322984E+01,3.196678E+01,3.000056E+01
12:30:00,6.641126E+03,0.000000E+00,2.170730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,4.313496E+01,3.208162E+01,2.979286E+01
12:35:00,6.520395E+03,0.000000E+00,2.131268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,4.304094E+01,3.219491E+01,2.958940E+01
12:40:00,6.408325E+03,0.000000E+00,2.094637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,4.294809E+01,3.230589E+01,2.939127E+01
12:45:00,6.305015E+03,0.000000E+00,2.060870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,4.285672E+01,3.241421E+01,2.919889E+01
12:50:00,6.210607E+03,0.000000E+00,2.030012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.276675E+01,3.252046E+01,2.901115E+01
12:55:00,6.125210E+03,0.000000E+00,2.002099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.267791E+01,3.262545E+01,2.882664E+01
13:00:00,6.048929E+03,0.000000E+00,1.977165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.258991E+01,3.272971E+01,2.864443E+01
13:05:00,5.977920E+03,0.000000E+00,1.953955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.250250E+01,3.283353E+01,2.846397E+01
13:10:00,5.908635E+03,0.000000E+00,1.931308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.241798E+01,3.293027E+01,2.829377E+01
13:15:00,5.841333E+03,0.000000E+00,1.909310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.233609E+01,3.302479E+01,2.812463E+01
13:20:00,5.776072E+03,0.000000E+00,1.887978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.225607E+01,3.312045E+01,2.795093E+01
13:25:00,5.712934E+03,0.000000E+00,1.867340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.217739E+01,3.321763E+01,2.777215E+01
13:30:00,5.651996E+03,0.000000E+00,1.847422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.209974E+01,3.331564E+01,2.758961E+01
13:35:00,5.592965E+03,0.000000E+00,1.828127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.202297E+01,3.341385E+01,2.740445E+01
13:40:00,5.535664E+03,0.000000E+00,1.809397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.194748E+01,3.351104E+01,2.721867E+01
13:45:00,5.480089E+03,0.000000E+00,1.791232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.187348E+01,3.360662E+01,2.703324E+01
13:50:00,5.426270E+03,0.000000E+00,1.773640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.180089E+01,3.370077E+01,2.684793E+01
13:55:00,5.374236E+03,0.000000E+00,1.756633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.172957E+01,3.379383E+01,2.666228E+01
14:00:00,5.324014E+03,0.000000E+00,1.740217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.165939E+01,3.388602E+01,2.647602E+01
14:05:00,5.268479E+03,0.000000E+00,1.722065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.159026E+01,3.397744E+01,2.628907E+01
14:10:00,5.215052E+03,0.000000E+00,1.704601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,4.151518E+01,3.406674E+01,2.610455E+01
14:15:00,5.163779E+03,0.000000E+00,1.687842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,4.143712E+01,3.415339E+01,2.592390E+01
14:20:00,5.114669E+03,0.000000E+00,1.671790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,4.135912E+01,3.423779E+01,2.574671E+01
14:25:00,5.067738E+03,0.000000E+00,1.656450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.128258E+01,3.432050E+01,2.557217E+01
14:30:00,5.022996E+03,0.000000E+00,1.641826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.120777E+01,3.440186E+01,2.539970E+01
14:35:00,4.980389E+03,0.000000E+00,1.627899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.113458E+01,3.448204E+01,2.522903E+01
14:40:00,4.939934E+03,0.000000E+00,1.614676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.106330E+01,3.456074E+01,2.506055E+01
14:45:00,4.901635E+03,0.000000E+00,1.602157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,4.099413E+01,3.463780E+01,2.489441E+01
14:50:00,4.865482E+03,0.000000E+00,1.590340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.092699E+01,3.471332E+01,2.473046E+01
14:55:00,4.831470E+03,0.000000E+00,1.579223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.086177E+01,3.478745E+01,2.456845E+01
15:00:00,4.799591E+03,0.000000E+00,1.568803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.079832E+01,3.486026E+01,2.440826E+01
15:05:00,4.772523E+03,0.000000E+00,1.559955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999738E+01,4.073657E+01,3.493178E+01,2.424981E+01
15:10:00,4.744790E+03,0.000000E+00,1.550890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.067527E+01,3.500649E+01,2.408620E+01
15:15:00,4.716394E+03,0.000000E+00,1.541608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.061432E+01,3.508592E+01,2.391491E+01
15:20:00,4.687314E+03,0.000000E+00,1.532103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.055393E+01,3.516865E+01,2.373769E+01
15:25:00,4.657523E+03,0.000000E+00,1.522365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,4.049422E+01,3.525290E+01,2.355695E+01
15:30:00,4.626994E+03,0.000000E+00,1.512386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,4.043522E+01,3.533749E+01,2.337425E+01
15:35:00,4.595835E+03,0.000000E+00,1.502201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.037691E+01,3.542184E+01,2.319035E+01
15:40:00,4.564052E+03,0.000000E+00,1.491813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.031995E+01,3.550544E+01,2.300586E+01
15:45:00,4.531650E+03,0.000000E+00,1.481222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.026476E+01,3.558802E+01,2.282107E+01
15:50:00,4.498492E+03,0.000000E+00,1.470384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.021139E+01,3.566957E+01,2.263598E+01
15:55:00,4.464628E+03,0.000000E+00,1.459315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.015958E+01,3.575010E+01,2.245048E+01
16:00:00,4.429922E+03,0.000000E+00,1.447971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.010921E+01,3.582965E+01,2.226451E+01
16:05:00,4.399372E+03,0.000000E+00,1.437986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.006005E+01,3.590820E+01,2.207800E+01
16:10:00,4.372949E+03,0.000000E+00,1.429349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.002363E+01,3.598544E+01,2.189110E+01
16:15:00,4.350793E+03,0.000000E+00,1.422108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,4.000681E+01,3.605663E+01,2.170930E+01
16:20:00,4.332834E+03,0.000000E+00,1.416237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.001093E+01,3.612104E+01,2.153332E+01
16:25:00,4.318983E+03,0.000000E+00,1.411710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.003440E+01,3.618015E+01,2.136131E+01
16:30:00,4.309195E+03,0.000000E+00,1.408511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,4.007490E+01,3.623576E+01,2.119112E+01
16:35:00,4.303798E+03,0.000000E+00,1.406747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.013036E+01,3.628883E+01,2.102162E+01
16:40:00,4.302838E+03,0.000000E+00,1.406432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.020025E+01,3.633962E+01,2.085253E+01
16:45:00,4.306144E+03,0.000000E+00,1.407513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,4.028396E+01,3.638830E+01,2.068366E+01
16:50:00,4.313666E+03,0.000000E+00,1.409972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,4.038025E+01,3.643513E+01,2.051473E+01
16:55:00,4.325153E+03,0.000000E+00,1.413727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.048757E+01,3.648034E+01,2.034550E+01
17:00:00,4.340410E+03,0.000000E+00,1.418713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.060441E+01,3.652411E+01,2.017579E+01
17:05:00,4.361447E+03,0.000000E+00,1.425590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,4.072924E+01,3.656657E+01,2.000548E+01
17:10:00,4.388038E+03,0.000000E+00,1.434281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,4.085037E+01,3.660746E+01,1.983747E+01
17:15:00,4.419741E+03,0.000000E+00,1.444644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.096148E+01,3.664468E+01,1.967564E+01
17:20:00,4.456379E+03,0.000000E+00,1.456620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,4.106122E+01,3.667722E+01,1.952146E+01
17:25:00,4.497908E+03,0.000000E+00,1.470194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999743E+01,4.115029E+01,3.670546E+01,1.937440E+01
17:30:00,4.544120E+03,0.000000E+00,1.485299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999742E+01,4.122993E+01,3.673023E+01,1.923331E+01
17:35:00,4.595836E+03,0.000000E+00,1.502203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,4.130115E+01,3.675238E+01,1.909712E+01
17:40:00,4.652918E+03,0.000000E+00,1.520861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999738E+01,4.136686E+01,3.677190E+01,1.896565E+01
17:45:00,4.715355E+03,0.000000E+00,1.541269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999736E+01,4.142896E+01,3.678888E+01,1.883870E+01
17:50:00,4.804293E+03,0.000000E+00,1.570339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999733E+01,4.148815E+01,3.680369E+01,1.871575E+01
17:55:00,4.901409E+03,0.000000E+00,1.602081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999718E+01,4.156793E+01,3.681671E+01,1.859633E+01
18:00:00,5.000278E+03,0.000000E+00,1.634396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,4.165945E+01,3.682800E+01,1.848027E+01
18:05:00,5.101891E+03,0.000000E+00,1.667608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,4.174614E+01,3.683777E+01,1.836727E+01
18:10:00,5.206159E+03,0.000000E+00,1.701688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999715E+01,4.183035E+01,3.685119E+01,1.825275E+01
18:15:00,5.313233E+03,0.000000E+00,1.736685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999713E+01,4.191627E+01,3.686249E+01,1.814285E+01
18:20:00,5.423401E+03,0.000000E+00,1.772693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999711E+01,4.200553E+01,3.686870E+01,1.804051E+01
18:25:00,5.536735E+03,0.000000E+00,1.809736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999709E+01,4.209795E+01,3.687022E+01,1.794520E+01
