Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,1.507533E+02,3.881637E+03,4.927500E-03,1.028758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999713E+01,3.425563E+01,5.000050E+01,9.196899E+00
00:10:00,3.042565E+02,3.624423E+03,9.944946E-03,9.605908E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999749E+01,3.437955E+01,5.000052E+01,9.188909E+00
00:15:00,4.606602E+02,3.377231E+03,1.505719E-02,8.950799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999747E+01,3.446741E+01,5.000049E+01,9.179900E+00
00:20:00,6.198351E+02,3.139725E+03,2.026001E-02,8.321357E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,3.454399E+01,5.000046E+01,9.169185E+00
00:25:00,7.817426E+02,2.911576E+03,2.555215E-02,7.716711E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999740E+01,3.462080E+01,5.000043E+01,9.156598E+00
00:30:00,9.463322E+02,2.692481E+03,3.093194E-02,7.136057E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999737E+01,3.470029E+01,5.000040E+01,9.142205E+00
00:35:00,1.113553E+03,2.482155E+03,3.639772E-02,6.578639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999734E+01,3.478165E+01,5.000037E+01,9.126123E+00
00:40:00,1.283354E+03,2.280326E+03,4.194784E-02,6.043741E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999731E+01,3.486371E+01,5.000035E+01,9.108442E+00
00:45:00,1.455684E+03,2.086748E+03,4.758064E-02,5.530705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999728E+01,3.494571E+01,5.000032E+01,9.089222E+00
00:50:00,1.630494E+03,1.901192E+03,5.329446E-02,5.038929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999725E+01,3.502722E+01,5.000029E+01,9.068503E+00
00:55:00,1.807731E+03,1.723457E+03,5.908764E-02,4.567879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999722E+01,3.510799E+01,5.000026E+01,9.046310E+00
01:00:00,1.987346E+03,1.553379E+03,6.495851E-02,4.117119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999720E+01,3.518779E+01,5.000023E+01,9.022665E+00
01:05:00,2.013485E+03,1.387164E+03,6.581290E-02,3.676580E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,3.526642E+01,5.000019E+01,8.997591E+00
01:10:00,2.038660E+03,1.227270E+03,6.663574E-02,3.252793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999722E+01,3.533247E+01,5.000018E+01,8.971852E+00
01:15:00,2.062711E+03,1.073314E+03,6.742179E-02,2.844746E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999720E+01,3.538985E+01,5.000015E+01,8.945559E+00
01:20:00,2.085689E+03,9.238586E+02,6.817282E-02,2.448627E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999718E+01,3.544286E+01,5.000011E+01,8.918576E+00
01:25:00,2.107571E+03,7.786488E+02,6.888800E-02,2.063759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999716E+01,3.549363E+01,5.000006E+01,8.890665E+00
01:30:00,2.128331E+03,6.447670E+02,6.956653E-02,1.708915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999714E+01,3.554258E+01,5.000002E+01,8.861654E+00
01:35:00,2.147926E+03,5.254182E+02,7.020696E-02,1.392589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,3.558952E+01,4.997213E+01,8.844408E+00
01:40:00,2.166215E+03,4.201249E+02,7.080473E-02,1.113516E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999709E+01,3.563414E+01,4.989623E+01,8.848531E+00
01:45:00,2.183450E+03,3.284029E+02,7.136801E-02,8.704129E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,3.567597E+01,4.977769E+01,8.872106E+00
01:50:00,2.199710E+03,2.497562E+02,7.189945E-02,6.619647E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,3.571519E+01,4.963155E+01,8.908751E+00
01:55:00,2.215081E+03,1.836631E+02,7.240185E-02,4.867889E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,3.575235E+01,4.947043E+01,8.953006E+00
02:00:00,2.229629E+03,1.295460E+02,7.287731E-02,3.433547E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,3.578782E+01,4.930166E+01,9.001667E+00
02:05:00,2.248552E+03,8.196487E+01,7.349582E-02,2.172436E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,3.582181E+01,4.912879E+01,9.053169E+00
02:10:00,2.267360E+03,4.502276E+01,7.411051E-02,1.193305E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,3.585591E+01,4.894917E+01,9.108186E+00
02:15:00,2.286061E+03,1.861671E+01,7.472175E-02,4.934268E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999702E+01,3.589104E+01,4.876212E+01,9.166713E+00
02:20:00,2.304732E+03,3.683869E+00,7.533198E-02,9.763924E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,3.592742E+01,4.856946E+01,9.227865E+00
02:25:00,2.323432E+03,0.000000E+00,7.594317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,3.596495E+01,4.837338E+01,9.290656E+00
02:30:00,2.342191E+03,0.000000E+00,7.655631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999699E+01,3.600345E+01,4.817549E+01,9.354391E+00
02:35:00,2.361169E+03,0.000000E+00,7.717657E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999697E+01,3.604267E+01,4.797666E+01,9.418676E+00
02:40:00,2.380489E+03,0.000000E+00,7.780805E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,3.608257E+01,4.777736E+01,9.483310E+00
02:45:00,2.399960E+03,0.000000E+00,7.844445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999695E+01,3.612299E+01,4.757783E+01,9.548179E+00
02:50:00,2.419555E+03,0.000000E+00,7.908487E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,3.616380E+01,4.737822E+01,9.613208E+00
02:55:00,2.439226E+03,0.000000E+00,7.972782E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999693E+01,3.620492E+01,4.717863E+01,9.678344E+00
03:00:00,2.458950E+03,0.000000E+00,8.037249E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999691E+01,3.624629E+01,4.697915E+01,9.743548E+00
03:05:00,2.479511E+03,0.000000E+00,8.104449E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999690E+01,3.628780E+01,4.677981E+01,9.808794E+00
03:10:00,2.500935E+03,0.000000E+00,8.174471E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999688E+01,3.633154E+01,4.657904E+01,9.876148E+00
03:15:00,2.523189E+03,0.000000E+00,8.247206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999686E+01,3.637866E+01,4.637626E+01,9.946704E+00
03:20:00,2.546271E+03,0.000000E+00,8.322648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,3.642927E+01,4.617187E+01,1.002049E+01
03:25:00,2.570177E+03,0.000000E+00,8.400780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999681E+01,3.648299E+01,4.596648E+01,1.009715E+01
03:30:00,2.594943E+03,0.000000E+00,8.481725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,3.653936E+01,4.576057E+01,1.017633E+01
03:35:00,2.620498E+03,0.000000E+00,8.565250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,3.659798E+01,4.555436E+01,1.025780E+01
03:40:00,2.646900E+03,0.000000E+00,8.651539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999675E+01,3.665850E+01,4.534799E+01,1.034139E+01
03:45:00,2.674131E+03,0.000000E+00,8.740541E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,3.672063E+01,4.514151E+01,1.042700E+01
03:50:00,2.702180E+03,0.000000E+00,8.832216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.678410E+01,4.493496E+01,1.051453E+01
03:55:00,2.731050E+03,0.000000E+00,8.926572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.684867E+01,4.472837E+01,1.060388E+01
04:00:00,2.760741E+03,0.000000E+00,9.023615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.691411E+01,4.452176E+01,1.069498E+01
04:05:00,2.789869E+03,0.000000E+00,9.118816E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,3.698020E+01,4.431515E+01,1.078775E+01
04:10:00,2.818361E+03,0.000000E+00,9.211935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.704833E+01,4.411771E+01,1.087765E+01
04:15:00,2.846254E+03,0.000000E+00,9.303101E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.711913E+01,4.393284E+01,1.096303E+01
04:20:00,2.873537E+03,0.000000E+00,9.392272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,3.719247E+01,4.375826E+01,1.104515E+01
04:25:00,2.900205E+03,0.000000E+00,9.479432E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,3.726793E+01,4.359048E+01,1.112587E+01
04:30:00,2.926251E+03,0.000000E+00,9.564561E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,3.734505E+01,4.342694E+01,1.120656E+01
04:35:00,2.951671E+03,0.000000E+00,9.647643E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,3.742349E+01,4.326626E+01,1.128792E+01
04:40:00,2.976459E+03,0.000000E+00,9.728662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,3.750296E+01,4.310777E+01,1.137029E+01
04:45:00,3.000611E+03,0.000000E+00,9.807602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,3.758320E+01,4.295111E+01,1.145384E+01
04:50:00,3.024123E+03,0.000000E+00,9.884449E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,3.766398E+01,4.279607E+01,1.153865E+01
04:55:00,3.046990E+03,0.000000E+00,9.959189E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,3.774511E+01,4.264247E+01,1.162479E+01
05:00:00,3.069209E+03,0.000000E+00,1.003181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,3.782640E+01,4.249019E+01,1.171230E+01
05:05:00,3.090829E+03,0.000000E+00,1.010248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,3.790770E+01,4.233914E+01,1.180120E+01
05:10:00,3.111828E+03,0.000000E+00,1.017111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,3.798776E+01,4.218856E+01,1.189089E+01
05:15:00,3.132189E+03,0.000000E+00,1.023766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,3.806583E+01,4.203813E+01,1.198091E+01
05:20:00,3.151911E+03,0.000000E+00,1.030212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,3.814172E+01,4.188799E+01,1.207094E+01
05:25:00,3.170991E+03,0.000000E+00,1.036449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.821552E+01,4.173842E+01,1.216078E+01
05:30:00,3.189427E+03,0.000000E+00,1.042475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.828738E+01,4.158958E+01,1.225037E+01
05:35:00,3.207218E+03,0.000000E+00,1.048290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,3.835743E+01,4.144158E+01,1.233966E+01
05:40:00,3.224361E+03,0.000000E+00,1.053893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,3.842579E+01,4.129446E+01,1.242863E+01
05:45:00,3.240854E+03,0.000000E+00,1.059284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,3.849253E+01,4.114825E+01,1.251727E+01
05:50:00,3.256697E+03,0.000000E+00,1.064462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999668E+01,3.855774E+01,4.100294E+01,1.260559E+01
05:55:00,3.271887E+03,0.000000E+00,1.069427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.862150E+01,4.085856E+01,1.269356E+01
06:00:00,3.286422E+03,0.000000E+00,1.074179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,3.868385E+01,4.071509E+01,1.278120E+01
06:05:00,3.300746E+03,0.000000E+00,1.078861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.874488E+01,4.057254E+01,1.286849E+01
06:10:00,3.314902E+03,0.000000E+00,1.083487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,3.880340E+01,4.043060E+01,1.295635E+01
06:15:00,3.328883E+03,0.000000E+00,1.088058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.885878E+01,4.028915E+01,1.304530E+01
06:20:00,3.342693E+03,0.000000E+00,1.092572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.891102E+01,4.014827E+01,1.313544E+01
06:25:00,3.356334E+03,0.000000E+00,1.097030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,3.896034E+01,4.000806E+01,1.322670E+01
06:30:00,3.369808E+03,0.000000E+00,1.101434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.900703E+01,3.986860E+01,1.331899E+01
06:35:00,3.383116E+03,0.000000E+00,1.105784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.905134E+01,3.972993E+01,1.341222E+01
06:40:00,3.396260E+03,0.000000E+00,1.110081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.909347E+01,3.963820E+01,1.347310E+01
06:45:00,3.409243E+03,0.000000E+00,1.114324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.913360E+01,3.961632E+01,1.348454E+01
06:50:00,3.422065E+03,0.000000E+00,1.118516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.917188E+01,3.965050E+01,1.345629E+01
06:55:00,3.434731E+03,0.000000E+00,1.122655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.920847E+01,3.972061E+01,1.340301E+01
07:00:00,3.447197E+03,0.000000E+00,1.126730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.924348E+01,3.982420E+01,1.332675E+01
07:05:00,3.464666E+03,0.000000E+00,1.132440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999672E+01,3.927696E+01,3.995845E+01,1.322992E+01
07:10:00,3.482564E+03,0.000000E+00,1.138290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,3.931823E+01,4.010679E+01,1.312634E+01
07:15:00,3.500840E+03,0.000000E+00,1.144263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.936469E+01,4.027925E+01,1.301029E+01
07:20:00,3.519510E+03,0.000000E+00,1.150365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.941305E+01,4.048113E+01,1.287883E+01
07:25:00,3.538575E+03,0.000000E+00,1.156597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.946155E+01,4.071020E+01,1.273397E+01
07:30:00,3.558041E+03,0.000000E+00,1.162959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.950965E+01,4.096359E+01,1.257803E+01
07:35:00,3.577910E+03,0.000000E+00,1.169453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.955735E+01,4.128884E+01,1.238114E+01
07:40:00,3.598188E+03,0.000000E+00,1.176081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.960470E+01,4.170775E+01,1.212504E+01
07:45:00,3.618879E+03,0.000000E+00,1.182844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.965174E+01,4.231314E+01,1.176276E+01
07:50:00,3.639987E+03,0.000000E+00,1.189743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.969846E+01,4.317768E+01,1.126353E+01
07:55:00,3.661516E+03,0.000000E+00,1.196779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.974484E+01,4.400283E+01,1.080828E+01
08:00:00,3.683514E+03,0.000000E+00,1.203969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.979085E+01,4.521625E+01,1.017678E+01
08:05:00,3.723260E+03,0.000000E+00,1.216960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.983649E+01,4.615298E+01,9.717096E+00
08:10:00,3.762273E+03,0.000000E+00,1.229711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999643E+01,3.991508E+01,4.697152E+01,9.332252E+00
08:15:00,3.800506E+03,0.000000E+00,1.242207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999644E+01,4.000800E+01,4.811123E+01,8.823467E+00
08:20:00,3.837988E+03,2.163292E+02,1.254457E-01,5.741804E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999646E+01,4.009865E+01,4.965580E+01,8.207867E+00
08:25:00,3.874714E+03,7.524234E+02,1.266460E-01,1.995054E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999648E+01,4.018006E+01,5.000056E+01,8.135317E+00
08:30:00,3.910683E+03,1.211609E+03,1.278216E-01,3.211973E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999650E+01,4.025152E+01,5.000408E+01,8.228209E+00
08:35:00,3.945892E+03,1.827249E+03,1.289724E-01,4.843550E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,4.031445E+01,5.000343E+01,8.388338E+00
08:40:00,3.980342E+03,2.558147E+03,1.300984E-01,6.780559E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999654E+01,4.037033E+01,5.000392E+01,8.553584E+00
08:45:00,4.010477E+03,3.408447E+03,1.310833E-01,9.033999E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999655E+01,4.042025E+01,5.000399E+01,8.716579E+00
08:50:00,4.037733E+03,4.384121E+03,1.319741E-01,1.161971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,4.045984E+01,5.000391E+01,8.871253E+00
08:55:00,4.062705E+03,5.490990E+03,1.327904E-01,1.455313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,4.048924E+01,5.000370E+01,9.012882E+00
09:00:00,4.085287E+03,6.734734E+03,1.335284E-01,1.784931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999664E+01,4.051064E+01,5.000340E+01,9.138029E+00
09:05:00,4.082714E+03,8.123404E+03,1.334443E-01,2.152962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999665E+01,4.052574E+01,5.000304E+01,9.244746E+00
09:10:00,4.078023E+03,9.663199E+03,1.332911E-01,2.561049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999667E+01,4.053567E+01,5.000267E+01,9.332427E+00
09:15:00,4.071308E+03,1.136002E+04,1.330717E-01,3.010756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999669E+01,4.054109E+01,5.000229E+01,9.401840E+00
09:20:00,4.062504E+03,1.300325E+04,1.327840E-01,3.446181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,4.054251E+01,5.000194E+01,9.454810E+00
09:25:00,4.051593E+03,1.449505E+04,1.324275E-01,3.841554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999671E+01,4.054029E+01,5.000164E+01,9.493820E+00
09:30:00,4.038554E+03,1.623756E+04,1.320014E-01,4.303391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999673E+01,4.053476E+01,5.000140E+01,9.521585E+00
09:35:00,3.997181E+03,1.797986E+04,1.306492E-01,4.765174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999674E+01,4.052624E+01,5.000122E+01,9.540723E+00
09:40:00,3.921668E+03,1.976182E+04,1.281812E-01,5.237476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999700E+01,4.047708E+01,5.000109E+01,9.553335E+00
09:45:00,3.816012E+03,2.158349E+04,1.247280E-01,5.720307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999729E+01,4.035912E+01,5.000100E+01,9.561218E+00
09:50:00,3.679036E+03,2.344235E+04,1.202511E-01,6.212999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999758E+01,4.016467E+01,5.000095E+01,9.565872E+00
09:55:00,3.511146E+03,2.533611E+04,1.147638E-01,6.714942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999785E+01,3.989624E+01,5.000094E+01,9.568406E+00
10:00:00,3.314893E+03,2.726256E+04,1.083494E-01,7.225546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999812E+01,3.955910E+01,5.000095E+01,9.569562E+00
10:05:00,3.099204E+03,2.921269E+04,1.012998E-01,7.742429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999835E+01,3.915979E+01,5.000097E+01,9.569796E+00
10:10:00,2.854724E+03,3.118311E+04,9.330902E-02,8.264683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999848E+01,3.871549E+01,5.000101E+01,9.571373E+00
10:15:00,2.579961E+03,3.317107E+04,8.432846E-02,8.791585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999884E+01,3.821687E+01,5.000104E+01,9.574764E+00
10:20:00,2.268481E+03,3.517385E+04,7.414766E-02,9.322409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999922E+01,3.765071E+01,5.000104E+01,9.579215E+00
10:25:00,1.937817E+03,3.718876E+04,6.333976E-02,9.856447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999972E+01,3.699352E+01,5.000102E+01,9.583881E+00
10:30:00,1.608590E+03,3.921310E+04,5.257884E-02,1.039298E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.006249E+01,3.612499E+01,5.000098E+01,9.588300E+00
10:35:00,1.307018E+03,4.124682E+04,4.272182E-02,1.093200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.035083E+01,3.476198E+01,5.000094E+01,9.592356E+00
10:40:00,1.038915E+03,4.328790E+04,3.395871E-02,1.147297E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.080952E+01,3.336620E+01,5.000090E+01,9.596011E+00
10:45:00,8.038494E+02,4.533343E+04,2.627534E-02,1.201512E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.141601E+01,3.167195E+01,5.000086E+01,9.599306E+00
10:50:00,6.015717E+02,4.738059E+04,1.966362E-02,1.255770E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.225074E+01,2.963688E+01,5.000082E+01,9.602325E+00
10:55:00,4.310879E+02,4.942653E+04,1.409108E-02,1.309996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.302882E+01,2.791972E+01,5.000078E+01,9.605129E+00
11:00:00,2.899628E+02,5.146841E+04,9.478130E-03,1.364115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.414169E+01,2.568447E+01,5.000075E+01,9.607753E+00
11:05:00,1.695599E+02,5.351077E+04,5.542500E-03,1.418246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.502755E+01,2.408655E+01,5.000071E+01,9.610214E+00
11:10:00,7.926513E+01,5.555157E+04,2.591005E-03,1.472337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.578902E+01,2.284503E+01,5.000068E+01,9.611257E+00
11:15:00,2.058815E+01,5.758794E+04,6.729884E-04,1.526310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.680562E+01,2.131538E+01,5.000067E+01,9.610920E+00
11:20:00,0.000000E+00,5.961714E+04,0.000000E+00,1.580093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.843027E+01,1.905972E+01,5.000068E+01,9.609883E+00
11:25:00,0.000000E+00,6.163639E+04,0.000000E+00,1.633612E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.001717E+01,1.706732E+01,5.000071E+01,9.608650E+00
11:30:00,0.000000E+00,6.364295E+04,0.000000E+00,1.686795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.150605E+01,1.538850E+01,5.000076E+01,9.607379E+00
11:35:00,0.000000E+00,6.564017E+04,0.000000E+00,1.739729E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.290398E+01,1.396194E+01,5.000081E+01,9.606056E+00
11:40:00,0.000000E+00,6.762766E+04,0.000000E+00,1.792406E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.414802E+01,1.278974E+01,5.000086E+01,9.604610E+00
11:45:00,0.000000E+00,6.960369E+04,0.000000E+00,1.844778E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.482966E+01,1.221149E+01,5.000091E+01,9.603027E+00
11:50:00,0.000000E+00,7.156670E+04,0.000000E+00,1.896805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.596918E+01,1.129614E+01,5.000097E+01,9.601333E+00
11:55:00,0.000000E+00,7.351507E+04,0.000000E+00,1.948444E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.680635E+01,1.067839E+01,5.000104E+01,9.599551E+00
12:00:00,0.000000E+00,7.544719E+04,0.000000E+00,1.999651E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.748298E+01,1.021900E+01,5.000111E+01,9.597687E+00
12:05:00,0.000000E+00,7.735469E+04,0.000000E+00,2.050205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.871060E+01,9.417818E+00,5.000118E+01,9.595741E+00
12:10:00,0.000000E+00,7.923524E+04,0.000000E+00,2.100044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.957182E+01,8.900773E+00,5.000125E+01,9.595087E+00
12:15:00,0.000000E+00,8.108725E+04,0.000000E+00,2.149126E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.025845E+01,8.520861E+00,5.000131E+01,9.595544E+00
12:20:00,0.000000E+00,8.290901E+04,0.000000E+00,2.197407E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.149840E+01,7.860797E+00,5.000133E+01,9.596369E+00
12:25:00,0.000000E+00,8.469888E+04,0.000000E+00,2.244842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.237024E+01,7.433679E+00,5.000133E+01,9.597139E+00
12:30:00,0.000000E+00,8.645519E+04,0.000000E+00,2.291388E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.306701E+01,7.118960E+00,5.000133E+01,9.597797E+00
12:35:00,0.000000E+00,8.817702E+04,0.000000E+00,2.337021E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.427706E+01,6.588555E+00,5.000133E+01,9.598404E+00
12:40:00,0.000000E+00,8.986282E+04,0.000000E+00,2.381698E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.531528E+01,6.142087E+00,5.000133E+01,9.598961E+00
12:45:00,0.000000E+00,9.151082E+04,0.000000E+00,2.425374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.579302E+01,5.948794E+00,5.000133E+01,9.599466E+00
12:50:00,0.000000E+00,9.311936E+04,0.000000E+00,2.468005E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.655604E+01,5.649738E+00,5.000133E+01,9.599933E+00
12:55:00,0.000000E+00,9.468673E+04,0.000000E+00,2.509544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.732914E+01,5.345721E+00,5.000133E+01,9.600370E+00
13:00:00,0.000000E+00,9.621130E+04,0.000000E+00,2.549950E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.798348E+01,5.090984E+00,5.000133E+01,9.600784E+00
13:05:00,0.000000E+00,9.769491E+04,0.000000E+00,2.589270E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.830109E+01,4.975908E+00,5.000133E+01,9.601174E+00
13:10:00,0.000000E+00,9.915143E+04,0.000000E+00,2.627873E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.882011E+01,4.802552E+00,5.000133E+01,9.601233E+00
13:15:00,0.000000E+00,1.005629E+05,0.000000E+00,2.665283E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.938182E+01,4.618419E+00,5.000134E+01,9.601073E+00
13:20:00,0.000000E+00,1.019282E+05,0.000000E+00,2.701466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.964968E+01,4.538586E+00,5.000135E+01,9.600825E+00
13:25:00,0.000000E+00,1.032457E+05,0.000000E+00,2.736386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000007E+01,4.447628E+00,5.000137E+01,9.600559E+00
13:30:00,0.000000E+00,1.045141E+05,0.000000E+00,2.770002E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000342E+01,4.499406E+00,5.000139E+01,9.600289E+00
13:35:00,0.000000E+00,1.057326E+05,0.000000E+00,2.802296E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000447E+01,4.606265E+00,5.000141E+01,9.600008E+00
13:40:00,0.000000E+00,1.069042E+05,0.000000E+00,2.833347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000527E+01,4.755224E+00,5.000143E+01,9.599684E+00
13:45:00,0.000000E+00,1.080272E+05,0.000000E+00,2.863110E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000646E+01,4.944267E+00,5.000145E+01,9.599326E+00
13:50:00,0.000000E+00,1.091006E+05,0.000000E+00,2.891557E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000736E+01,5.166615E+00,5.000148E+01,9.598951E+00
13:55:00,0.000000E+00,1.101231E+05,0.000000E+00,2.918656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000808E+01,5.412805E+00,5.000150E+01,9.598563E+00
14:00:00,0.000000E+00,1.110936E+05,0.000000E+00,2.944378E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000862E+01,5.673096E+00,5.000152E+01,9.598161E+00
14:05:00,0.000000E+00,1.120341E+05,0.000000E+00,2.969303E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000898E+01,5.938466E+00,5.000154E+01,9.597745E+00
14:10:00,0.000000E+00,1.129054E+05,0.000000E+00,2.992394E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000962E+01,6.209898E+00,5.000157E+01,9.597564E+00
14:15:00,0.000000E+00,1.137227E+05,0.000000E+00,3.014051E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000962E+01,6.475202E+00,5.000159E+01,9.597497E+00
14:20:00,0.000000E+00,1.144846E+05,0.000000E+00,3.034244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000939E+01,6.727409E+00,5.000160E+01,9.597418E+00
14:25:00,0.000000E+00,1.151902E+05,0.000000E+00,3.052944E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000916E+01,6.963435E+00,5.000161E+01,9.597298E+00
14:30:00,0.000000E+00,1.158386E+05,0.000000E+00,3.070126E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000891E+01,7.182091E+00,5.000162E+01,9.597152E+00
14:35:00,0.000000E+00,1.164348E+05,0.000000E+00,3.085926E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000864E+01,7.382842E+00,5.000163E+01,9.596993E+00
14:40:00,0.000000E+00,1.169767E+05,0.000000E+00,3.100289E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000816E+01,7.561203E+00,5.000164E+01,9.596804E+00
14:45:00,0.000000E+00,1.174639E+05,0.000000E+00,3.113200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000767E+01,7.714887E+00,5.000165E+01,9.596586E+00
14:50:00,0.000000E+00,1.178959E+05,0.000000E+00,3.124647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000724E+01,7.845265E+00,5.000166E+01,9.596346E+00
14:55:00,0.000000E+00,1.182722E+05,0.000000E+00,3.134620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000687E+01,7.955295E+00,5.000167E+01,9.596087E+00
15:00:00,0.000000E+00,1.185924E+05,0.000000E+00,3.143105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000655E+01,8.048071E+00,5.000168E+01,9.595811E+00
15:05:00,0.000000E+00,1.188398E+05,0.000000E+00,3.149661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000628E+01,8.126282E+00,5.000169E+01,9.595516E+00
15:10:00,0.000000E+00,1.190325E+05,0.000000E+00,3.154768E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000607E+01,8.192922E+00,5.000170E+01,9.595149E+00
15:15:00,0.000000E+00,1.191704E+05,0.000000E+00,3.158421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000587E+01,8.249411E+00,5.000171E+01,9.594706E+00
15:20:00,0.000000E+00,1.192533E+05,0.000000E+00,3.160616E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000569E+01,8.296869E+00,5.000172E+01,9.594209E+00
15:25:00,0.000000E+00,1.192809E+05,0.000000E+00,3.161346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000553E+01,8.336449E+00,5.000174E+01,9.593677E+00
15:30:00,0.000000E+00,1.192530E+05,0.000000E+00,3.160607E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000540E+01,8.369256E+00,5.000175E+01,9.593110E+00
15:35:00,0.000000E+00,1.191713E+05,0.000000E+00,3.158441E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000528E+01,8.396268E+00,5.000177E+01,9.592504E+00
15:40:00,0.000000E+00,1.190361E+05,0.000000E+00,3.154855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000528E+01,8.420632E+00,5.000179E+01,9.591845E+00
15:45:00,0.000000E+00,1.188475E+05,0.000000E+00,3.149857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000528E+01,8.444349E+00,5.000181E+01,9.591134E+00
15:50:00,0.000000E+00,1.186059E+05,0.000000E+00,3.143452E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000527E+01,8.467450E+00,5.000183E+01,9.590377E+00
15:55:00,0.000000E+00,1.183115E+05,0.000000E+00,3.135647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000523E+01,8.489137E+00,5.000185E+01,9.589575E+00
16:00:00,0.000000E+00,1.179646E+05,0.000000E+00,3.126453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000518E+01,8.508552E+00,5.000187E+01,9.588729E+00
16:05:00,0.000000E+00,1.175299E+05,0.000000E+00,3.114929E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000511E+01,8.525046E+00,5.000189E+01,9.587834E+00
16:10:00,0.000000E+00,1.170385E+05,0.000000E+00,3.101905E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000490E+01,8.534576E+00,5.000191E+01,9.586782E+00
16:15:00,0.000000E+00,1.164926E+05,0.000000E+00,3.087434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000482E+01,8.538623E+00,5.000193E+01,9.585683E+00
16:20:00,0.000000E+00,1.158924E+05,0.000000E+00,3.071526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000475E+01,8.538853E+00,5.000196E+01,9.584583E+00
16:25:00,0.000000E+00,1.152386E+05,0.000000E+00,3.054197E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000467E+01,8.535735E+00,5.000199E+01,9.583465E+00
16:30:00,0.000000E+00,1.145319E+05,0.000000E+00,3.035465E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000458E+01,8.528997E+00,5.000201E+01,9.582305E+00
16:35:00,0.000000E+00,1.137718E+05,0.000000E+00,3.015318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000447E+01,8.518107E+00,5.000204E+01,9.581095E+00
16:40:00,0.000000E+00,1.129592E+05,0.000000E+00,2.993781E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000442E+01,8.504168E+00,5.000207E+01,9.579815E+00
16:45:00,0.000000E+00,1.120950E+05,0.000000E+00,2.970875E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000438E+01,8.488193E+00,5.000209E+01,9.578468E+00
16:50:00,0.000000E+00,1.111802E+05,0.000000E+00,2.946626E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000433E+01,8.470348E+00,5.000212E+01,9.577064E+00
16:55:00,0.000000E+00,1.102156E+05,0.000000E+00,2.921061E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000427E+01,8.450329E+00,5.000215E+01,9.575605E+00
17:00:00,0.000000E+00,1.092025E+05,0.000000E+00,2.894207E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000420E+01,8.427684E+00,5.000218E+01,9.574089E+00
17:05:00,0.000000E+00,1.081702E+05,0.000000E+00,2.866846E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000412E+01,8.401960E+00,5.000220E+01,9.572511E+00
17:10:00,0.000000E+00,1.070937E+05,0.000000E+00,2.838315E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000402E+01,8.372809E+00,5.000223E+01,9.571345E+00
17:15:00,0.000000E+00,1.059897E+05,0.000000E+00,2.809054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000391E+01,8.339807E+00,5.000225E+01,9.570497E+00
17:20:00,0.000000E+00,1.048393E+05,0.000000E+00,2.778561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000379E+01,8.302446E+00,5.000226E+01,9.569784E+00
17:25:00,0.000000E+00,1.036470E+05,0.000000E+00,2.746960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000365E+01,8.260139E+00,5.000226E+01,9.568983E+00
17:30:00,0.000000E+00,1.024138E+05,0.000000E+00,2.714275E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000349E+01,8.212212E+00,5.000226E+01,9.568079E+00
17:35:00,0.000000E+00,1.011391E+05,0.000000E+00,2.680490E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000331E+01,8.157895E+00,5.000226E+01,9.567113E+00
17:40:00,0.000000E+00,9.982270E+04,0.000000E+00,2.645601E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000292E+01,8.091742E+00,5.000225E+01,9.566072E+00
17:45:00,0.000000E+00,9.846623E+04,0.000000E+00,2.609649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000252E+01,8.009956E+00,5.000225E+01,9.564950E+00
17:50:00,0.000000E+00,9.707113E+04,0.000000E+00,2.572674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000213E+01,7.912118E+00,5.000225E+01,9.563759E+00
17:55:00,0.000000E+00,9.563892E+04,0.000000E+00,2.534716E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000176E+01,7.799385E+00,5.000225E+01,9.562511E+00
18:00:00,0.000000E+00,9.417114E+04,0.000000E+00,2.495815E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.988972E+01,7.705383E+00,5.000225E+01,9.561205E+00
18:05:00,0.000000E+00,9.267893E+04,0.000000E+00,2.456267E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.937863E+01,7.769079E+00,5.000225E+01,9.559837E+00
18:10:00,0.000000E+00,9.115463E+04,0.000000E+00,2.415868E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.877425E+01,7.804522E+00,5.000225E+01,9.558684E+00
18:15:00,0.000000E+00,8.958288E+04,0.000000E+00,2.374212E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.826899E+01,7.805665E+00,5.000225E+01,9.557660E+00
18:20:00,0.000000E+00,8.798549E+04,0.000000E+00,2.331877E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.784001E+01,7.781593E+00,5.000224E+01,9.556625E+00
18:25:00,0.000000E+00,8.636081E+04,0.000000E+00,2.288818E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.745739E+01,7.743197E+00,5.000222E+01,9.555518E+00
