Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,4.028038E+03,2.331886E+04,1.316535E-01,6.180213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,3.795339E+01,5.000019E+01,8.852029E+00
00:10:00,8.083107E+03,1.988411E+04,2.641904E-01,5.269916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,3.795288E+01,5.000012E+01,8.831903E+00
00:15:00,1.216493E+04,1.665468E+04,3.976015E-01,4.414028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,3.795269E+01,5.000004E+01,8.808379E+00
00:20:00,1.627335E+04,1.373069E+04,5.318820E-01,3.639088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,3.795285E+01,4.996958E+01,8.795458E+00
00:25:00,2.040820E+04,1.110442E+04,6.670262E-01,2.943050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,3.795330E+01,4.987246E+01,8.810591E+00
00:30:00,2.456932E+04,8.768305E+03,8.030288E-01,2.323907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999556E+01,3.795396E+01,4.971491E+01,8.852169E+00
00:35:00,2.875653E+04,6.714893E+03,9.398841E-01,1.779688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999553E+01,3.795477E+01,4.952103E+01,8.910244E+00
00:40:00,3.296967E+04,4.936838E+03,1.077587E+00,1.308444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999551E+01,3.795568E+01,4.931076E+01,8.976289E+00
00:45:00,3.720855E+04,3.427012E+03,1.216131E+00,9.082886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999548E+01,3.795665E+01,4.909447E+01,9.045764E+00
00:50:00,4.147302E+04,2.178080E+03,1.355511E+00,5.772767E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999546E+01,3.795764E+01,4.887608E+01,9.116939E+00
00:55:00,4.576290E+04,1.181236E+03,1.495721E+00,3.130759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999543E+01,3.795864E+01,4.865682E+01,9.189258E+00
01:00:00,5.007801E+04,4.321858E+02,1.636756E+00,1.145485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999541E+01,3.795961E+01,4.843730E+01,9.262462E+00
01:05:00,5.038242E+04,1.081266E+02,1.646704E+00,2.865841E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,3.796053E+01,4.821803E+01,9.336323E+00
01:10:00,5.067670E+04,0.000000E+00,1.656321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999537E+01,3.796012E+01,4.799978E+01,9.411092E+00
01:15:00,5.096099E+04,0.000000E+00,1.665611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999535E+01,3.795768E+01,4.778294E+01,9.486961E+00
01:20:00,5.123522E+04,0.000000E+00,1.674573E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999534E+01,3.795316E+01,4.756752E+01,9.564012E+00
01:25:00,5.149937E+04,0.000000E+00,1.683205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999532E+01,3.794680E+01,4.735344E+01,9.642248E+00
01:30:00,5.175338E+04,0.000000E+00,1.691506E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999530E+01,3.793885E+01,4.714066E+01,9.721631E+00
01:35:00,5.199722E+04,0.000000E+00,1.699475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999529E+01,3.792954E+01,4.692916E+01,9.802099E+00
01:40:00,5.223085E+04,0.000000E+00,1.707110E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999527E+01,3.791902E+01,4.671893E+01,9.883617E+00
01:45:00,5.245425E+04,0.000000E+00,1.714410E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,3.790745E+01,4.650992E+01,9.966158E+00
01:50:00,5.266737E+04,0.000000E+00,1.721375E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,3.789492E+01,4.630213E+01,1.004969E+01
01:55:00,5.287019E+04,0.000000E+00,1.728003E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.788153E+01,4.609554E+01,1.013418E+01
02:00:00,5.306268E+04,0.000000E+00,1.734293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999519E+01,3.786736E+01,4.589015E+01,1.021960E+01
02:05:00,5.325413E+04,0.000000E+00,1.740549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.785249E+01,4.568595E+01,1.030591E+01
02:10:00,5.344496E+04,0.000000E+00,1.746785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.783916E+01,4.547620E+01,1.039560E+01
02:15:00,5.363509E+04,0.000000E+00,1.752998E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,3.782851E+01,4.525906E+01,1.048905E+01
02:20:00,5.382453E+04,0.000000E+00,1.759189E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,3.782060E+01,4.503674E+01,1.058498E+01
02:25:00,5.401332E+04,0.000000E+00,1.765358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,3.781503E+01,4.481193E+01,1.068199E+01
02:30:00,5.420147E+04,0.000000E+00,1.771506E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.781133E+01,4.458635E+01,1.077922E+01
02:35:00,5.438901E+04,0.000000E+00,1.777635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999506E+01,3.780909E+01,4.436074E+01,1.087633E+01
02:40:00,5.457595E+04,0.000000E+00,1.783744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999505E+01,3.780804E+01,4.413535E+01,1.097322E+01
02:45:00,5.476233E+04,0.000000E+00,1.789834E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,3.780794E+01,4.391026E+01,1.106985E+01
02:50:00,5.494817E+04,0.000000E+00,1.795907E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,3.780859E+01,4.368553E+01,1.116621E+01
02:55:00,5.513350E+04,0.000000E+00,1.801963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,3.780983E+01,4.346122E+01,1.126228E+01
03:00:00,5.531834E+04,0.000000E+00,1.808003E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999499E+01,3.781154E+01,4.323736E+01,1.135806E+01
03:05:00,5.551666E+04,0.000000E+00,1.814484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999498E+01,3.781358E+01,4.301398E+01,1.145353E+01
03:10:00,5.572910E+04,0.000000E+00,1.821426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,3.781871E+01,4.278862E+01,1.155268E+01
03:15:00,5.595559E+04,0.000000E+00,1.828828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,3.782832E+01,4.256061E+01,1.165746E+01
03:20:00,5.619630E+04,0.000000E+00,1.836694E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999489E+01,3.784233E+01,4.233075E+01,1.176779E+01
03:25:00,5.645131E+04,0.000000E+00,1.845028E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999487E+01,3.786007E+01,4.210002E+01,1.188290E+01
03:30:00,5.672076E+04,0.000000E+00,1.853833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.788083E+01,4.186906E+01,1.200213E+01
03:35:00,5.700474E+04,0.000000E+00,1.863113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999483E+01,3.790398E+01,4.163814E+01,1.212503E+01
03:40:00,5.730337E+04,0.000000E+00,1.872872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.792907E+01,4.140736E+01,1.225132E+01
03:45:00,5.761676E+04,0.000000E+00,1.883113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.795571E+01,4.117674E+01,1.238076E+01
03:50:00,5.794500E+04,0.000000E+00,1.893840E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999477E+01,3.798361E+01,4.094631E+01,1.251318E+01
03:55:00,5.828821E+04,0.000000E+00,1.905056E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999475E+01,3.801250E+01,4.071609E+01,1.264839E+01
04:00:00,5.864649E+04,0.000000E+00,1.916765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999473E+01,3.804215E+01,4.048609E+01,1.278620E+01
04:05:00,5.899629E+04,0.000000E+00,1.928196E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999472E+01,3.807239E+01,4.025632E+01,1.292645E+01
04:10:00,5.933638E+04,0.000000E+00,1.939310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.810580E+01,4.004084E+01,1.306061E+01
04:15:00,5.966704E+04,0.000000E+00,1.950116E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.814353E+01,3.984352E+01,1.318639E+01
04:20:00,5.998817E+04,0.000000E+00,1.960610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.818522E+01,3.965981E+01,1.330684E+01
04:25:00,6.029972E+04,0.000000E+00,1.970792E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.823003E+01,3.948407E+01,1.342568E+01
04:30:00,6.060165E+04,0.000000E+00,1.980659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.827717E+01,3.931269E+01,1.354522E+01
04:35:00,6.089393E+04,0.000000E+00,1.990211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.832609E+01,3.914408E+01,1.366646E+01
04:40:00,6.117651E+04,0.000000E+00,1.999446E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.837635E+01,3.897764E+01,1.378966E+01
04:45:00,6.144936E+04,0.000000E+00,2.008363E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.842760E+01,3.881315E+01,1.391488E+01
04:50:00,6.171244E+04,0.000000E+00,2.016961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.847959E+01,3.865045E+01,1.404214E+01
04:55:00,6.196571E+04,0.000000E+00,2.025239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.853207E+01,3.848943E+01,1.417142E+01
05:00:00,6.220914E+04,0.000000E+00,2.033195E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.858484E+01,3.832996E+01,1.430272E+01
05:05:00,6.244288E+04,0.000000E+00,2.040834E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999472E+01,3.863776E+01,3.817197E+01,1.443603E+01
05:10:00,6.266708E+04,0.000000E+00,2.048162E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999473E+01,3.868909E+01,3.801427E+01,1.457011E+01
05:15:00,6.288171E+04,0.000000E+00,2.055177E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999474E+01,3.873794E+01,3.785654E+01,1.470391E+01
05:20:00,6.308676E+04,0.000000E+00,2.061879E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999475E+01,3.878429E+01,3.769910E+01,1.483678E+01
05:25:00,6.328194E+04,0.000000E+00,2.068258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999476E+01,3.882846E+01,3.754239E+01,1.496840E+01
05:30:00,6.346770E+04,0.000000E+00,2.074330E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999477E+01,3.887078E+01,3.738668E+01,1.509865E+01
05:35:00,6.364363E+04,0.000000E+00,2.080080E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999478E+01,3.891158E+01,3.723210E+01,1.522756E+01
05:40:00,6.380982E+04,0.000000E+00,2.085512E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.895105E+01,3.707866E+01,1.535517E+01
05:45:00,6.396633E+04,0.000000E+00,2.090628E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.898938E+01,3.692639E+01,1.548151E+01
05:50:00,6.411315E+04,0.000000E+00,2.095427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.902669E+01,3.677529E+01,1.560662E+01
05:55:00,6.425025E+04,0.000000E+00,2.099909E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.906313E+01,3.662535E+01,1.573054E+01
06:00:00,6.437762E+04,0.000000E+00,2.104072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.909878E+01,3.647657E+01,1.585330E+01
06:05:00,6.450333E+04,0.000000E+00,2.108181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999483E+01,3.913374E+01,3.632895E+01,1.597495E+01
06:10:00,6.462771E+04,0.000000E+00,2.112247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999483E+01,3.916610E+01,3.618203E+01,1.609733E+01
06:15:00,6.475070E+04,0.000000E+00,2.116268E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999484E+01,3.919497E+01,3.603567E+01,1.622144E+01
06:20:00,6.487234E+04,0.000000E+00,2.120244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.922045E+01,3.589000E+01,1.634746E+01
06:25:00,6.499293E+04,0.000000E+00,2.124186E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.924305E+01,3.574519E+01,1.647521E+01
06:30:00,6.511202E+04,0.000000E+00,2.128078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.926328E+01,3.560136E+01,1.660447E+01
06:35:00,6.523002E+04,0.000000E+00,2.131935E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.928156E+01,3.545854E+01,1.673512E+01
06:40:00,6.534685E+04,0.000000E+00,2.135754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.929821E+01,3.535068E+01,1.683553E+01
06:45:00,6.546244E+04,0.000000E+00,2.139532E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.931349E+01,3.529775E+01,1.688636E+01
06:50:00,6.557683E+04,0.000000E+00,2.143271E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.932759E+01,3.529292E+01,1.689341E+01
06:55:00,6.569004E+04,0.000000E+00,2.146971E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.934068E+01,3.532134E+01,1.687039E+01
07:00:00,6.580208E+04,0.000000E+00,2.150634E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.935291E+01,3.537130E+01,1.682824E+01
07:05:00,6.592279E+04,0.000000E+00,2.154579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.936439E+01,3.543680E+01,1.677261E+01
07:10:00,6.605232E+04,0.000000E+00,2.158812E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999484E+01,3.937783E+01,3.552195E+01,1.670340E+01
07:15:00,6.619052E+04,0.000000E+00,2.163329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999483E+01,3.939455E+01,3.562750E+01,1.662213E+01
07:20:00,6.633757E+04,0.000000E+00,2.168135E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.941452E+01,3.575075E+01,1.653192E+01
07:25:00,6.649356E+04,0.000000E+00,2.173233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.943721E+01,3.588857E+01,1.643550E+01
07:30:00,6.665863E+04,0.000000E+00,2.178628E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.946205E+01,3.603882E+01,1.633449E+01
07:35:00,6.683288E+04,0.000000E+00,2.184323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.948856E+01,3.620033E+01,1.622966E+01
07:40:00,6.701644E+04,0.000000E+00,2.190322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.951641E+01,3.649053E+01,1.601908E+01
07:45:00,6.720942E+04,0.000000E+00,2.196628E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.954535E+01,3.686326E+01,1.573071E+01
07:50:00,6.741194E+04,0.000000E+00,2.203247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.957516E+01,3.733322E+01,1.537424E+01
07:55:00,6.762413E+04,0.000000E+00,2.210182E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.960567E+01,3.761952E+01,1.515563E+01
08:00:00,6.784610E+04,0.000000E+00,2.217436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.963674E+01,3.816983E+01,1.474231E+01
08:05:00,6.805611E+04,0.000000E+00,2.224300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.966824E+01,3.907089E+01,1.409750E+01
08:10:00,6.825356E+04,0.000000E+00,2.230753E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.969696E+01,3.982810E+01,1.357725E+01
08:15:00,6.843894E+04,0.000000E+00,2.236811E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.972128E+01,4.038096E+01,1.320565E+01
08:20:00,6.861205E+04,0.000000E+00,2.242469E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.974126E+01,4.121168E+01,1.266569E+01
08:25:00,6.877281E+04,0.000000E+00,2.247724E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.975757E+01,4.212242E+01,1.209978E+01
08:30:00,6.892113E+04,0.000000E+00,2.252571E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.977094E+01,4.359213E+01,1.125134E+01
08:35:00,6.905689E+04,0.000000E+00,2.257008E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.978195E+01,4.502203E+01,1.049583E+01
08:40:00,6.918001E+04,0.000000E+00,2.261032E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.979102E+01,4.633342E+01,9.856049E+00
08:45:00,6.926094E+04,0.000000E+00,2.263678E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.979848E+01,4.761501E+01,9.273457E+00
08:50:00,6.931065E+04,0.000000E+00,2.265303E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.980086E+01,4.890922E+01,8.723504E+00
08:55:00,6.933393E+04,1.418611E+03,2.266064E+00,3.760222E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.979808E+01,4.955658E+01,8.458816E+00
09:00:00,6.933005E+04,4.586406E+03,2.265938E+00,1.215610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.979168E+01,5.000102E+01,8.311659E+00
09:05:00,6.930688E+04,9.159140E+03,2.265181E+00,2.427532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999487E+01,3.978285E+01,5.000190E+01,8.351965E+00
09:10:00,6.926412E+04,1.481452E+04,2.263784E+00,3.926358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999487E+01,3.977250E+01,5.000264E+01,8.459374E+00
09:15:00,6.920124E+04,2.187078E+04,2.261729E+00,5.796443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999488E+01,3.976102E+01,5.000294E+01,8.586875E+00
09:20:00,6.911800E+04,3.030710E+04,2.259009E+00,8.032261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999489E+01,3.974853E+01,5.000322E+01,8.719704E+00
09:25:00,6.901412E+04,4.018736E+04,2.255615E+00,1.065075E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999489E+01,3.973508E+01,5.000333E+01,8.848862E+00
09:30:00,6.888935E+04,5.157332E+04,2.251537E+00,1.366827E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,3.972074E+01,5.000332E+01,8.968868E+00
09:35:00,6.852738E+04,6.435296E+04,2.239707E+00,1.705517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,3.970555E+01,5.000322E+01,9.076252E+00
09:40:00,6.787068E+04,7.852528E+04,2.218245E+00,2.081118E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,3.966180E+01,5.000302E+01,9.168181E+00
09:45:00,6.694732E+04,9.413455E+04,2.188070E+00,2.494804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999532E+01,3.956901E+01,5.000279E+01,9.243536E+00
09:50:00,6.574168E+04,1.112192E+05,2.148669E+00,2.947595E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999552E+01,3.942311E+01,5.000257E+01,9.302993E+00
09:55:00,6.424714E+04,1.283990E+05,2.099826E+00,3.402902E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,3.922803E+01,5.000237E+01,9.348289E+00
10:00:00,6.246608E+04,1.453800E+05,2.041619E+00,3.852948E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999590E+01,3.898912E+01,5.000222E+01,9.381611E+00
10:05:00,6.041053E+04,1.624753E+05,1.974442E+00,4.306024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,3.871090E+01,5.000211E+01,9.405202E+00
10:10:00,5.810300E+04,1.800357E+05,1.899029E+00,4.771433E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999623E+01,3.839757E+01,5.000205E+01,9.424788E+00
10:15:00,5.554422E+04,1.977765E+05,1.815404E+00,5.241625E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999635E+01,3.805454E+01,5.000200E+01,9.443331E+00
10:20:00,5.267668E+04,2.157481E+05,1.721688E+00,5.717937E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999653E+01,3.768404E+01,5.000195E+01,9.461298E+00
10:25:00,4.949856E+04,2.339151E+05,1.617822E+00,6.199430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999682E+01,3.727690E+01,5.000188E+01,9.478223E+00
10:30:00,4.600441E+04,2.522450E+05,1.503626E+00,6.685245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999711E+01,3.682640E+01,5.000180E+01,9.493679E+00
10:35:00,4.232565E+04,2.707263E+05,1.383397E+00,7.175076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,3.632796E+01,5.000172E+01,9.507550E+00
10:40:00,3.849117E+04,2.893402E+05,1.258076E+00,7.668421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999784E+01,3.576342E+01,5.000163E+01,9.519792E+00
10:45:00,3.449327E+04,3.080581E+05,1.127412E+00,8.164526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999832E+01,3.511525E+01,5.000154E+01,9.530548E+00
10:50:00,3.034520E+04,3.268531E+05,9.918374E-01,8.662672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999885E+01,3.437081E+01,5.000146E+01,9.540085E+00
10:55:00,2.607947E+04,3.456987E+05,8.524149E-01,9.162163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999941E+01,3.352284E+01,5.000139E+01,9.548654E+00
11:00:00,2.210887E+04,3.645693E+05,7.226378E-01,9.662313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.001510E+01,3.253977E+01,5.000132E+01,9.556442E+00
11:05:00,1.842542E+04,3.835549E+05,6.022451E-01,1.016552E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.024522E+01,3.113055E+01,5.000125E+01,9.563571E+00
11:10:00,1.500743E+04,4.026392E+05,4.905286E-01,1.067134E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.066022E+01,2.979213E+01,5.000119E+01,9.567734E+00
11:15:00,1.185450E+04,4.217958E+05,3.874751E-01,1.117907E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.119791E+01,2.821339E+01,5.000116E+01,9.568694E+00
11:20:00,9.024499E+03,4.410018E+05,2.949760E-01,1.168812E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.193334E+01,2.638578E+01,5.000117E+01,9.567567E+00
11:25:00,6.519618E+03,4.602340E+05,2.131027E-01,1.219785E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.261363E+01,2.487208E+01,5.000122E+01,9.565478E+00
11:30:00,4.345663E+03,4.794668E+05,1.420452E-01,1.270760E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.312729E+01,2.386793E+01,5.000129E+01,9.563020E+00
11:35:00,2.587591E+03,4.987156E+05,8.458053E-02,1.321778E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.386001E+01,2.253115E+01,5.000137E+01,9.560367E+00
11:40:00,1.274160E+03,5.179713E+05,4.164890E-02,1.372812E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.496766E+01,2.060052E+01,5.000146E+01,9.557462E+00
11:45:00,4.145040E+02,5.372153E+05,1.354919E-02,1.423816E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.601250E+01,1.885603E+01,5.000155E+01,9.554269E+00
11:50:00,0.000000E+00,5.564298E+05,0.000000E+00,1.474740E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.649923E+01,1.810677E+01,5.000165E+01,9.550818E+00
11:55:00,0.000000E+00,5.755968E+05,0.000000E+00,1.525538E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.730660E+01,1.692927E+01,5.000176E+01,9.547155E+00
12:00:00,0.000000E+00,5.946976E+05,0.000000E+00,1.576160E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.795804E+01,1.603904E+01,5.000187E+01,9.543309E+00
12:05:00,0.000000E+00,6.136057E+05,0.000000E+00,1.626270E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.838691E+01,1.550173E+01,5.000200E+01,9.539288E+00
12:10:00,0.000000E+00,6.322952E+05,0.000000E+00,1.675800E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.923248E+01,1.447084E+01,5.000213E+01,9.537691E+00
12:15:00,0.000000E+00,6.507488E+05,0.000000E+00,1.724704E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.010104E+01,1.343927E+01,5.000222E+01,9.538524E+00
12:20:00,0.000000E+00,6.689474E+05,0.000000E+00,1.772932E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.085626E+01,1.257694E+01,5.000227E+01,9.540481E+00
12:25:00,0.000000E+00,6.868732E+05,0.000000E+00,1.820438E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.156348E+01,1.181421E+01,5.000228E+01,9.542563E+00
12:30:00,0.000000E+00,7.045083E+05,0.000000E+00,1.867172E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.224263E+01,1.112617E+01,5.000228E+01,9.544445E+00
12:35:00,0.000000E+00,7.218384E+05,0.000000E+00,1.913099E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.288200E+01,1.051158E+01,5.000228E+01,9.546154E+00
12:40:00,0.000000E+00,7.388458E+05,0.000000E+00,1.958170E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316757E+01,1.025207E+01,5.000227E+01,9.547712E+00
12:45:00,0.000000E+00,7.555129E+05,0.000000E+00,2.002340E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.359081E+01,9.890151E+00,5.000227E+01,9.549138E+00
12:50:00,0.000000E+00,7.718220E+05,0.000000E+00,2.045562E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.414422E+01,9.405156E+00,5.000227E+01,9.550461E+00
12:55:00,0.000000E+00,7.877557E+05,0.000000E+00,2.087789E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.459647E+01,9.001603E+00,5.000227E+01,9.551701E+00
13:00:00,0.000000E+00,8.032969E+05,0.000000E+00,2.128976E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.500006E+01,8.645333E+00,5.000227E+01,9.552871E+00
13:05:00,0.000000E+00,8.184857E+05,0.000000E+00,2.169230E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.537481E+01,8.322867E+00,5.000227E+01,9.553972E+00
13:10:00,0.000000E+00,8.333095E+05,0.000000E+00,2.208516E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.572652E+01,8.029993E+00,5.000227E+01,9.554427E+00
13:15:00,0.000000E+00,8.477514E+05,0.000000E+00,2.246791E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.606001E+01,7.762728E+00,5.000228E+01,9.554308E+00
13:20:00,0.000000E+00,8.617967E+05,0.000000E+00,2.284015E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.637855E+01,7.517596E+00,5.000231E+01,9.553947E+00
13:25:00,0.000000E+00,8.754297E+05,0.000000E+00,2.320146E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.664287E+01,7.320001E+00,5.000234E+01,9.553549E+00
13:30:00,0.000000E+00,8.886355E+05,0.000000E+00,2.355145E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.686807E+01,7.159986E+00,5.000237E+01,9.553154E+00
13:35:00,0.000000E+00,9.014294E+05,0.000000E+00,2.389052E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.717966E+01,6.953556E+00,5.000241E+01,9.552742E+00
13:40:00,0.000000E+00,9.138045E+05,0.000000E+00,2.421849E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.746811E+01,6.797261E+00,5.000245E+01,9.552255E+00
13:45:00,0.000000E+00,9.257478E+05,0.000000E+00,2.453501E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.789786E+01,6.567805E+00,5.000248E+01,9.551690E+00
13:50:00,0.000000E+00,9.372474E+05,0.000000E+00,2.483977E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.833208E+01,6.349605E+00,5.000252E+01,9.551069E+00
13:55:00,0.000000E+00,9.482911E+05,0.000000E+00,2.513244E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.877461E+01,6.140726E+00,5.000255E+01,9.550413E+00
14:00:00,0.000000E+00,9.588677E+05,0.000000E+00,2.541273E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.922632E+01,5.940283E+00,5.000259E+01,9.549725E+00
14:05:00,0.000000E+00,9.689647E+05,0.000000E+00,2.568031E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.968321E+01,5.748838E+00,5.000263E+01,9.549005E+00
14:10:00,0.000000E+00,9.785711E+05,0.000000E+00,2.593488E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.014137E+01,5.566347E+00,5.000267E+01,9.548622E+00
14:15:00,0.000000E+00,9.876762E+05,0.000000E+00,2.617617E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.059900E+01,5.392463E+00,5.000270E+01,9.548518E+00
14:20:00,0.000000E+00,9.962705E+05,0.000000E+00,2.640392E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.105517E+01,5.226885E+00,5.000272E+01,9.548481E+00
14:25:00,0.000000E+00,1.004343E+06,0.000000E+00,2.661784E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.150900E+01,5.069314E+00,5.000274E+01,9.548399E+00
14:30:00,0.000000E+00,1.011885E+06,0.000000E+00,2.681770E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.195975E+01,4.919426E+00,5.000275E+01,9.548256E+00
14:35:00,0.000000E+00,1.018918E+06,0.000000E+00,2.700408E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.239583E+01,4.779622E+00,5.000277E+01,9.548069E+00
14:40:00,0.000000E+00,1.025444E+06,0.000000E+00,2.717701E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.277705E+01,4.658947E+00,5.000278E+01,9.547824E+00
14:45:00,0.000000E+00,1.031457E+06,0.000000E+00,2.733634E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.305873E+01,4.569425E+00,5.000280E+01,9.547518E+00
14:50:00,0.000000E+00,1.036951E+06,0.000000E+00,2.748193E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.327359E+01,4.501342E+00,5.000281E+01,9.547161E+00
14:55:00,0.000000E+00,1.041921E+06,0.000000E+00,2.761364E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.352783E+01,4.420678E+00,5.000283E+01,9.546760E+00
15:00:00,0.000000E+00,1.046363E+06,0.000000E+00,2.773135E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.375649E+01,4.348478E+00,5.000285E+01,9.546320E+00
15:05:00,0.000000E+00,1.050308E+06,0.000000E+00,2.783588E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.396731E+01,4.282563E+00,5.000286E+01,9.545839E+00
15:10:00,0.000000E+00,1.053753E+06,0.000000E+00,2.792717E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.416258E+01,4.222256E+00,5.000288E+01,9.545202E+00
15:15:00,0.000000E+00,1.056696E+06,0.000000E+00,2.800515E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.434338E+01,4.167127E+00,5.000290E+01,9.544416E+00
15:20:00,0.000000E+00,1.059133E+06,0.000000E+00,2.806973E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.451069E+01,4.116748E+00,5.000293E+01,9.543527E+00
15:25:00,0.000000E+00,1.061063E+06,0.000000E+00,2.812087E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.466521E+01,4.070745E+00,5.000295E+01,9.542564E+00
15:30:00,0.000000E+00,1.062484E+06,0.000000E+00,2.815850E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.480732E+01,4.028834E+00,5.000298E+01,9.541527E+00
15:35:00,0.000000E+00,1.063405E+06,0.000000E+00,2.818291E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.493709E+01,3.990817E+00,5.000301E+01,9.540411E+00
15:40:00,0.000000E+00,1.063832E+06,0.000000E+00,2.819421E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.508919E+01,3.949488E+00,5.000304E+01,9.539193E+00
15:45:00,0.000000E+00,1.063766E+06,0.000000E+00,2.819244E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.527654E+01,3.902332E+00,5.000307E+01,9.537872E+00
15:50:00,0.000000E+00,1.063207E+06,0.000000E+00,2.817762E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.548355E+01,3.852628E+00,5.000310E+01,9.536453E+00
15:55:00,0.000000E+00,1.062160E+06,0.000000E+00,2.814984E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.568929E+01,3.804535E+00,5.000313E+01,9.534945E+00
16:00:00,0.000000E+00,1.060625E+06,0.000000E+00,2.810914E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.587871E+01,3.760857E+00,5.000317E+01,9.533345E+00
16:05:00,0.000000E+00,1.058551E+06,0.000000E+00,2.805415E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.604328E+01,3.723026E+00,5.000320E+01,9.531649E+00
16:10:00,0.000000E+00,1.055940E+06,0.000000E+00,2.798492E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.617804E+01,3.691381E+00,5.000324E+01,9.529802E+00
16:15:00,0.000000E+00,1.052796E+06,0.000000E+00,2.790157E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.627952E+01,3.666151E+00,5.000328E+01,9.527823E+00
16:20:00,0.000000E+00,1.049122E+06,0.000000E+00,2.780420E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.634491E+01,3.647636E+00,5.000332E+01,9.525748E+00
16:25:00,0.000000E+00,1.044925E+06,0.000000E+00,2.769293E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.637161E+01,3.636209E+00,5.000336E+01,9.523595E+00
16:30:00,0.000000E+00,1.040207E+06,0.000000E+00,2.756788E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.635774E+01,3.632170E+00,5.000340E+01,9.521362E+00
16:35:00,0.000000E+00,1.034969E+06,0.000000E+00,2.742903E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.630109E+01,3.635920E+00,5.000345E+01,9.519040E+00
16:40:00,0.000000E+00,1.029215E+06,0.000000E+00,2.727650E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.622601E+01,3.642985E+00,5.000349E+01,9.516597E+00
16:45:00,0.000000E+00,1.022952E+06,0.000000E+00,2.711049E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.614784E+01,3.650536E+00,5.000353E+01,9.514027E+00
16:50:00,0.000000E+00,1.016189E+06,0.000000E+00,2.693122E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.606444E+01,3.658984E+00,5.000358E+01,9.511341E+00
16:55:00,0.000000E+00,1.008932E+06,0.000000E+00,2.673887E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.596824E+01,3.669760E+00,5.000362E+01,9.508548E+00
17:00:00,0.000000E+00,1.001193E+06,0.000000E+00,2.653375E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.585334E+01,3.684007E+00,5.000367E+01,9.505644E+00
17:05:00,0.000000E+00,9.929929E+05,0.000000E+00,2.631639E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.571651E+01,3.702393E+00,5.000372E+01,9.502626E+00
17:10:00,0.000000E+00,9.843395E+05,0.000000E+00,2.608703E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.555396E+01,3.726086E+00,5.000376E+01,9.500354E+00
17:15:00,0.000000E+00,9.752433E+05,0.000000E+00,2.584593E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.536426E+01,3.755699E+00,5.000379E+01,9.498731E+00
17:20:00,0.000000E+00,9.657151E+05,0.000000E+00,2.559339E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.514613E+01,3.791695E+00,5.000380E+01,9.497301E+00
17:25:00,0.000000E+00,9.557658E+05,0.000000E+00,2.532969E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.489896E+01,3.834373E+00,5.000380E+01,9.495792E+00
17:30:00,0.000000E+00,9.454081E+05,0.000000E+00,2.505516E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.459086E+01,3.890400E+00,5.000380E+01,9.494152E+00
17:35:00,0.000000E+00,9.346307E+05,0.000000E+00,2.476952E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.428527E+01,3.949268E+00,5.000380E+01,9.492413E+00
17:40:00,0.000000E+00,9.234399E+05,0.000000E+00,2.447293E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.379497E+01,4.046054E+00,5.000379E+01,9.490537E+00
17:45:00,0.000000E+00,9.118486E+05,0.000000E+00,2.416572E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.325450E+01,4.156859E+00,5.000379E+01,9.488510E+00
17:50:00,0.000000E+00,8.998703E+05,0.000000E+00,2.384826E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.269412E+01,4.276040E+00,5.000378E+01,9.486356E+00
17:55:00,0.000000E+00,8.875192E+05,0.000000E+00,2.352092E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.213996E+01,4.398128E+00,5.000378E+01,9.484090E+00
18:00:00,0.000000E+00,8.748088E+05,0.000000E+00,2.318407E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.132525E+01,4.587931E+00,5.000378E+01,9.481717E+00
18:05:00,0.000000E+00,8.617579E+05,0.000000E+00,2.283819E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.002860E+01,4.911551E+00,5.000377E+01,9.479234E+00
18:10:00,0.000000E+00,8.483807E+05,0.000000E+00,2.248367E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.892366E+01,5.206615E+00,5.000377E+01,9.477044E+00
18:15:00,0.000000E+00,8.346914E+05,0.000000E+00,2.212088E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.851458E+01,5.320382E+00,5.000376E+01,9.475122E+00
18:20:00,0.000000E+00,8.207063E+05,0.000000E+00,2.175025E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.827336E+01,5.388524E+00,5.000374E+01,9.473263E+00
18:25:00,0.000000E+00,8.064412E+05,0.000000E+00,2.137220E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.778851E+01,5.528040E+00,5.000372E+01,9.471322E+00
