Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,4.004928E+03,2.347959E+04,1.308982E-01,6.222809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,3.794140E+01,5.000020E+01,8.855143E+00
00:10:00,8.036787E+03,2.005897E+04,2.626766E-01,5.316257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,3.793800E+01,5.000012E+01,8.835203E+00
00:15:00,1.209539E+04,1.681731E+04,3.953291E-01,4.457130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,3.793398E+01,5.000005E+01,8.811879E+00
00:20:00,1.618056E+04,1.388110E+04,5.288496E-01,3.678952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,3.793037E+01,4.997740E+01,8.795520E+00
00:25:00,2.029213E+04,1.124262E+04,6.632329E-01,2.979677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999560E+01,3.792756E+01,4.988958E+01,8.806422E+00
00:30:00,2.442993E+04,8.894287E+03,7.984735E-01,2.357297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999557E+01,3.792549E+01,4.973860E+01,8.844879E+00
00:35:00,2.859379E+04,6.828664E+03,9.345656E-01,1.809841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999555E+01,3.792402E+01,4.954824E+01,8.901132E+00
00:40:00,3.278354E+04,5.038398E+03,1.071504E+00,1.335362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999552E+01,3.792302E+01,4.933966E+01,8.966145E+00
00:45:00,3.699901E+04,3.516363E+03,1.209282E+00,9.319700E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999550E+01,3.792236E+01,4.912433E+01,9.034919E+00
00:50:00,4.124002E+04,2.255223E+03,1.347896E+00,5.977228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999547E+01,3.792198E+01,4.890667E+01,9.105496E+00
00:55:00,4.550641E+04,1.246173E+03,1.487339E+00,3.302869E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999545E+01,3.792181E+01,4.868805E+01,9.177257E+00
01:00:00,4.979799E+04,4.849161E+02,1.627605E+00,1.285244E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999542E+01,3.792180E+01,4.846911E+01,9.249934E+00
01:05:00,5.010195E+04,1.344915E+02,1.637538E+00,3.564628E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999540E+01,3.792190E+01,4.825034E+01,9.323298E+00
01:10:00,5.039584E+04,0.000000E+00,1.647142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,3.792078E+01,4.803256E+01,9.397591E+00
01:15:00,5.067972E+04,0.000000E+00,1.656419E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999537E+01,3.791775E+01,4.781614E+01,9.472998E+00
01:20:00,5.095354E+04,0.000000E+00,1.665367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999535E+01,3.791274E+01,4.760113E+01,9.549596E+00
01:25:00,5.121726E+04,0.000000E+00,1.673986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999533E+01,3.790595E+01,4.738747E+01,9.627381E+00
01:30:00,5.147085E+04,0.000000E+00,1.682273E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999532E+01,3.789765E+01,4.717508E+01,9.706315E+00
01:35:00,5.171428E+04,0.000000E+00,1.690228E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999530E+01,3.788803E+01,4.696398E+01,9.786337E+00
01:40:00,5.194749E+04,0.000000E+00,1.697849E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999528E+01,3.787726E+01,4.675413E+01,9.867408E+00
01:45:00,5.217046E+04,0.000000E+00,1.705136E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,3.786546E+01,4.654551E+01,9.949502E+00
01:50:00,5.238317E+04,0.000000E+00,1.712086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,3.785274E+01,4.633810E+01,1.003259E+01
01:55:00,5.258557E+04,0.000000E+00,1.718701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999522E+01,3.783918E+01,4.613189E+01,1.011663E+01
02:00:00,5.277764E+04,0.000000E+00,1.724977E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,3.782488E+01,4.592688E+01,1.020160E+01
02:05:00,5.296867E+04,0.000000E+00,1.731220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,3.780989E+01,4.572305E+01,1.028747E+01
02:10:00,5.315908E+04,0.000000E+00,1.737442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,3.779644E+01,4.551367E+01,1.037670E+01
02:15:00,5.334880E+04,0.000000E+00,1.743642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.778570E+01,4.529689E+01,1.046969E+01
02:20:00,5.353783E+04,0.000000E+00,1.749819E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,3.777772E+01,4.507491E+01,1.056516E+01
02:25:00,5.372621E+04,0.000000E+00,1.755975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,3.777209E+01,4.485045E+01,1.066170E+01
02:30:00,5.391396E+04,0.000000E+00,1.762110E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,3.776833E+01,4.462521E+01,1.075847E+01
02:35:00,5.410109E+04,0.000000E+00,1.768225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999507E+01,3.776606E+01,4.439994E+01,1.085512E+01
02:40:00,5.428764E+04,0.000000E+00,1.774321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999506E+01,3.776498E+01,4.417488E+01,1.095154E+01
02:45:00,5.447362E+04,0.000000E+00,1.780399E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999504E+01,3.776485E+01,4.395012E+01,1.104771E+01
02:50:00,5.465907E+04,0.000000E+00,1.786459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,3.776549E+01,4.372572E+01,1.114361E+01
02:55:00,5.484401E+04,0.000000E+00,1.792502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,3.776674E+01,4.350173E+01,1.123921E+01
03:00:00,5.502847E+04,0.000000E+00,1.798530E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,3.776844E+01,4.327819E+01,1.133452E+01
03:05:00,5.522641E+04,0.000000E+00,1.804998E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999499E+01,3.777050E+01,4.305512E+01,1.142953E+01
03:10:00,5.543848E+04,0.000000E+00,1.811928E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999496E+01,3.777565E+01,4.283008E+01,1.152821E+01
03:15:00,5.566460E+04,0.000000E+00,1.819318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999493E+01,3.778529E+01,4.260238E+01,1.163250E+01
03:20:00,5.590494E+04,0.000000E+00,1.827172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,3.779936E+01,4.237283E+01,1.174233E+01
03:25:00,5.615959E+04,0.000000E+00,1.835494E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999488E+01,3.781719E+01,4.214240E+01,1.185693E+01
03:30:00,5.642868E+04,0.000000E+00,1.844287E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.783804E+01,4.191174E+01,1.197564E+01
03:35:00,5.671232E+04,0.000000E+00,1.853556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999484E+01,3.786131E+01,4.168111E+01,1.209800E+01
03:40:00,5.701060E+04,0.000000E+00,1.863304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.788652E+01,4.145062E+01,1.222374E+01
03:45:00,5.732364E+04,0.000000E+00,1.873534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.791331E+01,4.122029E+01,1.235264E+01
03:50:00,5.765155E+04,0.000000E+00,1.884250E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999478E+01,3.794136E+01,4.099015E+01,1.248450E+01
03:55:00,5.799442E+04,0.000000E+00,1.895455E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999476E+01,3.797041E+01,4.076021E+01,1.261913E+01
04:00:00,5.835238E+04,0.000000E+00,1.907153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999474E+01,3.800023E+01,4.053050E+01,1.275636E+01
04:05:00,5.870185E+04,0.000000E+00,1.918573E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999473E+01,3.803064E+01,4.030101E+01,1.289602E+01
04:10:00,5.904162E+04,0.000000E+00,1.929677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999472E+01,3.806423E+01,4.008581E+01,1.302960E+01
04:15:00,5.937197E+04,0.000000E+00,1.940472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.810214E+01,3.988879E+01,1.315481E+01
04:20:00,5.969278E+04,0.000000E+00,1.950956E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.814402E+01,3.970538E+01,1.327470E+01
04:25:00,6.000402E+04,0.000000E+00,1.961128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.818901E+01,3.952995E+01,1.339297E+01
04:30:00,6.030565E+04,0.000000E+00,1.970985E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999470E+01,3.823636E+01,3.935888E+01,1.351195E+01
04:35:00,6.059762E+04,0.000000E+00,1.980527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.828547E+01,3.919057E+01,1.363261E+01
04:40:00,6.087991E+04,0.000000E+00,1.989753E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.833593E+01,3.902444E+01,1.375522E+01
04:45:00,6.115246E+04,0.000000E+00,1.998660E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.838739E+01,3.886026E+01,1.387985E+01
04:50:00,6.141525E+04,0.000000E+00,2.007248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999471E+01,3.843958E+01,3.869786E+01,1.400651E+01
04:55:00,6.166823E+04,0.000000E+00,2.015517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999472E+01,3.849228E+01,3.853714E+01,1.413518E+01
05:00:00,6.191138E+04,0.000000E+00,2.023463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999472E+01,3.854528E+01,3.837798E+01,1.426586E+01
05:05:00,6.214483E+04,0.000000E+00,2.031093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999472E+01,3.859841E+01,3.822028E+01,1.439854E+01
05:10:00,6.236876E+04,0.000000E+00,2.038412E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999474E+01,3.864995E+01,3.806288E+01,1.453199E+01
05:15:00,6.258312E+04,0.000000E+00,2.045418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999475E+01,3.869902E+01,3.790544E+01,1.466516E+01
05:20:00,6.278790E+04,0.000000E+00,2.052111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999476E+01,3.874557E+01,3.774829E+01,1.479740E+01
05:25:00,6.298282E+04,0.000000E+00,2.058482E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999477E+01,3.878994E+01,3.759187E+01,1.492837E+01
05:30:00,6.316831E+04,0.000000E+00,2.064545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999478E+01,3.883244E+01,3.743645E+01,1.505800E+01
05:35:00,6.334398E+04,0.000000E+00,2.070287E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.887343E+01,3.728215E+01,1.518627E+01
05:40:00,6.350992E+04,0.000000E+00,2.075711E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.891308E+01,3.712899E+01,1.531324E+01
05:45:00,6.366618E+04,0.000000E+00,2.080819E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.895157E+01,3.697701E+01,1.543894E+01
05:50:00,6.381275E+04,0.000000E+00,2.085610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.898905E+01,3.682618E+01,1.556342E+01
05:55:00,6.394961E+04,0.000000E+00,2.090083E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.902565E+01,3.667651E+01,1.568670E+01
06:00:00,6.407673E+04,0.000000E+00,2.094239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999483E+01,3.906146E+01,3.652801E+01,1.580884E+01
06:05:00,6.420220E+04,0.000000E+00,2.098340E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999484E+01,3.909657E+01,3.638066E+01,1.592985E+01
06:10:00,6.432635E+04,0.000000E+00,2.102398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999484E+01,3.912907E+01,3.623401E+01,1.605159E+01
06:15:00,6.444911E+04,0.000000E+00,2.106411E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.915808E+01,3.608792E+01,1.617506E+01
06:20:00,6.457052E+04,0.000000E+00,2.110380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.918370E+01,3.594252E+01,1.630043E+01
06:25:00,6.469088E+04,0.000000E+00,2.114314E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.920642E+01,3.579797E+01,1.642751E+01
06:30:00,6.480975E+04,0.000000E+00,2.118200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.922677E+01,3.565440E+01,1.655611E+01
06:35:00,6.492753E+04,0.000000E+00,2.122050E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.924516E+01,3.551184E+01,1.668608E+01
06:40:00,6.504414E+04,0.000000E+00,2.125861E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.926192E+01,3.540422E+01,1.678593E+01
06:45:00,6.515953E+04,0.000000E+00,2.129633E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.927729E+01,3.535151E+01,1.683638E+01
06:50:00,6.527371E+04,0.000000E+00,2.133365E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.929148E+01,3.534691E+01,1.684320E+01
06:55:00,6.538671E+04,0.000000E+00,2.137058E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.930466E+01,3.537557E+01,1.682003E+01
07:00:00,6.549855E+04,0.000000E+00,2.140714E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.931697E+01,3.542581E+01,1.677776E+01
07:05:00,6.564740E+04,0.000000E+00,2.145579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.932853E+01,3.549149E+01,1.672217E+01
07:10:00,6.580518E+04,0.000000E+00,2.150735E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.934581E+01,3.556852E+01,1.666064E+01
07:15:00,6.597158E+04,0.000000E+00,2.156174E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.936809E+01,3.566410E+01,1.658871E+01
07:20:00,6.614684E+04,0.000000E+00,2.161901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.939353E+01,3.578004E+01,1.650534E+01
07:25:00,6.633103E+04,0.000000E+00,2.167921E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.942081E+01,3.591373E+01,1.641283E+01
07:30:00,6.652430E+04,0.000000E+00,2.174237E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.944931E+01,3.606189E+01,1.631386E+01
07:35:00,6.672676E+04,0.000000E+00,2.180854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.947877E+01,3.622226E+01,1.621019E+01
07:40:00,6.693851E+04,0.000000E+00,2.187774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.950901E+01,3.651171E+01,1.600057E+01
07:45:00,6.715970E+04,0.000000E+00,2.195003E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.953991E+01,3.688401E+01,1.571295E+01
07:50:00,6.739042E+04,0.000000E+00,2.202543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.957134E+01,3.735350E+01,1.535734E+01
07:55:00,6.763081E+04,0.000000E+00,2.210400E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.960319E+01,3.763963E+01,1.513914E+01
08:00:00,6.788098E+04,0.000000E+00,2.218575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.963536E+01,3.818967E+01,1.472656E+01
08:05:00,6.809086E+04,0.000000E+00,2.225435E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999478E+01,3.966776E+01,3.909026E+01,1.408288E+01
08:10:00,6.828807E+04,0.000000E+00,2.231880E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,3.969722E+01,3.984714E+01,1.356349E+01
08:15:00,6.847326E+04,0.000000E+00,2.237932E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999480E+01,3.972214E+01,4.039980E+01,1.319247E+01
08:20:00,6.864618E+04,0.000000E+00,2.243584E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999481E+01,3.974261E+01,4.123025E+01,1.265330E+01
08:25:00,6.880676E+04,0.000000E+00,2.248833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.975932E+01,4.214071E+01,1.208820E+01
08:30:00,6.895491E+04,0.000000E+00,2.253675E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.977302E+01,4.360990E+01,1.124099E+01
08:35:00,6.909050E+04,0.000000E+00,2.258107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.978429E+01,4.503920E+01,1.048659E+01
08:40:00,6.921345E+04,0.000000E+00,2.262125E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.979358E+01,4.634996E+01,9.847779E+00
08:45:00,6.929423E+04,0.000000E+00,2.264765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999482E+01,3.980121E+01,4.763058E+01,9.266199E+00
08:50:00,6.934379E+04,0.000000E+00,2.266386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,3.980373E+01,4.892441E+01,8.716906E+00
08:55:00,6.936691E+04,1.443486E+03,2.267142E+00,3.827382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.980106E+01,4.956745E+01,8.454444E+00
09:00:00,6.936289E+04,4.620778E+03,2.267011E+00,1.224842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.979476E+01,5.000104E+01,8.312359E+00
09:05:00,6.933957E+04,9.201064E+03,2.266249E+00,2.438766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999487E+01,3.978600E+01,5.000190E+01,8.352724E+00
09:10:00,6.929667E+04,1.487207E+04,2.264848E+00,3.941736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999487E+01,3.977571E+01,5.000264E+01,8.460294E+00
09:15:00,6.923365E+04,2.194186E+04,2.262788E+00,5.815404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999488E+01,3.976428E+01,5.000294E+01,8.587914E+00
09:20:00,6.915027E+04,3.039207E+04,2.260064E+00,8.054900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999489E+01,3.975182E+01,5.000322E+01,8.720802E+00
09:25:00,6.904626E+04,4.028646E+04,2.256665E+00,1.067713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999489E+01,3.973841E+01,5.000333E+01,8.849957E+00
09:30:00,6.892136E+04,5.168673E+04,2.252583E+00,1.369845E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,3.972409E+01,5.000332E+01,8.969906E+00
09:35:00,6.855926E+04,6.448076E+04,2.240749E+00,1.708916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,3.970893E+01,5.000322E+01,9.077192E+00
09:40:00,6.790241E+04,7.866751E+04,2.219283E+00,2.084899E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,3.966520E+01,5.000302E+01,9.168999E+00
09:45:00,6.697891E+04,9.429118E+04,2.189102E+00,2.498967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999531E+01,3.957244E+01,5.000279E+01,9.244228E+00
09:50:00,6.577313E+04,1.113902E+05,2.149696E+00,2.952138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999552E+01,3.942660E+01,5.000256E+01,9.303560E+00
09:55:00,6.427843E+04,1.285593E+05,2.100848E+00,3.407152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,3.923159E+01,5.000237E+01,9.348746E+00
10:00:00,6.249720E+04,1.455451E+05,2.042636E+00,3.857322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999590E+01,3.899278E+01,5.000222E+01,9.381974E+00
10:05:00,6.049815E+04,1.625901E+05,1.977305E+00,4.309067E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,3.871467E+01,5.000211E+01,9.405488E+00
10:10:00,5.824733E+04,1.800920E+05,1.903746E+00,4.772926E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999617E+01,3.840973E+01,5.000204E+01,9.424911E+00
10:15:00,5.574519E+04,1.977763E+05,1.821973E+00,5.241620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999629E+01,3.807949E+01,5.000200E+01,9.443285E+00
10:20:00,5.293431E+04,2.156908E+05,1.730108E+00,5.716419E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999647E+01,3.772250E+01,5.000194E+01,9.461139E+00
10:25:00,4.981285E+04,2.338002E+05,1.628094E+00,6.196386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999677E+01,3.732807E+01,5.000187E+01,9.478015E+00
10:30:00,4.637534E+04,2.520722E+05,1.515749E+00,6.680666E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,3.688940E+01,5.000180E+01,9.493464E+00
10:35:00,4.275326E+04,2.704953E+05,1.397372E+00,7.168954E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999735E+01,3.640228E+01,5.000172E+01,9.507348E+00
10:40:00,3.897545E+04,2.890507E+05,1.273904E+00,7.660750E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999778E+01,3.584907E+01,5.000163E+01,9.519611E+00
10:45:00,3.503423E+04,3.077100E+05,1.145092E+00,8.155300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999826E+01,3.521266E+01,5.000154E+01,9.530388E+00
10:50:00,3.094283E+04,3.264461E+05,1.011370E+00,8.651887E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999878E+01,3.448075E+01,5.000146E+01,9.539945E+00
10:55:00,2.668280E+04,3.452328E+05,8.721341E-01,9.149814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999933E+01,3.364643E+01,5.000139E+01,9.548530E+00
11:00:00,2.270970E+04,3.640442E+05,7.422751E-01,9.648398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999999E+01,3.269758E+01,5.000132E+01,9.556333E+00
11:05:00,1.896708E+04,3.830273E+05,6.199489E-01,1.015153E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.020792E+01,3.132321E+01,5.000125E+01,9.563476E+00
11:10:00,1.548974E+04,4.021090E+05,5.062925E-01,1.065728E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.061077E+01,2.999539E+01,5.000119E+01,9.567650E+00
11:15:00,1.227752E+04,4.212628E+05,4.013015E-01,1.116495E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.113772E+01,2.842162E+01,5.000116E+01,9.568616E+00
11:20:00,9.388238E+03,4.404660E+05,3.068648E-01,1.167392E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.186489E+01,2.659094E+01,5.000117E+01,9.567494E+00
11:25:00,6.824082E+03,4.596953E+05,2.230542E-01,1.218358E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.253789E+01,2.507416E+01,5.000122E+01,9.565407E+00
11:30:00,4.590871E+03,4.789252E+05,1.500599E-01,1.269325E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.304778E+01,2.406589E+01,5.000129E+01,9.562949E+00
11:35:00,2.773533E+03,4.981710E+05,9.065827E-02,1.320334E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.377687E+01,2.272109E+01,5.000137E+01,9.560297E+00
11:40:00,1.400849E+03,5.174237E+05,4.578993E-02,1.371361E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.488184E+01,2.077460E+01,5.000146E+01,9.557392E+00
11:45:00,4.819490E+02,5.366645E+05,1.575379E-02,1.422356E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.592638E+01,1.901278E+01,5.000155E+01,9.554198E+00
11:50:00,8.233034E+00,5.558759E+05,2.691235E-04,1.473272E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.641328E+01,1.825583E+01,5.000165E+01,9.550745E+00
11:55:00,0.000000E+00,5.750397E+05,0.000000E+00,1.524061E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.722105E+01,1.706625E+01,5.000176E+01,9.547081E+00
12:00:00,0.000000E+00,5.941374E+05,0.000000E+00,1.574675E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.787273E+01,1.616706E+01,5.000187E+01,9.543233E+00
12:05:00,0.000000E+00,6.130423E+05,0.000000E+00,1.624777E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.830159E+01,1.562460E+01,5.000200E+01,9.539210E+00
12:10:00,0.000000E+00,6.317285E+05,0.000000E+00,1.674298E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.914722E+01,1.458376E+01,5.000213E+01,9.537613E+00
12:15:00,0.000000E+00,6.501789E+05,0.000000E+00,1.723194E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.001599E+01,1.354210E+01,5.000222E+01,9.538446E+00
12:20:00,0.000000E+00,6.683743E+05,0.000000E+00,1.771414E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.077145E+01,1.267131E+01,5.000227E+01,9.540405E+00
12:25:00,0.000000E+00,6.862970E+05,0.000000E+00,1.818910E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.147879E+01,1.190124E+01,5.000228E+01,9.542490E+00
12:30:00,0.000000E+00,7.039289E+05,0.000000E+00,1.865637E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.215793E+01,1.120673E+01,5.000228E+01,9.544375E+00
12:35:00,0.000000E+00,7.212558E+05,0.000000E+00,1.911555E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.279713E+01,1.058649E+01,5.000228E+01,9.546086E+00
12:40:00,0.000000E+00,7.382602E+05,0.000000E+00,1.956618E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.308247E+01,1.032471E+01,5.000227E+01,9.547647E+00
12:45:00,0.000000E+00,7.549242E+05,0.000000E+00,2.000780E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.350510E+01,9.959830E+00,5.000227E+01,9.549074E+00
12:50:00,0.000000E+00,7.712302E+05,0.000000E+00,2.043994E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.405764E+01,9.470793E+00,5.000227E+01,9.550399E+00
12:55:00,0.000000E+00,7.871610E+05,0.000000E+00,2.086213E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.450902E+01,9.063879E+00,5.000227E+01,9.551641E+00
13:00:00,0.000000E+00,8.026992E+05,0.000000E+00,2.127392E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.491168E+01,8.704683E+00,5.000227E+01,9.552813E+00
13:05:00,0.000000E+00,8.178993E+05,0.000000E+00,2.167675E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.528659E+01,8.379089E+00,5.000227E+01,9.553915E+00
13:10:00,0.000000E+00,8.327343E+05,0.000000E+00,2.206992E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.564229E+01,8.081670E+00,5.000227E+01,9.554377E+00
13:15:00,0.000000E+00,8.471876E+05,0.000000E+00,2.245297E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.597940E+01,7.810393E+00,5.000228E+01,9.554266E+00
13:20:00,0.000000E+00,8.612443E+05,0.000000E+00,2.282551E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.629953E+01,7.562405E+00,5.000231E+01,9.553908E+00
13:25:00,0.000000E+00,8.748887E+05,0.000000E+00,2.318713E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.656438E+01,7.362848E+00,5.000234E+01,9.553510E+00
13:30:00,0.000000E+00,8.881060E+05,0.000000E+00,2.353742E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.678941E+01,7.201497E+00,5.000237E+01,9.553114E+00
13:35:00,0.000000E+00,9.009114E+05,0.000000E+00,2.387679E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.710007E+01,6.993636E+00,5.000241E+01,9.552702E+00
13:40:00,0.000000E+00,9.132982E+05,0.000000E+00,2.420507E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.738685E+01,6.836692E+00,5.000245E+01,9.552216E+00
13:45:00,0.000000E+00,9.252530E+05,0.000000E+00,2.452190E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.781315E+01,6.606584E+00,5.000248E+01,9.551650E+00
13:50:00,0.000000E+00,9.367643E+05,0.000000E+00,2.482696E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.824385E+01,6.387783E+00,5.000252E+01,9.551029E+00
13:55:00,0.000000E+00,9.478198E+05,0.000000E+00,2.511995E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.868745E+01,6.176793E+00,5.000255E+01,9.550373E+00
14:00:00,0.000000E+00,9.584082E+05,0.000000E+00,2.540055E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.914085E+01,5.974164E+00,5.000259E+01,9.549685E+00
14:05:00,0.000000E+00,9.685171E+05,0.000000E+00,2.566845E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.959987E+01,5.780532E+00,5.000263E+01,9.548965E+00
14:10:00,0.000000E+00,9.781353E+05,0.000000E+00,2.592333E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.006399E+01,5.594854E+00,5.000267E+01,9.548589E+00
14:15:00,0.000000E+00,9.872525E+05,0.000000E+00,2.616494E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.052716E+01,5.418112E+00,5.000270E+01,9.548490E+00
14:20:00,0.000000E+00,9.958587E+05,0.000000E+00,2.639301E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.098668E+01,5.250470E+00,5.000272E+01,9.548456E+00
14:25:00,0.000000E+00,1.003943E+06,0.000000E+00,2.660725E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.144263E+01,5.091307E+00,5.000274E+01,9.548374E+00
14:30:00,0.000000E+00,1.011498E+06,0.000000E+00,2.680743E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.189475E+01,4.940119E+00,5.000275E+01,9.548230E+00
14:35:00,0.000000E+00,1.018543E+06,0.000000E+00,2.699413E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.233171E+01,4.799238E+00,5.000277E+01,9.548043E+00
14:40:00,0.000000E+00,1.025081E+06,0.000000E+00,2.716739E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.271345E+01,4.677696E+00,5.000278E+01,9.547798E+00
14:45:00,0.000000E+00,1.031106E+06,0.000000E+00,2.732704E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.299543E+01,4.587549E+00,5.000280E+01,9.547492E+00
14:50:00,0.000000E+00,1.036612E+06,0.000000E+00,2.747296E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.321046E+01,4.519001E+00,5.000281E+01,9.547134E+00
14:55:00,0.000000E+00,1.041595E+06,0.000000E+00,2.760500E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.346477E+01,4.437813E+00,5.000283E+01,9.546734E+00
15:00:00,0.000000E+00,1.046049E+06,0.000000E+00,2.772303E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.369345E+01,4.365150E+00,5.000285E+01,9.546293E+00
15:05:00,0.000000E+00,1.049992E+06,0.000000E+00,2.782751E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.390477E+01,4.298709E+00,5.000286E+01,9.545812E+00
15:10:00,0.000000E+00,1.053436E+06,0.000000E+00,2.791877E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.410038E+01,4.237947E+00,5.000288E+01,9.545174E+00
15:15:00,0.000000E+00,1.056377E+06,0.000000E+00,2.799671E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.428128E+01,4.182452E+00,5.000290E+01,9.544388E+00
15:20:00,0.000000E+00,1.058813E+06,0.000000E+00,2.806125E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.444856E+01,4.131761E+00,5.000293E+01,9.543499E+00
15:25:00,0.000000E+00,1.060741E+06,0.000000E+00,2.811234E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.460304E+01,4.085477E+00,5.000295E+01,9.542535E+00
15:30:00,0.000000E+00,1.062160E+06,0.000000E+00,2.814993E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.474510E+01,4.043310E+00,5.000298E+01,9.541498E+00
15:35:00,0.000000E+00,1.063080E+06,0.000000E+00,2.817430E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.487482E+01,4.005062E+00,5.000301E+01,9.540382E+00
15:40:00,0.000000E+00,1.063506E+06,0.000000E+00,2.818557E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.502686E+01,3.963496E+00,5.000304E+01,9.539164E+00
15:45:00,0.000000E+00,1.063439E+06,0.000000E+00,2.818377E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.521414E+01,3.916088E+00,5.000307E+01,9.537841E+00
15:50:00,0.000000E+00,1.062879E+06,0.000000E+00,2.816890E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.542106E+01,3.866133E+00,5.000310E+01,9.536423E+00
15:55:00,0.000000E+00,1.061830E+06,0.000000E+00,2.814110E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.562669E+01,3.817805E+00,5.000313E+01,9.534913E+00
16:00:00,0.000000E+00,1.060294E+06,0.000000E+00,2.810036E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.581597E+01,3.773918E+00,5.000317E+01,9.533312E+00
16:05:00,0.000000E+00,1.058219E+06,0.000000E+00,2.804534E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.598041E+01,3.735908E+00,5.000320E+01,9.531617E+00
16:10:00,0.000000E+00,1.055606E+06,0.000000E+00,2.797608E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.611501E+01,3.704115E+00,5.000324E+01,9.529769E+00
16:15:00,0.000000E+00,1.052461E+06,0.000000E+00,2.789271E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.621632E+01,3.678767E+00,5.000328E+01,9.527789E+00
16:20:00,0.000000E+00,1.048787E+06,0.000000E+00,2.779531E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.628155E+01,3.660164E+00,5.000332E+01,9.525713E+00
16:25:00,0.000000E+00,1.044588E+06,0.000000E+00,2.768400E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.630806E+01,3.648684E+00,5.000336E+01,9.523559E+00
16:30:00,0.000000E+00,1.039870E+06,0.000000E+00,2.755893E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.629400E+01,3.644626E+00,5.000340E+01,9.521324E+00
16:35:00,0.000000E+00,1.034631E+06,0.000000E+00,2.742006E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.623714E+01,3.648394E+00,5.000345E+01,9.519001E+00
16:40:00,0.000000E+00,1.028875E+06,0.000000E+00,2.726750E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.616183E+01,3.655493E+00,5.000349E+01,9.516557E+00
16:45:00,0.000000E+00,1.022611E+06,0.000000E+00,2.710147E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.608343E+01,3.663084E+00,5.000353E+01,9.513986E+00
16:50:00,0.000000E+00,1.015847E+06,0.000000E+00,2.692218E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.599978E+01,3.671582E+00,5.000358E+01,9.511299E+00
16:55:00,0.000000E+00,1.008590E+06,0.000000E+00,2.672980E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.590329E+01,3.682428E+00,5.000362E+01,9.508504E+00
17:00:00,0.000000E+00,1.000850E+06,0.000000E+00,2.652466E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.578808E+01,3.696767E+00,5.000367E+01,9.505599E+00
17:05:00,0.000000E+00,9.926538E+05,0.000000E+00,2.630741E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.565097E+01,3.715253E+00,5.000372E+01,9.502580E+00
17:10:00,0.000000E+00,9.840044E+05,0.000000E+00,2.607815E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.548947E+01,3.738816E+00,5.000376E+01,9.500310E+00
17:15:00,0.000000E+00,9.749121E+05,0.000000E+00,2.583715E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.530124E+01,3.768239E+00,5.000379E+01,9.498689E+00
17:20:00,0.000000E+00,9.653880E+05,0.000000E+00,2.558472E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.508418E+01,3.804143E+00,5.000380E+01,9.497259E+00
17:25:00,0.000000E+00,9.554427E+05,0.000000E+00,2.532112E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.483757E+01,3.846848E+00,5.000380E+01,9.495749E+00
17:30:00,0.000000E+00,9.450891E+05,0.000000E+00,2.504671E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.452969E+01,3.903018E+00,5.000380E+01,9.494108E+00
17:35:00,0.000000E+00,9.343158E+05,0.000000E+00,2.476117E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.422416E+01,3.962081E+00,5.000380E+01,9.492367E+00
17:40:00,0.000000E+00,9.231290E+05,0.000000E+00,2.446469E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.373394E+01,4.059192E+00,5.000379E+01,9.490490E+00
17:45:00,0.000000E+00,9.115419E+05,0.000000E+00,2.415759E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.319346E+01,4.170390E+00,5.000379E+01,9.488463E+00
17:50:00,0.000000E+00,8.995678E+05,0.000000E+00,2.384024E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.263302E+01,4.290008E+00,5.000378E+01,9.486306E+00
17:55:00,0.000000E+00,8.872208E+05,0.000000E+00,2.351302E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.207877E+01,4.412555E+00,5.000378E+01,9.484038E+00
18:00:00,0.000000E+00,8.745146E+05,0.000000E+00,2.317627E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.126385E+01,4.603106E+00,5.000378E+01,9.481664E+00
18:05:00,0.000000E+00,8.614584E+05,0.000000E+00,2.283026E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.996610E+01,4.928219E+00,5.000377E+01,9.479179E+00
18:10:00,0.000000E+00,8.480760E+05,0.000000E+00,2.247560E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.885921E+01,5.224958E+00,5.000377E+01,9.476982E+00
18:15:00,0.000000E+00,8.343815E+05,0.000000E+00,2.211267E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.844941E+01,5.339379E+00,5.000376E+01,9.475054E+00
18:20:00,0.000000E+00,8.203913E+05,0.000000E+00,2.174190E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.820785E+01,5.407893E+00,5.000374E+01,9.473191E+00
18:25:00,0.000000E+00,8.061210E+05,0.000000E+00,2.136372E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.772235E+01,5.548164E+00,5.000372E+01,9.471248E+00
