Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,1.861236E+03,0.000000E+00,6.084236E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999534E+01,2.000762E+01,4.570688E+01,1.036815E+01
00:10:00,2.651863E+03,0.000000E+00,8.668299E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,2.091229E+01,4.543520E+01,1.051853E+01
00:15:00,3.494614E+03,0.000000E+00,1.142271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,2.181943E+01,4.517950E+01,1.066078E+01
00:20:00,4.388272E+03,0.000000E+00,1.434349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999488E+01,2.271900E+01,4.493549E+01,1.079649E+01
00:25:00,5.331999E+03,0.000000E+00,1.742790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999475E+01,2.360446E+01,4.469825E+01,1.092818E+01
00:30:00,6.324866E+03,0.000000E+00,2.067290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999465E+01,2.447097E+01,4.446483E+01,1.105755E+01
00:35:00,7.365885E+03,0.000000E+00,2.407527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999456E+01,2.531452E+01,4.423403E+01,1.118531E+01
00:40:00,8.454073E+03,0.000000E+00,2.763179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999449E+01,2.613168E+01,4.400540E+01,1.131178E+01
00:45:00,9.565939E+03,0.000000E+00,3.126507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999443E+01,2.691965E+01,4.377875E+01,1.143710E+01
00:50:00,1.038494E+04,0.000000E+00,3.394159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999438E+01,2.767627E+01,4.355393E+01,1.156137E+01
00:55:00,1.130279E+04,0.000000E+00,3.694126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,2.840006E+01,4.333082E+01,1.168469E+01
01:00:00,1.213624E+04,0.000000E+00,3.966505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999433E+01,2.909009E+01,4.310934E+01,1.180715E+01
01:05:00,1.270849E+04,0.000000E+00,4.153524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999431E+01,2.974595E+01,4.288942E+01,1.192882E+01
01:10:00,1.327088E+04,0.000000E+00,4.337319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999430E+01,3.036739E+01,4.267154E+01,1.205017E+01
01:15:00,1.382272E+04,0.000000E+00,4.517670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,3.095467E+01,4.245580E+01,1.217165E+01
01:20:00,1.436438E+04,0.000000E+00,4.694694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,3.150846E+01,4.224200E+01,1.229352E+01
01:25:00,1.489586E+04,0.000000E+00,4.868391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,3.202971E+01,4.202993E+01,1.241592E+01
01:30:00,1.541726E+04,0.000000E+00,5.038795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,3.251956E+01,4.181943E+01,1.253888E+01
01:35:00,1.592876E+04,0.000000E+00,5.205964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,3.297932E+01,4.161046E+01,1.266240E+01
01:40:00,1.643055E+04,0.000000E+00,5.369962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999430E+01,3.341038E+01,4.140297E+01,1.278648E+01
01:45:00,1.692284E+04,0.000000E+00,5.530855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999430E+01,3.381421E+01,4.119693E+01,1.291111E+01
01:50:00,1.740584E+04,0.000000E+00,5.688711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999431E+01,3.419230E+01,4.099236E+01,1.303627E+01
01:55:00,1.787976E+04,0.000000E+00,5.843600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999431E+01,3.454617E+01,4.078920E+01,1.316195E+01
02:00:00,1.834480E+04,0.000000E+00,5.995590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999431E+01,3.487730E+01,4.058743E+01,1.328817E+01
02:05:00,1.879847E+04,0.000000E+00,6.143862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999432E+01,3.518716E+01,4.038701E+01,1.341493E+01
02:10:00,1.924074E+04,0.000000E+00,6.288406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999432E+01,3.547742E+01,4.018019E+01,1.354645E+01
02:15:00,1.967183E+04,0.000000E+00,6.429301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999433E+01,3.574955E+01,3.996465E+01,1.368374E+01
02:20:00,2.009194E+04,0.000000E+00,6.566606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,3.600485E+01,3.974301E+01,1.382482E+01
02:25:00,2.050125E+04,0.000000E+00,6.700380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,3.624454E+01,3.951845E+01,1.396750E+01
02:30:00,2.089994E+04,0.000000E+00,6.830684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,3.646975E+01,3.929295E+01,1.411046E+01
02:35:00,2.128819E+04,0.000000E+00,6.957575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,3.668155E+01,3.906735E+01,1.425314E+01
02:40:00,2.166617E+04,0.000000E+00,7.081111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,3.688093E+01,3.884196E+01,1.439537E+01
02:45:00,2.203405E+04,0.000000E+00,7.201346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,3.706881E+01,3.861689E+01,1.453711E+01
02:50:00,2.239200E+04,0.000000E+00,7.318336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,3.724604E+01,3.839224E+01,1.467832E+01
02:55:00,2.274018E+04,0.000000E+00,7.432132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,3.741342E+01,3.816807E+01,1.481897E+01
03:00:00,2.307875E+04,0.000000E+00,7.542786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,3.757167E+01,3.794443E+01,1.495904E+01
03:05:00,2.341531E+04,0.000000E+00,7.652784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,3.772147E+01,3.772134E+01,1.509855E+01
03:10:00,2.375062E+04,0.000000E+00,7.762372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999432E+01,3.786527E+01,3.749595E+01,1.524302E+01
03:15:00,2.408471E+04,0.000000E+00,7.871562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999430E+01,3.800462E+01,3.726742E+01,1.539513E+01
03:20:00,2.441780E+04,0.000000E+00,7.980422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999428E+01,3.813992E+01,3.703670E+01,1.555465E+01
03:25:00,2.475004E+04,0.000000E+00,8.089005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999427E+01,3.827113E+01,3.680495E+01,1.572047E+01
03:30:00,2.508159E+04,0.000000E+00,8.197364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999425E+01,3.839811E+01,3.657291E+01,1.589163E+01
03:35:00,2.541262E+04,0.000000E+00,8.305550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,3.852083E+01,3.634091E+01,1.606754E+01
03:40:00,2.574326E+04,0.000000E+00,8.413611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999422E+01,3.863928E+01,3.610904E+01,1.624784E+01
03:45:00,2.607366E+04,0.000000E+00,8.521591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999420E+01,3.875355E+01,3.587737E+01,1.643228E+01
03:50:00,2.640395E+04,0.000000E+00,8.629534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999419E+01,3.886372E+01,3.564592E+01,1.662060E+01
03:55:00,2.673424E+04,0.000000E+00,8.737480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999417E+01,3.896990E+01,3.541473E+01,1.681260E+01
04:00:00,2.706466E+04,0.000000E+00,8.845463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999416E+01,3.907220E+01,3.518379E+01,1.700805E+01
04:05:00,2.738576E+04,0.000000E+00,8.950403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,3.917074E+01,3.495313E+01,1.720676E+01
04:10:00,2.769701E+04,0.000000E+00,9.052123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,3.926455E+01,3.473923E+01,1.739444E+01
04:15:00,2.799866E+04,0.000000E+00,9.150706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999413E+01,3.935326E+01,3.454692E+01,1.756681E+01
04:20:00,2.829068E+04,0.000000E+00,9.246142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,3.943707E+01,3.437073E+01,1.772887E+01
04:25:00,2.857306E+04,0.000000E+00,9.338430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999411E+01,3.951642E+01,3.420393E+01,1.788677E+01
04:30:00,2.884578E+04,0.000000E+00,9.427556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999410E+01,3.959171E+01,3.404232E+01,1.804434E+01
04:35:00,2.910873E+04,0.000000E+00,9.513492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,3.966329E+01,3.388400E+01,1.820321E+01
04:40:00,2.936177E+04,0.000000E+00,9.596186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,3.973141E+01,3.372829E+01,1.836390E+01
04:45:00,2.960457E+04,0.000000E+00,9.675538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,3.979623E+01,3.357486E+01,1.852657E+01
04:50:00,2.983638E+04,0.000000E+00,9.751293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999403E+01,3.985786E+01,3.342354E+01,1.869127E+01
04:55:00,3.005789E+04,0.000000E+00,9.823684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999398E+01,3.991622E+01,3.327413E+01,1.885808E+01
05:00:00,3.027071E+04,0.000000E+00,9.893234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999400E+01,3.997144E+01,3.312644E+01,1.902709E+01
05:05:00,3.047728E+04,0.000000E+00,9.960743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999403E+01,4.002446E+01,3.298036E+01,1.919828E+01
05:10:00,3.067847E+04,0.000000E+00,1.002650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.007505E+01,3.283451E+01,1.937044E+01
05:15:00,3.087476E+04,0.000000E+00,1.009064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.012322E+01,3.268848E+01,1.954235E+01
05:20:00,3.106667E+04,0.000000E+00,1.015336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.016926E+01,3.254268E+01,1.971307E+01
05:25:00,3.125472E+04,0.000000E+00,1.021482E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.021355E+01,3.239762E+01,1.988204E+01
05:30:00,3.143942E+04,0.000000E+00,1.027519E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.025641E+01,3.225363E+01,2.004906E+01
05:35:00,3.162129E+04,0.000000E+00,1.033463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.029807E+01,3.211084E+01,2.021409E+01
05:40:00,3.180090E+04,0.000000E+00,1.039333E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.033871E+01,3.196929E+01,2.037718E+01
05:45:00,3.197897E+04,0.000000E+00,1.045153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.037843E+01,3.182899E+01,2.053835E+01
05:50:00,3.215665E+04,0.000000E+00,1.050960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.041733E+01,3.168995E+01,2.069765E+01
05:55:00,3.233360E+04,0.000000E+00,1.056743E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.045547E+01,3.155216E+01,2.085512E+01
06:00:00,3.250858E+04,0.000000E+00,1.062463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.049291E+01,3.141563E+01,2.101079E+01
06:05:00,3.268462E+04,0.000000E+00,1.068216E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.052967E+01,3.128034E+01,2.116472E+01
06:10:00,3.286124E+04,0.000000E+00,1.073988E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.056627E+01,3.114578E+01,2.131934E+01
06:15:00,3.303821E+04,0.000000E+00,1.079773E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.060292E+01,3.101178E+01,2.147597E+01
06:20:00,3.321525E+04,0.000000E+00,1.085558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.063956E+01,3.087849E+01,2.163481E+01
06:25:00,3.339237E+04,0.000000E+00,1.091347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.067603E+01,3.074610E+01,2.179556E+01
06:30:00,3.356946E+04,0.000000E+00,1.097135E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.071225E+01,3.061472E+01,2.195796E+01
06:35:00,3.374644E+04,0.000000E+00,1.102919E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.074814E+01,3.048442E+01,2.212183E+01
06:40:00,3.392323E+04,0.000000E+00,1.108697E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.078365E+01,3.039179E+01,2.224042E+01
06:45:00,3.409970E+04,0.000000E+00,1.114464E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.081875E+01,3.035841E+01,2.228525E+01
06:50:00,3.427588E+04,0.000000E+00,1.120222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.085337E+01,3.037573E+01,2.226666E+01
06:55:00,3.445171E+04,0.000000E+00,1.125968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,4.088750E+01,3.042682E+01,2.220626E+01
07:00:00,3.462715E+04,0.000000E+00,1.131702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,4.092114E+01,3.049903E+01,2.212034E+01
07:05:00,3.479709E+04,0.000000E+00,1.137256E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,4.095426E+01,3.058589E+01,2.201736E+01
07:10:00,3.496126E+04,0.000000E+00,1.142621E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,4.098686E+01,3.069176E+01,2.189650E+01
07:15:00,3.511976E+04,0.000000E+00,1.147802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,4.101886E+01,3.081753E+01,2.175954E+01
07:20:00,3.527271E+04,0.000000E+00,1.152800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.105025E+01,3.096005E+01,2.161134E+01
07:25:00,3.541992E+04,0.000000E+00,1.157611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.108107E+01,3.111579E+01,2.145617E+01
07:30:00,3.556136E+04,0.000000E+00,1.162234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.111133E+01,3.128286E+01,2.129597E+01
07:35:00,3.569702E+04,0.000000E+00,1.166668E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.114105E+01,3.146015E+01,2.113180E+01
07:40:00,3.582686E+04,0.000000E+00,1.170911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.117025E+01,3.177946E+01,2.080936E+01
07:45:00,3.595094E+04,0.000000E+00,1.174967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.119893E+01,3.219052E+01,2.037426E+01
07:50:00,3.606917E+04,0.000000E+00,1.178831E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.122711E+01,3.270549E+01,1.984251E+01
07:55:00,3.618153E+04,0.000000E+00,1.182503E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.125479E+01,3.337185E+01,1.917277E+01
08:00:00,3.628802E+04,0.000000E+00,1.185983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.128198E+01,3.417619E+01,1.840570E+01
08:05:00,3.639535E+04,0.000000E+00,1.189492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.130869E+01,3.499408E+01,1.766326E+01
08:10:00,3.650425E+04,0.000000E+00,1.193051E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.133478E+01,3.586317E+01,1.690672E+01
08:15:00,3.661456E+04,0.000000E+00,1.196656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.136028E+01,3.657675E+01,1.630032E+01
08:20:00,3.672631E+04,0.000000E+00,1.200308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.138522E+01,3.763221E+01,1.544233E+01
08:25:00,3.683950E+04,0.000000E+00,1.204008E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.140965E+01,3.849147E+01,1.477571E+01
08:30:00,3.695415E+04,0.000000E+00,1.207755E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.143359E+01,3.924835E+01,1.420945E+01
08:35:00,3.707030E+04,0.000000E+00,1.211551E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.145706E+01,4.024396E+01,1.349993E+01
08:40:00,3.718796E+04,0.000000E+00,1.215397E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.148006E+01,4.177346E+01,1.249387E+01
08:45:00,3.728822E+04,0.000000E+00,1.218673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.150261E+01,4.319761E+01,1.164023E+01
08:50:00,3.737875E+04,0.000000E+00,1.221632E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999410E+01,4.151948E+01,4.448541E+01,1.092824E+01
08:55:00,3.746277E+04,0.000000E+00,1.224378E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.153066E+01,4.572920E+01,1.028780E+01
09:00:00,3.753997E+04,0.000000E+00,1.226901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.153838E+01,4.695982E+01,9.695493E+00
09:05:00,3.759584E+04,0.000000E+00,1.228728E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999413E+01,4.154423E+01,4.820753E+01,9.132835E+00
09:10:00,3.762894E+04,2.644571E+02,1.229810E+00,7.019710E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999415E+01,4.154851E+01,4.946789E+01,8.601045E+00
09:15:00,3.763941E+04,1.740739E+03,1.230152E+00,4.614767E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999417E+01,4.155109E+01,5.000025E+01,8.403860E+00
09:20:00,3.762708E+04,3.482184E+03,1.229750E+00,9.230147E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999420E+01,4.155203E+01,5.000197E+01,8.458383E+00
09:25:00,3.759186E+04,5.788356E+03,1.228599E+00,1.534219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999422E+01,4.155149E+01,5.000224E+01,8.560416E+00
09:30:00,3.753363E+04,8.697691E+03,1.226696E+00,2.305270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,4.154972E+01,5.000269E+01,8.677154E+00
09:35:00,3.733379E+04,1.210348E+04,1.220166E+00,3.207885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999426E+01,4.154688E+01,5.000302E+01,8.799275E+00
09:40:00,3.696019E+04,1.598827E+04,1.207957E+00,4.237447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999449E+01,4.151021E+01,5.000309E+01,8.917085E+00
09:45:00,3.642898E+04,2.034997E+04,1.190598E+00,5.393403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999474E+01,4.141643E+01,5.000305E+01,9.023698E+00
09:50:00,3.572730E+04,2.516287E+04,1.167667E+00,6.668941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999498E+01,4.126180E+01,5.000293E+01,9.115613E+00
09:55:00,3.484835E+04,3.048518E+04,1.138944E+00,8.079488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,4.105118E+01,5.000281E+01,9.191476E+00
10:00:00,3.379016E+04,3.633328E+04,1.104362E+00,9.629395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999541E+01,4.079021E+01,5.000259E+01,9.252330E+00
10:05:00,3.255574E+04,4.269201E+04,1.064021E+00,1.131464E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999562E+01,4.048252E+01,5.000242E+01,9.299792E+00
10:10:00,3.115200E+04,4.930925E+04,1.018146E+00,1.306829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999583E+01,4.012769E+01,5.000228E+01,9.339257E+00
10:15:00,2.960585E+04,5.525207E+04,9.676174E-01,1.464330E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,3.972672E+01,5.000216E+01,9.373908E+00
10:20:00,2.785358E+04,6.147959E+04,9.103514E-01,1.629379E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,3.928908E+01,5.000205E+01,9.404779E+00
10:25:00,2.590398E+04,6.770380E+04,8.466359E-01,1.794341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999662E+01,3.879378E+01,5.000193E+01,9.432029E+00
10:30:00,2.374857E+04,7.389661E+04,7.761942E-01,1.958472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999705E+01,3.822910E+01,5.000182E+01,9.455759E+00
10:35:00,2.149245E+04,8.010941E+04,7.024604E-01,2.123136E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999751E+01,3.758370E+01,5.000171E+01,9.476247E+00
10:40:00,1.915780E+04,8.635006E+04,6.261588E-01,2.288538E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999805E+01,3.684254E+01,5.000159E+01,9.493708E+00
10:45:00,1.673611E+04,9.262630E+04,5.470110E-01,2.454886E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999866E+01,3.598740E+01,5.000149E+01,9.508530E+00
10:50:00,1.429253E+04,9.896693E+04,4.671461E-01,2.622940E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999938E+01,3.499516E+01,5.000140E+01,9.521240E+00
10:55:00,1.202451E+04,1.053166E+05,3.930189E-01,2.791235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.004612E+01,3.377916E+01,5.000132E+01,9.532323E+00
11:00:00,9.934514E+03,1.116621E+05,3.247095E-01,2.959419E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.038981E+01,3.196609E+01,5.000125E+01,9.542147E+00
11:05:00,8.031312E+03,1.180456E+05,2.625048E-01,3.128612E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.087954E+01,3.056832E+01,5.000118E+01,9.550967E+00
11:10:00,6.309243E+03,1.244595E+05,2.062200E-01,3.298611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.175613E+01,2.821534E+01,5.000111E+01,9.556540E+00
11:15:00,4.741417E+03,1.308911E+05,1.549761E-01,3.469077E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.257814E+01,2.630733E+01,5.000108E+01,9.558553E+00
11:20:00,3.391842E+03,1.373298E+05,1.108656E-01,3.639733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.375088E+01,2.388850E+01,5.000108E+01,9.558069E+00
11:25:00,2.251966E+03,1.437659E+05,7.360840E-02,3.810320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.468589E+01,2.219968E+01,5.000112E+01,9.556262E+00
11:30:00,1.330493E+03,1.501908E+05,4.348935E-02,3.980607E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.549043E+01,2.091988E+01,5.000118E+01,9.553848E+00
11:35:00,6.410597E+02,1.566133E+05,2.095435E-02,4.150831E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.650659E+01,1.943192E+01,5.000125E+01,9.551112E+00
11:40:00,1.937507E+02,1.630317E+05,6.333229E-03,4.320943E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.798755E+01,1.738631E+01,5.000132E+01,9.548042E+00
11:45:00,0.000000E+00,1.694401E+05,0.000000E+00,4.490791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.929329E+01,1.569563E+01,5.000141E+01,9.544617E+00
11:50:00,0.000000E+00,1.758334E+05,0.000000E+00,4.660234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.999283E+01,1.489597E+01,5.000150E+01,9.540881E+00
11:55:00,0.000000E+00,1.822065E+05,0.000000E+00,4.829140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.114985E+01,1.365214E+01,5.000159E+01,9.536892E+00
12:00:00,0.000000E+00,1.885534E+05,0.000000E+00,4.997351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.200933E+01,1.281845E+01,5.000170E+01,9.532690E+00
12:05:00,0.000000E+00,1.948157E+05,0.000000E+00,5.163315E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.270250E+01,1.220945E+01,5.000181E+01,9.528290E+00
12:10:00,0.000000E+00,2.009825E+05,0.000000E+00,5.326749E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.392487E+01,1.117237E+01,5.000192E+01,9.526332E+00
12:15:00,0.000000E+00,2.070488E+05,0.000000E+00,5.487515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.506560E+01,1.024886E+01,5.000201E+01,9.526968E+00
12:20:00,0.000000E+00,2.130081E+05,0.000000E+00,5.645445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.608415E+01,9.476978E+00,5.000205E+01,9.528951E+00
12:25:00,0.000000E+00,2.188540E+05,0.000000E+00,5.800371E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.706206E+01,8.792594E+00,5.000207E+01,9.531217E+00
12:30:00,0.000000E+00,2.245799E+05,0.000000E+00,5.952115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.801766E+01,8.176326E+00,5.000207E+01,9.533330E+00
12:35:00,0.000000E+00,2.301819E+05,0.000000E+00,6.100576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.893841E+01,7.625466E+00,5.000206E+01,9.535259E+00
12:40:00,0.000000E+00,2.356546E+05,0.000000E+00,6.245611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.944879E+01,7.353493E+00,5.000206E+01,9.536992E+00
12:45:00,0.000000E+00,2.409920E+05,0.000000E+00,6.387059E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.030930E+01,6.919303E+00,5.000206E+01,9.538549E+00
12:50:00,0.000000E+00,2.461879E+05,0.000000E+00,6.524761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.101854E+01,6.584444E+00,5.000205E+01,9.539980E+00
12:55:00,0.000000E+00,2.512369E+05,0.000000E+00,6.658570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.151738E+01,6.369503E+00,5.000205E+01,9.541318E+00
13:00:00,0.000000E+00,2.561336E+05,0.000000E+00,6.788341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.245126E+01,5.974872E+00,5.000205E+01,9.542578E+00
13:05:00,0.000000E+00,2.608998E+05,0.000000E+00,6.914659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.317175E+01,5.688899E+00,5.000205E+01,9.543765E+00
13:10:00,0.000000E+00,2.655331E+05,0.000000E+00,7.037452E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.366583E+01,5.508950E+00,5.000205E+01,9.544278E+00
13:15:00,0.000000E+00,2.700278E+05,0.000000E+00,7.156575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.458388E+01,5.180528E+00,5.000206E+01,9.544160E+00
13:20:00,0.000000E+00,2.743789E+05,0.000000E+00,7.271892E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.528489E+01,4.944051E+00,5.000208E+01,9.543738E+00
13:25:00,0.000000E+00,2.785816E+05,0.000000E+00,7.383277E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.576158E+01,4.795854E+00,5.000211E+01,9.543244E+00
13:30:00,0.000000E+00,2.826314E+05,0.000000E+00,7.490606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.664351E+01,4.525691E+00,5.000215E+01,9.542745E+00
13:35:00,0.000000E+00,2.865359E+05,0.000000E+00,7.594086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.747993E+01,4.270801E+00,5.000218E+01,9.542227E+00
13:40:00,0.000000E+00,2.902934E+05,0.000000E+00,7.693669E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.817048E+01,4.063791E+00,5.000221E+01,9.541621E+00
13:45:00,0.000000E+00,2.938997E+05,0.000000E+00,7.789244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.879785E+01,3.882228E+00,5.000224E+01,9.540912E+00
13:50:00,0.000000E+00,2.973513E+05,0.000000E+00,7.880719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.911295E+01,3.798315E+00,5.000227E+01,9.540132E+00
13:55:00,0.000000E+00,3.006445E+05,0.000000E+00,7.967993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.963438E+01,3.670319E+00,5.000230E+01,9.539308E+00
14:00:00,0.000000E+00,3.037756E+05,0.000000E+00,8.050972E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000140E+01,3.604451E+00,5.000234E+01,9.538448E+00
14:05:00,0.000000E+00,3.067405E+05,0.000000E+00,8.129543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000526E+01,3.692619E+00,5.000237E+01,9.537550E+00
14:10:00,0.000000E+00,3.095355E+05,0.000000E+00,8.203613E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000435E+01,3.840078E+00,5.000241E+01,9.536999E+00
14:15:00,0.000000E+00,3.121575E+05,0.000000E+00,8.273099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000558E+01,4.020992E+00,5.000243E+01,9.536756E+00
14:20:00,0.000000E+00,3.146039E+05,0.000000E+00,8.337928E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000636E+01,4.225906E+00,5.000245E+01,9.536611E+00
14:25:00,0.000000E+00,3.168714E+05,0.000000E+00,8.398016E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000691E+01,4.444818E+00,5.000247E+01,9.536429E+00
14:30:00,0.000000E+00,3.189570E+05,0.000000E+00,8.453284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000733E+01,4.669286E+00,5.000248E+01,9.536180E+00
14:35:00,0.000000E+00,3.208710E+05,0.000000E+00,8.504006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000762E+01,4.892469E+00,5.000250E+01,9.535878E+00
14:40:00,0.000000E+00,3.226148E+05,0.000000E+00,8.550214E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000769E+01,5.106308E+00,5.000251E+01,9.535500E+00
14:45:00,0.000000E+00,3.241861E+05,0.000000E+00,8.591854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000765E+01,5.304784E+00,5.000253E+01,9.535044E+00
14:50:00,0.000000E+00,3.255835E+05,0.000000E+00,8.628883E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000756E+01,5.484672E+00,5.000254E+01,9.534523E+00
14:55:00,0.000000E+00,3.268055E+05,0.000000E+00,8.661265E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000746E+01,5.643610E+00,5.000255E+01,9.533952E+00
15:00:00,0.000000E+00,3.278509E+05,0.000000E+00,8.688965E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000718E+01,5.783411E+00,5.000257E+01,9.533334E+00
15:05:00,0.000000E+00,3.287352E+05,0.000000E+00,8.712400E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000696E+01,5.906587E+00,5.000258E+01,9.532667E+00
15:10:00,0.000000E+00,3.294589E+05,0.000000E+00,8.731575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000682E+01,6.016725E+00,5.000260E+01,9.531841E+00
15:15:00,0.000000E+00,3.300208E+05,0.000000E+00,8.746463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000669E+01,6.115923E+00,5.000262E+01,9.530850E+00
15:20:00,0.000000E+00,3.304202E+05,0.000000E+00,8.757045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000656E+01,6.204986E+00,5.000264E+01,9.529739E+00
15:25:00,0.000000E+00,3.306566E+05,0.000000E+00,8.763307E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000642E+01,6.284193E+00,5.000266E+01,9.528535E+00
15:30:00,0.000000E+00,3.307299E+05,0.000000E+00,8.765244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000628E+01,6.353723E+00,5.000269E+01,9.527242E+00
15:35:00,0.000000E+00,3.306452E+05,0.000000E+00,8.762996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000614E+01,6.413796E+00,5.000271E+01,9.525854E+00
15:40:00,0.000000E+00,3.304037E+05,0.000000E+00,8.756590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000589E+01,6.462043E+00,5.000274E+01,9.524343E+00
15:45:00,0.000000E+00,3.300067E+05,0.000000E+00,8.746066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000562E+01,6.496836E+00,5.000277E+01,9.522699E+00
15:50:00,0.000000E+00,3.294545E+05,0.000000E+00,8.731426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000537E+01,6.518287E+00,5.000280E+01,9.520937E+00
15:55:00,0.000000E+00,3.287482E+05,0.000000E+00,8.712701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000512E+01,6.527236E+00,5.000283E+01,9.519063E+00
16:00:00,0.000000E+00,3.278889E+05,0.000000E+00,8.689922E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000488E+01,6.524677E+00,5.000286E+01,9.517078E+00
16:05:00,0.000000E+00,3.268522E+05,0.000000E+00,8.662439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000463E+01,6.511332E+00,5.000289E+01,9.514978E+00
16:10:00,0.000000E+00,3.256377E+05,0.000000E+00,8.630246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000435E+01,6.489684E+00,5.000292E+01,9.512694E+00
16:15:00,0.000000E+00,3.242473E+05,0.000000E+00,8.593392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000406E+01,6.461077E+00,5.000296E+01,9.510241E+00
16:20:00,0.000000E+00,3.226825E+05,0.000000E+00,8.551912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000376E+01,6.425866E+00,5.000299E+01,9.507660E+00
16:25:00,0.000000E+00,3.209451E+05,0.000000E+00,8.505861E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000342E+01,6.383697E+00,5.000303E+01,9.504973E+00
16:30:00,0.000000E+00,3.190373E+05,0.000000E+00,8.455292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000307E+01,6.334062E+00,5.000307E+01,9.502182E+00
16:35:00,0.000000E+00,3.169577E+05,0.000000E+00,8.400171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000271E+01,6.276465E+00,5.000311E+01,9.499279E+00
16:40:00,0.000000E+00,3.147092E+05,0.000000E+00,8.340570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000211E+01,6.205048E+00,5.000315E+01,9.496216E+00
16:45:00,0.000000E+00,3.122937E+05,0.000000E+00,8.276546E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000146E+01,6.115191E+00,5.000319E+01,9.492981E+00
16:50:00,0.000000E+00,3.097149E+05,0.000000E+00,8.208194E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000081E+01,6.005959E+00,5.000323E+01,9.489590E+00
16:55:00,0.000000E+00,3.069761E+05,0.000000E+00,8.135600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.000012E+01,5.877353E+00,5.000327E+01,9.486055E+00
17:00:00,0.000000E+00,3.040805E+05,0.000000E+00,8.058854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.989176E+01,5.775705E+00,5.000331E+01,9.482377E+00
17:05:00,0.000000E+00,3.010367E+05,0.000000E+00,7.978176E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.958655E+01,5.738931E+00,5.000335E+01,9.478547E+00
17:10:00,0.000000E+00,2.978484E+05,0.000000E+00,7.893670E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.921425E+01,5.772303E+00,5.000339E+01,9.475472E+00
17:15:00,0.000000E+00,2.945195E+05,0.000000E+00,7.805440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.872067E+01,5.795550E+00,5.000342E+01,9.473118E+00
17:20:00,0.000000E+00,2.910541E+05,0.000000E+00,7.713590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.824514E+01,5.815304E+00,5.000343E+01,9.471033E+00
17:25:00,0.000000E+00,2.874559E+05,0.000000E+00,7.618224E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.777428E+01,5.835496E+00,5.000343E+01,9.468892E+00
17:30:00,0.000000E+00,2.837288E+05,0.000000E+00,7.519441E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.731031E+01,5.855410E+00,5.000343E+01,9.466599E+00
17:35:00,0.000000E+00,2.798682E+05,0.000000E+00,7.417120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.683413E+01,5.880649E+00,5.000343E+01,9.464162E+00
17:40:00,0.000000E+00,2.758764E+05,0.000000E+00,7.311326E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.632943E+01,5.946056E+00,5.000342E+01,9.461523E+00
17:45:00,0.000000E+00,2.717588E+05,0.000000E+00,7.202196E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.563700E+01,6.065165E+00,5.000341E+01,9.458662E+00
17:50:00,0.000000E+00,2.675202E+05,0.000000E+00,7.089862E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.436163E+01,6.387888E+00,5.000341E+01,9.455614E+00
17:55:00,0.000000E+00,2.631652E+05,0.000000E+00,6.974441E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.229954E+01,6.987688E+00,5.000341E+01,9.452404E+00
18:00:00,0.000000E+00,2.586987E+05,0.000000E+00,6.856068E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.068167E+01,7.461244E+00,5.000340E+01,9.449039E+00
18:05:00,0.000000E+00,2.541284E+05,0.000000E+00,6.734945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.006665E+01,7.639285E+00,5.000340E+01,9.445515E+00
18:10:00,0.000000E+00,2.494595E+05,0.000000E+00,6.611209E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.976727E+01,7.726372E+00,5.000340E+01,9.442252E+00
18:15:00,0.000000E+00,2.446968E+05,0.000000E+00,6.484988E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.920924E+01,7.892825E+00,5.000339E+01,9.439262E+00
18:20:00,0.000000E+00,2.398461E+05,0.000000E+00,6.356435E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.841997E+01,8.112751E+00,5.000337E+01,9.436342E+00
18:25:00,0.000000E+00,2.349129E+05,0.000000E+00,6.225694E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.772233E+01,8.275605E+00,5.000335E+01,9.433326E+00
