Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,3.583996E+04,0.000000E+00,1.171363E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,4.148271E+01,2.894589E+01,1.663288E+01
00:10:00,3.605220E+04,0.000000E+00,1.178299E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999430E+01,4.152071E+01,2.891095E+01,1.666830E+01
00:15:00,3.624224E+04,0.000000E+00,1.184508E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999432E+01,4.155317E+01,2.887612E+01,1.670452E+01
00:20:00,3.641010E+04,0.000000E+00,1.189993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999433E+01,4.158031E+01,2.884131E+01,1.674103E+01
00:25:00,3.655542E+04,0.000000E+00,1.194741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,4.160321E+01,2.880638E+01,1.677790E+01
00:30:00,3.667814E+04,0.000000E+00,1.198750E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,4.162286E+01,2.877120E+01,1.681526E+01
00:35:00,3.677815E+04,0.000000E+00,1.202018E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,4.164003E+01,2.873571E+01,1.685321E+01
00:40:00,3.685532E+04,0.000000E+00,1.204539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,4.165528E+01,2.869986E+01,1.689179E+01
00:45:00,3.690952E+04,0.000000E+00,1.206310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,4.166904E+01,2.866362E+01,1.693099E+01
00:50:00,3.694062E+04,0.000000E+00,1.207325E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,4.168160E+01,2.862697E+01,1.697080E+01
00:55:00,3.694847E+04,0.000000E+00,1.207580E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,4.169321E+01,2.858989E+01,1.701122E+01
01:00:00,3.693294E+04,0.000000E+00,1.207072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,4.170404E+01,2.855236E+01,1.705225E+01
01:05:00,3.699764E+04,0.000000E+00,1.209187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,4.171426E+01,2.851437E+01,1.709387E+01
01:10:00,3.706314E+04,0.000000E+00,1.211328E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,4.172345E+01,2.845873E+01,1.715951E+01
01:15:00,3.712940E+04,0.000000E+00,1.213493E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999433E+01,4.173148E+01,2.837753E+01,1.726066E+01
01:20:00,3.719622E+04,0.000000E+00,1.215677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999433E+01,4.173847E+01,2.827267E+01,1.739617E+01
01:25:00,3.726366E+04,0.000000E+00,1.217881E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999432E+01,4.174461E+01,2.815137E+01,1.755825E+01
01:30:00,3.733196E+04,0.000000E+00,1.220113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999431E+01,4.175006E+01,2.802025E+01,1.773926E+01
01:35:00,3.740084E+04,0.000000E+00,1.222364E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999431E+01,4.175501E+01,2.788360E+01,1.793390E+01
01:40:00,3.747053E+04,0.000000E+00,1.224642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999430E+01,4.175956E+01,2.774373E+01,1.813891E+01
01:45:00,3.754082E+04,0.000000E+00,1.226939E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,4.176382E+01,2.760181E+01,1.835225E+01
01:50:00,3.761177E+04,0.000000E+00,1.229258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999429E+01,4.176781E+01,2.745851E+01,1.857246E+01
01:55:00,3.768345E+04,0.000000E+00,1.231600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999428E+01,4.177159E+01,2.731418E+01,1.879840E+01
02:00:00,3.775585E+04,0.000000E+00,1.233966E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999427E+01,4.177519E+01,2.716903E+01,1.902917E+01
02:05:00,3.782619E+04,0.000000E+00,1.236265E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999426E+01,4.177866E+01,2.702316E+01,1.926396E+01
02:10:00,3.789416E+04,0.000000E+00,1.238486E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999426E+01,4.178264E+01,2.689532E+01,1.947483E+01
02:15:00,3.795984E+04,0.000000E+00,1.240632E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999426E+01,4.178736E+01,2.679283E+01,1.964871E+01
02:20:00,3.802323E+04,0.000000E+00,1.242704E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999425E+01,4.179272E+01,2.671136E+01,1.978883E+01
02:25:00,3.808450E+04,0.000000E+00,1.244706E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999425E+01,4.179857E+01,2.664364E+01,1.990351E+01
02:30:00,3.814335E+04,0.000000E+00,1.246629E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999425E+01,4.180475E+01,2.658401E+01,1.999975E+01
02:35:00,3.820002E+04,0.000000E+00,1.248481E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,4.181117E+01,2.652914E+01,2.008197E+01
02:40:00,3.825427E+04,0.000000E+00,1.250254E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,4.181775E+01,2.647725E+01,2.015271E+01
02:45:00,3.830633E+04,0.000000E+00,1.251955E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,4.182444E+01,2.642734E+01,2.021353E+01
02:50:00,3.835613E+04,0.000000E+00,1.253583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,4.183121E+01,2.637879E+01,2.026557E+01
02:55:00,3.840362E+04,0.000000E+00,1.255135E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,4.183801E+01,2.633114E+01,2.030973E+01
03:00:00,3.844880E+04,0.000000E+00,1.256611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999423E+01,4.184483E+01,2.628409E+01,2.034673E+01
03:05:00,3.849931E+04,0.000000E+00,1.258262E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999423E+01,4.185164E+01,2.623740E+01,2.037719E+01
03:10:00,3.855580E+04,0.000000E+00,1.260108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999422E+01,4.185964E+01,2.618929E+01,2.042116E+01
03:15:00,3.861815E+04,0.000000E+00,1.262146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999421E+01,4.186937E+01,2.613898E+01,2.049025E+01
03:20:00,3.868640E+04,0.000000E+00,1.264376E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999420E+01,4.188070E+01,2.608678E+01,2.058681E+01
03:25:00,3.876059E+04,0.000000E+00,1.266801E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999419E+01,4.189326E+01,2.603330E+01,2.070914E+01
03:30:00,3.884074E+04,0.000000E+00,1.269420E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999418E+01,4.190670E+01,2.597901E+01,2.085483E+01
03:35:00,3.892689E+04,0.000000E+00,1.272235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999418E+01,4.192076E+01,2.592417E+01,2.102189E+01
03:40:00,3.901905E+04,0.000000E+00,1.275247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999417E+01,4.193524E+01,2.586896E+01,2.120880E+01
03:45:00,3.911726E+04,0.000000E+00,1.278456E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999416E+01,4.195003E+01,2.581344E+01,2.141431E+01
03:50:00,3.922155E+04,0.000000E+00,1.281864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999416E+01,4.196501E+01,2.575767E+01,2.163731E+01
03:55:00,3.933194E+04,0.000000E+00,1.285472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999415E+01,4.198012E+01,2.570168E+01,2.187679E+01
04:00:00,3.944846E+04,0.000000E+00,1.289280E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.199530E+01,2.564550E+01,2.213175E+01
04:05:00,3.956114E+04,0.000000E+00,1.292962E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.201050E+01,2.558915E+01,2.240130E+01
04:10:00,3.966960E+04,0.000000E+00,1.296507E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.202491E+01,2.553274E+01,2.269666E+01
04:15:00,3.977404E+04,0.000000E+00,1.299920E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.203818E+01,2.547632E+01,2.302414E+01
04:20:00,3.987441E+04,0.000000E+00,1.303200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.205041E+01,2.541987E+01,2.338471E+01
04:25:00,3.997069E+04,0.000000E+00,1.306346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.206182E+01,2.536336E+01,2.377680E+01
04:30:00,4.006285E+04,0.000000E+00,1.309358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.207261E+01,2.530677E+01,2.419830E+01
04:35:00,4.015090E+04,0.000000E+00,1.312236E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999413E+01,4.208292E+01,2.525007E+01,2.464726E+01
04:40:00,4.023480E+04,0.000000E+00,1.314978E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999413E+01,4.209287E+01,2.519326E+01,2.512197E+01
04:45:00,4.031454E+04,0.000000E+00,1.317584E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999413E+01,4.210251E+01,2.513634E+01,2.562090E+01
04:50:00,4.039011E+04,0.000000E+00,1.320054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999413E+01,4.211192E+01,2.507930E+01,2.614263E+01
04:55:00,4.046149E+04,0.000000E+00,1.322386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.212112E+01,2.502215E+01,2.668583E+01
05:00:00,4.052867E+04,0.000000E+00,1.324582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.213014E+01,2.496488E+01,2.724920E+01
05:05:00,4.059391E+04,0.000000E+00,1.326714E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.213902E+01,2.490750E+01,2.783155E+01
05:10:00,4.065697E+04,0.000000E+00,1.328775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.214706E+01,2.485062E+01,2.841179E+01
05:15:00,4.071778E+04,0.000000E+00,1.330762E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.215390E+01,2.479449E+01,2.897724E+01
05:20:00,4.077635E+04,0.000000E+00,1.332677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.215961E+01,2.473899E+01,2.952444E+01
05:25:00,4.083268E+04,0.000000E+00,1.334517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.216442E+01,2.468387E+01,3.005417E+01
05:30:00,4.088677E+04,0.000000E+00,1.336285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999411E+01,4.216857E+01,2.462893E+01,3.056811E+01
05:35:00,4.093860E+04,0.000000E+00,1.337979E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999411E+01,4.217223E+01,2.457407E+01,3.106764E+01
05:40:00,4.098817E+04,0.000000E+00,1.339599E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999411E+01,4.217550E+01,2.451922E+01,3.155377E+01
05:45:00,4.103549E+04,0.000000E+00,1.341145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999411E+01,4.217848E+01,2.446437E+01,3.202727E+01
05:50:00,4.108053E+04,0.000000E+00,1.342617E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999410E+01,4.218123E+01,2.440948E+01,3.248881E+01
05:55:00,4.112331E+04,0.000000E+00,1.344015E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999410E+01,4.218379E+01,2.435454E+01,3.293902E+01
06:00:00,4.116381E+04,0.000000E+00,1.345339E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999410E+01,4.218620E+01,2.429954E+01,3.337848E+01
06:05:00,4.120480E+04,0.000000E+00,1.346678E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.218848E+01,2.424449E+01,3.380777E+01
06:10:00,4.124671E+04,0.000000E+00,1.348048E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.219104E+01,2.419208E+01,3.421891E+01
06:15:00,4.128950E+04,0.000000E+00,1.349447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.219405E+01,2.414343E+01,3.460824E+01
06:20:00,4.133320E+04,0.000000E+00,1.350874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.219752E+01,2.409789E+01,3.497692E+01
06:25:00,4.137778E+04,0.000000E+00,1.352331E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.220134E+01,2.405440E+01,3.532768E+01
06:30:00,4.142328E+04,0.000000E+00,1.353818E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.220541E+01,2.401216E+01,3.566297E+01
06:35:00,4.146968E+04,0.000000E+00,1.355334E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.220964E+01,2.397070E+01,3.598447E+01
06:40:00,4.151699E+04,0.000000E+00,1.356881E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.221399E+01,2.392978E+01,3.629332E+01
06:45:00,4.156523E+04,0.000000E+00,1.358457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.221842E+01,2.388928E+01,3.659041E+01
06:50:00,4.161440E+04,0.000000E+00,1.360064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.222290E+01,2.384911E+01,3.687648E+01
06:55:00,4.166450E+04,0.000000E+00,1.361701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.222743E+01,2.380921E+01,3.715223E+01
07:00:00,4.171554E+04,0.000000E+00,1.363369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.223197E+01,2.376954E+01,3.741827E+01
07:05:00,4.176294E+04,0.000000E+00,1.364918E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,4.223652E+01,2.373005E+01,3.767517E+01
07:10:00,4.180594E+04,0.000000E+00,1.366323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,4.224128E+01,2.366889E+01,3.797368E+01
07:15:00,4.184461E+04,0.000000E+00,1.367587E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.224621E+01,2.360736E+01,3.826648E+01
07:20:00,4.187896E+04,0.000000E+00,1.368709E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999405E+01,4.225123E+01,2.355912E+01,3.852234E+01
07:25:00,4.190898E+04,0.000000E+00,1.369690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.225629E+01,2.352528E+01,3.873833E+01
07:30:00,4.193466E+04,0.000000E+00,1.370530E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.226137E+01,2.350169E+01,3.892396E+01
07:35:00,4.195598E+04,0.000000E+00,1.371226E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999406E+01,4.226646E+01,2.348422E+01,3.908896E+01
07:40:00,4.197294E+04,0.000000E+00,1.371781E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.227155E+01,2.347037E+01,3.923938E+01
07:45:00,4.198552E+04,0.000000E+00,1.372192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.227663E+01,2.345888E+01,3.937840E+01
07:50:00,4.199372E+04,0.000000E+00,1.372460E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.228169E+01,2.344919E+01,3.950759E+01
07:55:00,4.199751E+04,0.000000E+00,1.372584E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.228674E+01,2.344096E+01,3.962804E+01
08:00:00,4.199689E+04,0.000000E+00,1.372564E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.229176E+01,2.343390E+01,3.974063E+01
08:05:00,4.199831E+04,0.000000E+00,1.372610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.229676E+01,2.342784E+01,3.984604E+01
08:10:00,4.200261E+04,0.000000E+00,1.372751E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.230149E+01,2.341726E+01,3.997298E+01
08:15:00,4.200999E+04,0.000000E+00,1.372992E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.230589E+01,2.341021E+01,4.011145E+01
08:20:00,4.202019E+04,0.000000E+00,1.373326E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.231009E+01,2.341085E+01,4.025380E+01
08:25:00,4.203347E+04,0.000000E+00,1.373760E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.231411E+01,2.341880E+01,4.040021E+01
08:30:00,4.204961E+04,0.000000E+00,1.374288E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.231803E+01,2.343200E+01,4.055412E+01
08:35:00,4.206886E+04,0.000000E+00,1.374917E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.232184E+01,2.344866E+01,4.071858E+01
08:40:00,4.209099E+04,0.000000E+00,1.375640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.232559E+01,2.346780E+01,4.089492E+01
08:45:00,4.211624E+04,0.000000E+00,1.376466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,4.232927E+01,2.348885E+01,4.108363E+01
08:50:00,4.214440E+04,0.000000E+00,1.377386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.233290E+01,2.351147E+01,4.128475E+01
08:55:00,4.217573E+04,0.000000E+00,1.378410E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.233647E+01,2.353544E+01,4.149804E+01
09:00:00,4.220999E+04,0.000000E+00,1.379529E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.234001E+01,2.356065E+01,4.172309E+01
09:05:00,4.223301E+04,0.000000E+00,1.380282E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999407E+01,4.234351E+01,2.358699E+01,4.195946E+01
09:10:00,4.224338E+04,0.000000E+00,1.380621E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999409E+01,4.234689E+01,2.362665E+01,4.217326E+01
09:15:00,4.224096E+04,0.000000E+00,1.380542E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999410E+01,4.234994E+01,2.368995E+01,4.233543E+01
09:20:00,4.222592E+04,0.000000E+00,1.380050E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,4.235258E+01,2.377631E+01,4.244539E+01
09:25:00,4.219798E+04,0.000000E+00,1.379137E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999414E+01,4.235487E+01,2.388039E+01,4.251549E+01
09:30:00,4.215736E+04,0.000000E+00,1.377810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999416E+01,4.235689E+01,2.399684E+01,4.255834E+01
09:35:00,4.210371E+04,0.000000E+00,1.376057E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999417E+01,4.235872E+01,2.412234E+01,4.258158E+01
09:40:00,4.203721E+04,0.000000E+00,1.373884E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999419E+01,4.236039E+01,2.425541E+01,4.258815E+01
09:45:00,4.195759E+04,0.000000E+00,1.371282E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999421E+01,4.236193E+01,2.439598E+01,4.257741E+01
09:50:00,4.186507E+04,0.000000E+00,1.368259E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999422E+01,4.236337E+01,2.454488E+01,4.254659E+01
09:55:00,4.175935E+04,0.000000E+00,1.364804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999424E+01,4.236473E+01,2.469771E+01,4.250613E+01
10:00:00,4.164064E+04,0.000000E+00,1.360925E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999426E+01,4.236602E+01,2.485100E+01,4.246422E+01
10:05:00,4.152786E+04,0.000000E+00,1.357240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999428E+01,4.236728E+01,2.500317E+01,4.242415E+01
10:10:00,4.140423E+04,0.000000E+00,1.353200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999428E+01,4.237079E+01,2.514897E+01,4.239512E+01
10:15:00,4.126971E+04,0.000000E+00,1.348805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999431E+01,4.237301E+01,2.527015E+01,4.242102E+01
10:20:00,4.112430E+04,0.000000E+00,1.344053E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999435E+01,4.237187E+01,2.536307E+01,4.251060E+01
10:25:00,4.096799E+04,0.000000E+00,1.338945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999438E+01,4.236713E+01,2.543359E+01,4.264963E+01
10:30:00,4.080077E+04,0.000000E+00,1.333481E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999441E+01,4.235939E+01,2.548938E+01,4.281960E+01
10:35:00,4.062268E+04,0.000000E+00,1.327662E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999444E+01,4.234936E+01,2.553630E+01,4.300636E+01
10:40:00,4.043375E+04,0.000000E+00,1.321488E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999447E+01,4.233758E+01,2.557790E+01,4.320144E+01
10:45:00,4.023395E+04,0.000000E+00,1.314959E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999449E+01,4.232440E+01,2.561611E+01,4.340029E+01
10:50:00,4.002329E+04,0.000000E+00,1.308075E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999452E+01,4.231004E+01,2.565208E+01,4.360039E+01
10:55:00,3.980176E+04,0.000000E+00,1.300836E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999454E+01,4.229467E+01,2.568656E+01,4.380014E+01
11:00:00,3.956934E+04,0.000000E+00,1.293241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999457E+01,4.227840E+01,2.572006E+01,4.399843E+01
11:05:00,3.927804E+04,0.000000E+00,1.283721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999459E+01,4.226131E+01,2.575298E+01,4.419454E+01
11:10:00,3.896142E+04,0.000000E+00,1.273375E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999468E+01,4.223632E+01,2.580509E+01,4.432054E+01
11:15:00,3.861993E+04,0.000000E+00,1.262215E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999474E+01,4.220435E+01,2.588446E+01,4.434454E+01
11:20:00,3.825349E+04,0.000000E+00,1.250240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999479E+01,4.216753E+01,2.598734E+01,4.427290E+01
11:25:00,3.786216E+04,0.000000E+00,1.237452E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999485E+01,4.212720E+01,2.610635E+01,4.412501E+01
11:30:00,3.744597E+04,0.000000E+00,1.223851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999490E+01,4.208386E+01,2.623539E+01,4.391778E+01
11:35:00,3.700504E+04,0.000000E+00,1.209442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999495E+01,4.203754E+01,2.637076E+01,4.366174E+01
11:40:00,3.653941E+04,0.000000E+00,1.194226E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999500E+01,4.198702E+01,2.651032E+01,4.336300E+01
11:45:00,3.604916E+04,0.000000E+00,1.178204E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999504E+01,4.193116E+01,2.665257E+01,4.302575E+01
11:50:00,3.553435E+04,0.000000E+00,1.161380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.186966E+01,2.679700E+01,4.265157E+01
11:55:00,3.499490E+04,0.000000E+00,1.143751E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.180271E+01,2.694347E+01,4.224106E+01
12:00:00,3.443172E+04,0.000000E+00,1.125347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,4.173050E+01,2.709184E+01,4.179478E+01
12:05:00,3.391491E+04,0.000000E+00,1.108457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999522E+01,4.165338E+01,2.724194E+01,4.131336E+01
12:10:00,3.343143E+04,0.000000E+00,1.092657E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,4.157732E+01,2.732555E+01,4.098400E+01
12:15:00,3.298031E+04,0.000000E+00,1.077914E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999519E+01,4.150597E+01,2.737116E+01,4.074924E+01
12:20:00,3.256182E+04,0.000000E+00,1.064238E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,4.143977E+01,2.741065E+01,4.053658E+01
12:25:00,3.217599E+04,0.000000E+00,1.051629E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,4.137777E+01,2.745697E+01,4.031540E+01
12:30:00,3.182281E+04,0.000000E+00,1.040086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,4.131885E+01,2.751058E+01,4.008384E+01
12:35:00,3.150225E+04,0.000000E+00,1.029610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,4.126209E+01,2.756842E+01,3.984846E+01
12:40:00,3.121430E+04,0.000000E+00,1.020199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,4.120685E+01,2.762806E+01,3.961445E+01
12:45:00,3.095895E+04,0.000000E+00,1.011853E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,4.115267E+01,2.768842E+01,3.938400E+01
12:50:00,3.073620E+04,0.000000E+00,1.004573E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.109920E+01,2.774921E+01,3.915748E+01
12:55:00,3.054615E+04,0.000000E+00,9.983617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.104615E+01,2.781041E+01,3.893463E+01
13:00:00,3.038799E+04,0.000000E+00,9.931922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.099330E+01,2.787200E+01,3.871522E+01
13:05:00,3.023861E+04,0.000000E+00,9.883096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.094044E+01,2.793393E+01,3.849908E+01
13:10:00,3.008981E+04,0.000000E+00,9.834459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.089078E+01,2.803777E+01,3.818904E+01
13:15:00,2.994206E+04,0.000000E+00,9.786169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.084404E+01,2.815393E+01,3.784999E+01
13:20:00,2.979526E+04,0.000000E+00,9.738188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.079926E+01,2.825865E+01,3.753375E+01
13:25:00,2.964938E+04,0.000000E+00,9.690508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.075565E+01,2.834689E+01,3.725071E+01
13:30:00,2.950447E+04,0.000000E+00,9.643144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.071274E+01,2.842305E+01,3.699083E+01
13:35:00,2.936053E+04,0.000000E+00,9.596098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,4.067030E+01,2.849255E+01,3.674223E+01
13:40:00,2.921758E+04,0.000000E+00,9.549376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.062814E+01,2.855883E+01,3.649755E+01
13:45:00,2.907563E+04,0.000000E+00,9.502982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.058614E+01,2.862346E+01,3.625349E+01
13:50:00,2.893470E+04,0.000000E+00,9.456918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,4.054418E+01,2.868710E+01,3.600876E+01
13:55:00,2.879478E+04,0.000000E+00,9.411189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.050215E+01,2.875005E+01,3.576280E+01
14:00:00,2.865590E+04,0.000000E+00,9.365796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.045997E+01,2.881255E+01,3.551525E+01
14:05:00,2.854199E+04,0.000000E+00,9.328568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,4.041757E+01,2.887478E+01,3.526583E+01
14:10:00,2.843037E+04,0.000000E+00,9.292084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.038323E+01,2.892606E+01,3.503861E+01
14:15:00,2.832089E+04,0.000000E+00,9.256304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.035166E+01,2.897250E+01,3.482235E+01
14:20:00,2.821363E+04,0.000000E+00,9.221245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.031843E+01,2.901964E+01,3.460619E+01
14:25:00,2.810857E+04,0.000000E+00,9.186908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.028185E+01,2.906920E+01,3.438671E+01
14:30:00,2.800573E+04,0.000000E+00,9.153296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.024201E+01,2.912071E+01,3.416477E+01
14:35:00,2.790512E+04,0.000000E+00,9.120411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.019949E+01,2.917328E+01,3.394206E+01
14:40:00,2.780674E+04,0.000000E+00,9.088256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.015481E+01,2.922631E+01,3.371967E+01
14:45:00,2.771059E+04,0.000000E+00,9.056831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.010836E+01,2.927954E+01,3.349807E+01
14:50:00,2.761669E+04,0.000000E+00,9.026141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,4.006037E+01,2.933287E+01,3.327736E+01
14:55:00,2.752505E+04,0.000000E+00,8.996186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,4.001101E+01,2.938628E+01,3.305754E+01
15:00:00,2.743565E+04,0.000000E+00,8.966967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.996042E+01,2.943973E+01,3.283860E+01
15:05:00,2.734339E+04,0.000000E+00,8.936812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.990872E+01,2.949321E+01,3.262053E+01
15:10:00,2.724148E+04,0.000000E+00,8.903501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999502E+01,3.986794E+01,2.955188E+01,3.239162E+01
15:15:00,2.713002E+04,0.000000E+00,8.867072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999504E+01,3.983198E+01,2.961788E+01,3.214685E+01
15:20:00,2.700897E+04,0.000000E+00,8.827509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999506E+01,3.979513E+01,2.969003E+01,3.188818E+01
15:25:00,2.687831E+04,0.000000E+00,8.784803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,3.975499E+01,2.976628E+01,3.161954E+01
15:30:00,2.673800E+04,0.000000E+00,8.738945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,3.971136E+01,2.984502E+01,3.134404E+01
15:35:00,2.658803E+04,0.000000E+00,8.689930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.966473E+01,2.992533E+01,3.106343E+01
15:40:00,2.642837E+04,0.000000E+00,8.637749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,3.961564E+01,3.000673E+01,3.077864E+01
15:45:00,2.625899E+04,0.000000E+00,8.582394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,3.956441E+01,3.008896E+01,3.049011E+01
15:50:00,2.607989E+04,0.000000E+00,8.523859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,3.951124E+01,3.017196E+01,3.019802E+01
15:55:00,2.589103E+04,0.000000E+00,8.462136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999522E+01,3.945628E+01,3.025556E+01,2.990258E+01
16:00:00,2.569220E+04,0.000000E+00,8.397153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,3.939961E+01,3.033961E+01,2.960412E+01
16:05:00,2.546972E+04,0.000000E+00,8.324444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,3.934122E+01,3.042413E+01,2.930256E+01
16:10:00,2.525981E+04,0.000000E+00,8.255843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,3.929924E+01,3.049463E+01,2.902148E+01
16:15:00,2.506228E+04,0.000000E+00,8.191287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,3.928298E+01,3.055575E+01,2.875241E+01
16:20:00,2.487716E+04,0.000000E+00,8.130789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,3.929256E+01,3.061381E+01,2.848468E+01
16:25:00,2.470449E+04,0.000000E+00,8.074355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999528E+01,3.932426E+01,3.067189E+01,2.821341E+01
16:30:00,2.454427E+04,0.000000E+00,8.021996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999530E+01,3.937400E+01,3.073057E+01,2.793789E+01
16:35:00,2.439656E+04,0.000000E+00,7.973723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999534E+01,3.943852E+01,3.078955E+01,2.765880E+01
16:40:00,2.426138E+04,0.000000E+00,7.929546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,3.951539E+01,3.084856E+01,2.737680E+01
16:45:00,2.413875E+04,0.000000E+00,7.889470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999543E+01,3.960276E+01,3.090745E+01,2.709228E+01
16:50:00,2.402868E+04,0.000000E+00,7.853502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999547E+01,3.969911E+01,3.096618E+01,2.680543E+01
16:55:00,2.393120E+04,0.000000E+00,7.821649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999553E+01,3.980320E+01,3.102480E+01,2.651636E+01
17:00:00,2.384653E+04,0.000000E+00,7.793982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,3.991397E+01,3.108332E+01,2.622515E+01
17:05:00,2.378092E+04,0.000000E+00,7.772548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,4.003056E+01,3.114179E+01,2.593188E+01
17:10:00,2.373515E+04,0.000000E+00,7.757595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,4.013318E+01,3.122121E+01,2.561165E+01
17:15:00,2.370924E+04,0.000000E+00,7.749138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,4.021226E+01,3.130342E+01,2.529516E+01
17:20:00,2.370333E+04,0.000000E+00,7.747215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,4.026768E+01,3.137584E+01,2.500125E+01
17:25:00,2.371752E+04,0.000000E+00,7.751860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,4.030315E+01,3.143695E+01,2.473127E+01
17:30:00,2.375189E+04,0.000000E+00,7.763103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999567E+01,4.032275E+01,3.149016E+01,2.447939E+01
17:35:00,2.380658E+04,0.000000E+00,7.780984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,4.032979E+01,3.153896E+01,2.423997E+01
17:40:00,2.388167E+04,0.000000E+00,7.805533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,4.032678E+01,3.158543E+01,2.400963E+01
17:45:00,2.397726E+04,0.000000E+00,7.836780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999560E+01,4.031568E+01,3.163048E+01,2.378670E+01
17:50:00,2.409417E+04,0.000000E+00,7.874991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999557E+01,4.029810E+01,3.167452E+01,2.357030E+01
17:55:00,2.423186E+04,0.000000E+00,7.919994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999553E+01,4.027559E+01,3.171772E+01,2.335988E+01
18:00:00,2.439018E+04,0.000000E+00,7.971738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999549E+01,4.024922E+01,3.176025E+01,2.315495E+01
18:05:00,2.456401E+04,0.000000E+00,8.028550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999545E+01,4.021974E+01,3.180223E+01,2.295509E+01
18:10:00,2.475891E+04,0.000000E+00,8.092242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,4.019982E+01,3.184595E+01,2.275846E+01
18:15:00,2.497493E+04,0.000000E+00,8.162838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999531E+01,4.019782E+01,3.188718E+01,2.257116E+01
18:20:00,2.521215E+04,0.000000E+00,8.240363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,4.021450E+01,3.192397E+01,2.239557E+01
18:25:00,2.547067E+04,0.000000E+00,8.324845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,4.024696E+01,3.195675E+01,2.223071E+01
