Time,EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Heat Load [W],EU_CELL_ZONE::Des Latent Cool Load [W],EU_CELL_ZONE::Des Latent Heat Mass Flow [kg/s],EU_CELL_ZONE::Des Latent Cool Mass Flow [kg/s],EU_CELL_ZONE::Des Heat Load No DOAS [W],EU_CELL_ZONE::Des Sens Cool Load No DOAS [W],EU_CELL_ZONE::Des Latent Heat Load No DOAS [W],EU_CELL_ZONE::Des Latent Cool Load No DOAS [W],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],EU_CELL_ZONE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:05:00,1.616971E+03,1.388705E+04,5.285011E-02,3.680479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999602E+01,3.742735E+01,5.000037E+01,8.935955E+00
00:10:00,3.245835E+03,1.238986E+04,1.060889E-01,3.283690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999600E+01,3.743067E+01,5.000031E+01,8.920451E+00
00:15:00,4.886484E+03,1.093652E+04,1.597129E-01,2.898523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999597E+01,3.743427E+01,5.000025E+01,8.901924E+00
00:20:00,6.538861E+03,9.525298E+03,2.137201E-01,2.524514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999595E+01,3.743819E+01,5.000019E+01,8.880252E+00
00:25:00,8.202899E+03,8.154949E+03,2.681084E-01,2.161335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999593E+01,3.744239E+01,5.000013E+01,8.855547E+00
00:30:00,9.878531E+03,6.825043E+03,3.228756E-01,1.808871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999590E+01,3.744679E+01,5.000007E+01,8.827945E+00
00:35:00,1.156569E+04,5.617355E+03,3.780195E-01,1.488798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999588E+01,3.745134E+01,5.000000E+01,8.797534E+00
00:40:00,1.326430E+04,4.529119E+03,4.335377E-01,1.200382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999585E+01,3.745598E+01,4.994607E+01,8.789542E+00
00:45:00,1.497430E+04,3.557460E+03,4.894280E-01,9.428611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999583E+01,3.746068E+01,4.982989E+01,8.808709E+00
00:50:00,1.669561E+04,2.699536E+03,5.456881E-01,7.154829E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999581E+01,3.746539E+01,4.967214E+01,8.846561E+00
00:55:00,1.842817E+04,1.952548E+03,6.023156E-01,5.175053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999578E+01,3.747010E+01,4.949459E+01,8.893774E+00
01:00:00,2.017189E+04,1.313732E+03,6.593082E-01,3.481964E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999576E+01,3.747477E+01,4.930975E+01,8.944896E+00
01:05:00,2.030665E+04,8.686095E+02,6.637123E-01,2.302197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999574E+01,3.747938E+01,4.912246E+01,8.997768E+00
01:10:00,2.043721E+04,5.172605E+02,6.679791E-01,1.370969E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999572E+01,3.748271E+01,4.893441E+01,9.052202E+00
01:15:00,2.056364E+04,2.566192E+02,6.721107E-01,6.801554E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999571E+01,3.748405E+01,4.874615E+01,9.108284E+00
01:20:00,2.068588E+04,8.502032E+01,6.761056E-01,2.253420E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,3.748333E+01,4.855801E+01,9.165959E+00
01:25:00,2.080392E+04,2.022327E-01,6.799633E-01,5.360082E-06,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,3.748073E+01,4.837027E+01,9.225070E+00
01:30:00,2.091774E+04,0.000000E+00,6.836828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999566E+01,3.747649E+01,4.818314E+01,9.285454E+00
01:35:00,2.102731E+04,0.000000E+00,6.872637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,3.747083E+01,4.799677E+01,9.346996E+00
01:40:00,2.113261E+04,0.000000E+00,6.907051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999563E+01,3.746390E+01,4.781122E+01,9.409614E+00
01:45:00,2.123364E+04,0.000000E+00,6.940065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999561E+01,3.745584E+01,4.762650E+01,9.473254E+00
01:50:00,2.133036E+04,0.000000E+00,6.971673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999559E+01,3.744674E+01,4.744268E+01,9.537854E+00
01:55:00,2.142276E+04,0.000000E+00,7.001870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999557E+01,3.743670E+01,4.725973E+01,9.603383E+00
02:00:00,2.151082E+04,0.000000E+00,7.030650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999556E+01,3.742581E+01,4.707761E+01,9.669823E+00
02:05:00,2.159832E+04,0.000000E+00,7.059244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999554E+01,3.741414E+01,4.689631E+01,9.737145E+00
02:10:00,2.168554E+04,0.000000E+00,7.087745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999552E+01,3.740385E+01,4.670972E+01,9.807390E+00
02:15:00,2.177242E+04,0.000000E+00,7.116137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999550E+01,3.739610E+01,4.651625E+01,9.880798E+00
02:20:00,2.185898E+04,0.000000E+00,7.144426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999548E+01,3.739096E+01,4.631797E+01,9.956189E+00
02:25:00,2.194524E+04,0.000000E+00,7.172614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999546E+01,3.738806E+01,4.611738E+01,1.003236E+01
02:30:00,2.203119E+04,0.000000E+00,7.200703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999545E+01,3.738697E+01,4.591599E+01,1.010860E+01
02:35:00,2.211685E+04,0.000000E+00,7.228695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999543E+01,3.738732E+01,4.571442E+01,1.018464E+01
02:40:00,2.220222E+04,0.000000E+00,7.256595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999542E+01,3.738884E+01,4.551288E+01,1.026040E+01
02:45:00,2.228732E+04,0.000000E+00,7.284404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999540E+01,3.739131E+01,4.531142E+01,1.033587E+01
02:50:00,2.237215E+04,0.000000E+00,7.312126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999539E+01,3.739453E+01,4.511009E+01,1.041104E+01
02:55:00,2.245673E+04,0.000000E+00,7.339765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,3.739836E+01,4.490895E+01,1.048588E+01
03:00:00,2.254106E+04,0.000000E+00,7.367323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999536E+01,3.740266E+01,4.470802E+01,1.056041E+01
03:05:00,2.263076E+04,0.000000E+00,7.396637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999535E+01,3.740731E+01,4.450732E+01,1.063460E+01
03:10:00,2.272628E+04,0.000000E+00,7.427853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999532E+01,3.741490E+01,4.430464E+01,1.071193E+01
03:15:00,2.282758E+04,0.000000E+00,7.460960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999530E+01,3.742682E+01,4.409938E+01,1.079408E+01
03:20:00,2.293475E+04,0.000000E+00,7.495979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999527E+01,3.744306E+01,4.389230E+01,1.088097E+01
03:25:00,2.304780E+04,0.000000E+00,7.532926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,3.746303E+01,4.368430E+01,1.097195E+01
03:30:00,2.316680E+04,0.000000E+00,7.571816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,3.748603E+01,4.347595E+01,1.106644E+01
03:35:00,2.329179E+04,0.000000E+00,7.612663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,3.751148E+01,4.326746E+01,1.116406E+01
03:40:00,2.342282E+04,0.000000E+00,7.655482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,3.753893E+01,4.305892E+01,1.126454E+01
03:45:00,2.355992E+04,0.000000E+00,7.700288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.756800E+01,4.285036E+01,1.136771E+01
03:50:00,2.370315E+04,0.000000E+00,7.747095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.759839E+01,4.264179E+01,1.147338E+01
03:55:00,2.385255E+04,0.000000E+00,7.795918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,3.762983E+01,4.243323E+01,1.158138E+01
04:00:00,2.400816E+04,0.000000E+00,7.846772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,3.766210E+01,4.222469E+01,1.169155E+01
04:05:00,2.416041E+04,0.000000E+00,7.896528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,3.769501E+01,4.201619E+01,1.180375E+01
04:10:00,2.430858E+04,0.000000E+00,7.944951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,3.773105E+01,4.182043E+01,1.191108E+01
04:15:00,2.445280E+04,0.000000E+00,7.992083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.777136E+01,4.164075E+01,1.201189E+01
04:20:00,2.459302E+04,0.000000E+00,8.037906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.781560E+01,4.147285E+01,1.210883E+01
04:25:00,2.472921E+04,0.000000E+00,8.082415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.786296E+01,4.131161E+01,1.220494E+01
04:30:00,2.486136E+04,0.000000E+00,8.125605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999507E+01,3.791271E+01,4.115388E+01,1.230204E+01
04:35:00,2.498946E+04,0.000000E+00,8.167469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999507E+01,3.796428E+01,4.099831E+01,1.240087E+01
04:40:00,2.511349E+04,0.000000E+00,8.208004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.801725E+01,4.084446E+01,1.250160E+01
04:45:00,2.523343E+04,0.000000E+00,8.247203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.807130E+01,4.069216E+01,1.260423E+01
04:50:00,2.534927E+04,0.000000E+00,8.285061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.812613E+01,4.054128E+01,1.270877E+01
04:55:00,2.546099E+04,0.000000E+00,8.321574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,3.818152E+01,4.039172E+01,1.281520E+01
05:00:00,2.556857E+04,0.000000E+00,8.356736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,3.823725E+01,4.024339E+01,1.292352E+01
05:05:00,2.567196E+04,0.000000E+00,8.390526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999509E+01,3.829317E+01,4.009623E+01,1.303367E+01
05:10:00,2.577144E+04,0.000000E+00,8.423041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,3.834756E+01,3.994921E+01,1.314453E+01
05:15:00,2.586677E+04,0.000000E+00,8.454197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,3.839961E+01,3.980205E+01,1.325514E+01
05:20:00,2.595799E+04,0.000000E+00,8.484014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,3.844919E+01,3.965506E+01,1.336492E+01
05:25:00,2.604517E+04,0.000000E+00,8.512507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999513E+01,3.849659E+01,3.950863E+01,1.347363E+01
05:30:00,2.612828E+04,0.000000E+00,8.539674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.854216E+01,3.936300E+01,1.358120E+01
05:35:00,2.620733E+04,0.000000E+00,8.565511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.858617E+01,3.921828E+01,1.368764E+01
05:40:00,2.628230E+04,0.000000E+00,8.590016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,3.862884E+01,3.907449E+01,1.379300E+01
05:45:00,2.635319E+04,0.000000E+00,8.613187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,3.867033E+01,3.893163E+01,1.389732E+01
05:50:00,2.641998E+04,0.000000E+00,8.635020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.871075E+01,3.878972E+01,1.400062E+01
05:55:00,2.648268E+04,0.000000E+00,8.655513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,3.875024E+01,3.864875E+01,1.410295E+01
06:00:00,2.654126E+04,0.000000E+00,8.674663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999518E+01,3.878887E+01,3.850871E+01,1.420433E+01
06:05:00,2.659916E+04,0.000000E+00,8.693588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999519E+01,3.882673E+01,3.836962E+01,1.430481E+01
06:10:00,2.665631E+04,0.000000E+00,8.712271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,3.886199E+01,3.823104E+01,1.440595E+01
06:15:00,2.671294E+04,0.000000E+00,8.730782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,3.889378E+01,3.809286E+01,1.450862E+01
06:20:00,2.676899E+04,0.000000E+00,8.749104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.892218E+01,3.795520E+01,1.461296E+01
06:25:00,2.682442E+04,0.000000E+00,8.767222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.894763E+01,3.781823E+01,1.471883E+01
06:30:00,2.687924E+04,0.000000E+00,8.785141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.897066E+01,3.768205E+01,1.482605E+01
06:35:00,2.693347E+04,0.000000E+00,8.802864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.899164E+01,3.754669E+01,1.493453E+01
06:40:00,2.698710E+04,0.000000E+00,8.820395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.901090E+01,3.744805E+01,1.501489E+01
06:45:00,2.704015E+04,0.000000E+00,8.837736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.902868E+01,3.740480E+01,1.505127E+01
06:50:00,2.709264E+04,0.000000E+00,8.854891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.904519E+01,3.740837E+01,1.505025E+01
06:55:00,2.714456E+04,0.000000E+00,8.871863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.906059E+01,3.744305E+01,1.502461E+01
07:00:00,2.719594E+04,0.000000E+00,8.888656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.907503E+01,3.749720E+01,1.498392E+01
07:05:00,2.727087E+04,0.000000E+00,8.913147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.908864E+01,3.756598E+01,1.493220E+01
07:10:00,2.734908E+04,0.000000E+00,8.938706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,3.911012E+01,3.763972E+01,1.488038E+01
07:15:00,2.743036E+04,0.000000E+00,8.965270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.913741E+01,3.772950E+01,1.482134E+01
07:20:00,2.751483E+04,0.000000E+00,8.992878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.916749E+01,3.783982E+01,1.475196E+01
07:25:00,2.760254E+04,0.000000E+00,9.021544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.919863E+01,3.796849E+01,1.467395E+01
07:30:00,2.769354E+04,0.000000E+00,9.051284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.923023E+01,3.811168E+01,1.459012E+01
07:35:00,2.778788E+04,0.000000E+00,9.082116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.926217E+01,3.826670E+01,1.450236E+01
07:40:00,2.788561E+04,0.000000E+00,9.114055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.929444E+01,3.855744E+01,1.431596E+01
07:45:00,2.798678E+04,0.000000E+00,9.147119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.932700E+01,3.893663E+01,1.405677E+01
07:50:00,2.809144E+04,0.000000E+00,9.181324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.935980E+01,3.941529E+01,1.373607E+01
07:55:00,2.819965E+04,0.000000E+00,9.216689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.939279E+01,3.970670E+01,1.353977E+01
08:00:00,2.831145E+04,0.000000E+00,9.253230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.942589E+01,4.025744E+01,1.317536E+01
08:05:00,2.839824E+04,0.000000E+00,9.281593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999514E+01,3.945908E+01,4.114823E+01,1.261385E+01
08:10:00,2.848006E+04,0.000000E+00,9.308334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.948943E+01,4.189209E+01,1.216334E+01
08:15:00,2.855727E+04,0.000000E+00,9.333570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,3.951548E+01,4.243694E+01,1.184009E+01
08:20:00,2.862974E+04,0.000000E+00,9.357255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999516E+01,3.953727E+01,4.325643E+01,1.136937E+01
08:25:00,2.869743E+04,0.000000E+00,9.379381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.955542E+01,4.455594E+01,1.066973E+01
08:30:00,2.876031E+04,0.000000E+00,9.399931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.957062E+01,4.550354E+01,1.018851E+01
08:35:00,2.881832E+04,0.000000E+00,9.418893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.958341E+01,4.627370E+01,9.812580E+00
08:40:00,2.887143E+04,0.000000E+00,9.436251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.959419E+01,4.727517E+01,9.345956E+00
08:45:00,2.890554E+04,0.000000E+00,9.447402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999517E+01,3.960327E+01,4.887957E+01,8.654103E+00
08:50:00,2.892625E+04,7.946711E+02,9.454173E-01,2.112696E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999520E+01,3.960684E+01,4.959857E+01,8.364793E+00
08:55:00,2.893581E+04,2.286440E+03,9.457298E-01,6.066451E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999521E+01,3.960487E+01,5.000108E+01,8.246703E+00
09:00:00,2.893379E+04,4.457280E+03,9.456641E-01,1.181986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999522E+01,3.959903E+01,5.000204E+01,8.290484E+00
09:05:00,2.892301E+04,7.085859E+03,9.453120E-01,1.878624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999522E+01,3.959054E+01,5.000294E+01,8.410546E+00
09:10:00,2.890345E+04,1.031253E+04,9.446727E-01,2.733768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,3.958034E+01,5.000316E+01,8.550972E+00
09:15:00,2.887484E+04,1.413244E+04,9.437380E-01,3.746126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,3.956882E+01,5.000336E+01,8.694964E+00
09:20:00,2.883711E+04,1.857489E+04,9.425050E-01,4.923471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,3.955615E+01,5.000340E+01,8.833101E+00
09:25:00,2.879014E+04,2.366817E+04,9.409700E-01,6.273300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,3.954239E+01,5.000334E+01,8.960167E+00
09:30:00,2.873381E+04,2.943941E+04,9.391293E-01,7.802811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,3.952761E+01,5.000319E+01,9.073103E+00
09:35:00,2.856432E+04,3.583222E+04,9.335898E-01,9.497063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,3.951188E+01,5.000299E+01,9.170161E+00
09:40:00,2.825818E+04,4.284708E+04,9.235848E-01,1.135618E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999547E+01,3.946470E+01,5.000273E+01,9.250085E+00
09:45:00,2.782934E+04,5.050380E+04,9.095698E-01,1.338543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,3.936444E+01,5.000247E+01,9.313149E+00
09:50:00,2.727070E+04,5.802467E+04,8.913127E-01,1.537803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999591E+01,3.920690E+01,5.000224E+01,9.361065E+00
09:55:00,2.658004E+04,6.552451E+04,8.687409E-01,1.736571E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999611E+01,3.899616E+01,5.000206E+01,9.396217E+00
10:00:00,2.575953E+04,7.303794E+04,8.419256E-01,1.935701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999630E+01,3.873788E+01,5.000193E+01,9.421094E+00
10:05:00,2.483729E+04,8.075312E+04,8.117853E-01,2.140180E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999648E+01,3.843686E+01,5.000185E+01,9.437974E+00
10:10:00,2.382687E+04,8.856327E+04,7.787629E-01,2.347178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999659E+01,3.810498E+01,5.000180E+01,9.452195E+00
10:15:00,2.266094E+04,9.648842E+04,7.406578E-01,2.557225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999657E+01,3.775327E+01,5.000178E+01,9.466428E+00
10:20:00,2.135744E+04,1.045139E+05,6.980566E-01,2.769931E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,3.736067E+01,5.000174E+01,9.480911E+00
10:25:00,1.990909E+04,1.126252E+05,6.507209E-01,2.984915E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999730E+01,3.692042E+01,5.000168E+01,9.494997E+00
10:30:00,1.831076E+04,1.208088E+05,5.984833E-01,3.201815E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999761E+01,3.642716E+01,5.000162E+01,9.508128E+00
10:35:00,1.662933E+04,1.290582E+05,5.435295E-01,3.420460E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999795E+01,3.587596E+01,5.000155E+01,9.520075E+00
10:40:00,1.487429E+04,1.373633E+05,4.861687E-01,3.640579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999842E+01,3.524740E+01,5.000147E+01,9.530717E+00
10:45:00,1.304233E+04,1.457107E+05,4.262932E-01,3.861822E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999895E+01,3.452133E+01,5.000140E+01,9.540136E+00
10:50:00,1.119439E+04,1.540879E+05,3.658941E-01,4.083853E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999954E+01,3.368260E+01,5.000133E+01,9.548543E+00
10:55:00,9.482025E+03,1.624820E+05,3.099258E-01,4.306333E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.004332E+01,3.266094E+01,5.000126E+01,9.556150E+00
11:00:00,7.903459E+03,1.708804E+05,2.583305E-01,4.528927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.030279E+01,3.121908E+01,5.000120E+01,9.563106E+00
11:05:00,6.432297E+03,1.793414E+05,2.102453E-01,4.753181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070954E+01,2.991186E+01,5.000114E+01,9.569508E+00
11:10:00,5.055291E+03,1.878359E+05,1.652375E-01,4.978324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.123715E+01,2.836535E+01,5.000109E+01,9.573148E+00
11:15:00,3.839899E+03,1.963511E+05,1.255121E-01,5.204015E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.194941E+01,2.658566E+01,5.000106E+01,9.573812E+00
11:20:00,2.768350E+03,2.048751E+05,9.048777E-02,5.429938E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.260340E+01,2.511580E+01,5.000107E+01,9.572573E+00
11:25:00,1.848081E+03,2.133958E+05,6.040783E-02,5.655775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.309545E+01,2.414154E+01,5.000112E+01,9.570479E+00
11:30:00,1.084370E+03,2.219012E+05,3.544487E-02,5.881204E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.383007E+01,2.279693E+01,5.000118E+01,9.568069E+00
11:35:00,5.141985E+02,2.304016E+05,1.680782E-02,6.106498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.495408E+01,2.083892E+01,5.000126E+01,9.565490E+00
11:40:00,1.515959E+02,2.388936E+05,4.955343E-03,6.331570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.598373E+01,1.910754E+01,5.000134E+01,9.562673E+00
11:45:00,0.000000E+00,2.473697E+05,0.000000E+00,6.556215E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.645792E+01,1.836861E+01,5.000142E+01,9.559582E+00
11:50:00,0.000000E+00,2.558226E+05,0.000000E+00,6.780245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.723360E+01,1.721634E+01,5.000151E+01,9.556245E+00
11:55:00,0.000000E+00,2.642452E+05,0.000000E+00,7.003468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.806192E+01,1.600958E+01,5.000161E+01,9.552710E+00
12:00:00,0.000000E+00,2.726302E+05,0.000000E+00,7.225692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.878651E+01,1.499091E+01,5.000172E+01,9.549000E+00
12:05:00,0.000000E+00,2.809236E+05,0.000000E+00,7.445484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.946525E+01,1.408627E+01,5.000183E+01,9.545126E+00
12:10:00,0.000000E+00,2.891151E+05,0.000000E+00,7.662574E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.011106E+01,1.327323E+01,5.000195E+01,9.543562E+00
12:15:00,0.000000E+00,2.971979E+05,0.000000E+00,7.876779E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.073668E+01,1.253277E+01,5.000204E+01,9.544301E+00
12:20:00,0.000000E+00,3.051638E+05,0.000000E+00,8.087884E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.135185E+01,1.185098E+01,5.000208E+01,9.546092E+00
12:25:00,0.000000E+00,3.130051E+05,0.000000E+00,8.295688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.196206E+01,1.121898E+01,5.000209E+01,9.547992E+00
12:30:00,0.000000E+00,3.207143E+05,0.000000E+00,8.499990E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.257049E+01,1.063062E+01,5.000209E+01,9.549702E+00
12:35:00,0.000000E+00,3.282861E+05,0.000000E+00,8.700654E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.287365E+01,1.036315E+01,5.000209E+01,9.551254E+00
12:40:00,0.000000E+00,3.357138E+05,0.000000E+00,8.897498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.333839E+01,9.980756E+00,5.000208E+01,9.552666E+00
12:45:00,0.000000E+00,3.429895E+05,0.000000E+00,9.090314E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.391270E+01,9.490472E+00,5.000208E+01,9.553958E+00
12:50:00,0.000000E+00,3.501055E+05,0.000000E+00,9.278901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.436697E+01,9.091506E+00,5.000208E+01,9.555154E+00
12:55:00,0.000000E+00,3.570543E+05,0.000000E+00,9.463057E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.476899E+01,8.740782E+00,5.000208E+01,9.556279E+00
13:00:00,0.000000E+00,3.638286E+05,0.000000E+00,9.642588E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.514190E+01,8.422774E+00,5.000208E+01,9.557340E+00
13:05:00,0.000000E+00,3.704556E+05,0.000000E+00,9.818219E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.549470E+01,8.130892E+00,5.000208E+01,9.558339E+00
13:10:00,0.000000E+00,3.769193E+05,0.000000E+00,9.989527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.583697E+01,7.860162E+00,5.000208E+01,9.558735E+00
13:15:00,0.000000E+00,3.832129E+05,0.000000E+00,1.015632E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.616539E+01,7.610932E+00,5.000209E+01,9.558589E+00
13:20:00,0.000000E+00,3.893299E+05,0.000000E+00,1.031844E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.647976E+01,7.381577E+00,5.000211E+01,9.558210E+00
13:25:00,0.000000E+00,3.952635E+05,0.000000E+00,1.047570E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.674114E+01,7.196222E+00,5.000214E+01,9.557796E+00
13:30:00,0.000000E+00,4.010073E+05,0.000000E+00,1.062793E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.696659E+01,7.044676E+00,5.000218E+01,9.557386E+00
13:35:00,0.000000E+00,4.065684E+05,0.000000E+00,1.077531E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.728548E+01,6.845928E+00,5.000221E+01,9.556960E+00
13:40:00,0.000000E+00,4.119443E+05,0.000000E+00,1.091778E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.759215E+01,6.689410E+00,5.000224E+01,9.556462E+00
13:45:00,0.000000E+00,4.171295E+05,0.000000E+00,1.105520E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.804035E+01,6.463159E+00,5.000227E+01,9.555889E+00
13:50:00,0.000000E+00,4.221188E+05,0.000000E+00,1.118743E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.848803E+01,6.249309E+00,5.000231E+01,9.555265E+00
13:55:00,0.000000E+00,4.269070E+05,0.000000E+00,1.131432E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.894016E+01,6.045447E+00,5.000234E+01,9.554609E+00
14:00:00,0.000000E+00,4.314891E+05,0.000000E+00,1.143575E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.939640E+01,5.851021E+00,5.000238E+01,9.553924E+00
14:05:00,0.000000E+00,4.358594E+05,0.000000E+00,1.155157E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.985563E+01,5.665605E+00,5.000241E+01,9.553209E+00
14:10:00,0.000000E+00,4.400134E+05,0.000000E+00,1.166166E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.032000E+01,5.487403E+00,5.000244E+01,9.552829E+00
14:15:00,0.000000E+00,4.439463E+05,0.000000E+00,1.176588E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.078150E+01,5.317996E+00,5.000247E+01,9.552714E+00
14:20:00,0.000000E+00,4.476533E+05,0.000000E+00,1.186412E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.123705E+01,5.157659E+00,5.000249E+01,9.552659E+00
14:25:00,0.000000E+00,4.511303E+05,0.000000E+00,1.195626E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.168763E+01,5.005527E+00,5.000251E+01,9.552557E+00
14:30:00,0.000000E+00,4.543731E+05,0.000000E+00,1.204219E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.213346E+01,4.861006E+00,5.000252E+01,9.552398E+00
14:35:00,0.000000E+00,4.573928E+05,0.000000E+00,1.212221E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.256281E+01,4.726512E+00,5.000254E+01,9.552199E+00
14:40:00,0.000000E+00,4.601897E+05,0.000000E+00,1.219633E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.293480E+01,4.611158E+00,5.000255E+01,9.551943E+00
14:45:00,0.000000E+00,4.627608E+05,0.000000E+00,1.226446E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.320829E+01,4.525875E+00,5.000257E+01,9.551628E+00
14:50:00,0.000000E+00,4.651038E+05,0.000000E+00,1.232655E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.341686E+01,4.460966E+00,5.000258E+01,9.551266E+00
14:55:00,0.000000E+00,4.672165E+05,0.000000E+00,1.238254E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.366224E+01,4.384323E+00,5.000260E+01,9.550864E+00
15:00:00,0.000000E+00,4.690967E+05,0.000000E+00,1.243236E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.388101E+01,4.316071E+00,5.000261E+01,9.550425E+00
15:05:00,0.000000E+00,4.707467E+05,0.000000E+00,1.247609E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.407980E+01,4.254311E+00,5.000263E+01,9.549945E+00
15:10:00,0.000000E+00,4.721759E+05,0.000000E+00,1.251396E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.426061E+01,4.198436E+00,5.000264E+01,9.549319E+00
15:15:00,0.000000E+00,4.733826E+05,0.000000E+00,1.254593E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.442327E+01,4.148287E+00,5.000266E+01,9.548548E+00
15:20:00,0.000000E+00,4.743659E+05,0.000000E+00,1.257199E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.456582E+01,4.104056E+00,5.000268E+01,9.547679E+00
15:25:00,0.000000E+00,4.751245E+05,0.000000E+00,1.259209E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.468419E+01,4.066353E+00,5.000271E+01,9.546739E+00
15:30:00,0.000000E+00,4.756576E+05,0.000000E+00,1.260621E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.478353E+01,4.033869E+00,5.000273E+01,9.545730E+00
15:35:00,0.000000E+00,4.759704E+05,0.000000E+00,1.261449E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.487154E+01,4.004832E+00,5.000276E+01,9.544645E+00
15:40:00,0.000000E+00,4.760642E+05,0.000000E+00,1.261697E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.498764E+01,3.971061E+00,5.000278E+01,9.543462E+00
15:45:00,0.000000E+00,4.759397E+05,0.000000E+00,1.261367E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.514540E+01,3.929906E+00,5.000281E+01,9.542177E+00
15:50:00,0.000000E+00,4.755976E+05,0.000000E+00,1.260459E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.532867E+01,3.884805E+00,5.000284E+01,9.540801E+00
15:55:00,0.000000E+00,4.750390E+05,0.000000E+00,1.258978E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.551532E+01,3.840239E+00,5.000287E+01,9.539339E+00
16:00:00,0.000000E+00,4.742652E+05,0.000000E+00,1.256926E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.568893E+01,3.799357E+00,5.000290E+01,9.537789E+00
16:05:00,0.000000E+00,4.732552E+05,0.000000E+00,1.254249E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.583983E+01,3.763871E+00,5.000294E+01,9.536148E+00
16:10:00,0.000000E+00,4.720091E+05,0.000000E+00,1.250945E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.596202E+01,3.734365E+00,5.000297E+01,9.534365E+00
16:15:00,0.000000E+00,4.705286E+05,0.000000E+00,1.247021E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.605162E+01,3.711183E+00,5.000301E+01,9.532455E+00
16:20:00,0.000000E+00,4.688158E+05,0.000000E+00,1.242480E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.610571E+01,3.694671E+00,5.000305E+01,9.530453E+00
16:25:00,0.000000E+00,4.668725E+05,0.000000E+00,1.237329E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.612180E+01,3.685204E+00,5.000308E+01,9.528376E+00
16:30:00,0.000000E+00,4.647013E+05,0.000000E+00,1.231574E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.609769E+01,3.683159E+00,5.000312E+01,9.526221E+00
16:35:00,0.000000E+00,4.623008E+05,0.000000E+00,1.225211E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.603126E+01,3.688941E+00,5.000316E+01,9.523983E+00
16:40:00,0.000000E+00,4.596739E+05,0.000000E+00,1.218248E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.594846E+01,3.697709E+00,5.000320E+01,9.521626E+00
16:45:00,0.000000E+00,4.568237E+05,0.000000E+00,1.210693E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.586455E+01,3.706603E+00,5.000324E+01,9.519146E+00
16:50:00,0.000000E+00,4.537535E+05,0.000000E+00,1.202555E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.577682E+01,3.716148E+00,5.000328E+01,9.516556E+00
16:55:00,0.000000E+00,4.504671E+05,0.000000E+00,1.193844E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.567719E+01,3.727895E+00,5.000333E+01,9.513862E+00
17:00:00,0.000000E+00,4.469685E+05,0.000000E+00,1.184571E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.555941E+01,3.743074E+00,5.000337E+01,9.511064E+00
17:05:00,0.000000E+00,4.432698E+05,0.000000E+00,1.174767E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.542018E+01,3.762376E+00,5.000341E+01,9.508156E+00
17:10:00,0.000000E+00,4.393722E+05,0.000000E+00,1.164436E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.525828E+01,3.786482E+00,5.000345E+01,9.505970E+00
17:15:00,0.000000E+00,4.352802E+05,0.000000E+00,1.153590E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.507060E+01,3.816319E+00,5.000348E+01,9.504408E+00
17:20:00,0.000000E+00,4.309984E+05,0.000000E+00,1.142241E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.485595E+01,3.852331E+00,5.000349E+01,9.503029E+00
17:25:00,0.000000E+00,4.265316E+05,0.000000E+00,1.130402E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.461433E+01,3.894691E+00,5.000349E+01,9.501572E+00
17:30:00,0.000000E+00,4.218851E+05,0.000000E+00,1.118087E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.434601E+01,3.943529E+00,5.000349E+01,9.499991E+00
17:35:00,0.000000E+00,4.170533E+05,0.000000E+00,1.105281E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.399970E+01,4.009772E+00,5.000349E+01,9.498313E+00
17:40:00,0.000000E+00,4.120396E+05,0.000000E+00,1.091993E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.360557E+01,4.089724E+00,5.000348E+01,9.496501E+00
17:45:00,0.000000E+00,4.068497E+05,0.000000E+00,1.078238E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.312171E+01,4.190642E+00,5.000348E+01,9.494543E+00
17:50:00,0.000000E+00,4.014896E+05,0.000000E+00,1.064032E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.285240E+01,4.248765E+00,5.000347E+01,9.492462E+00
17:55:00,0.000000E+00,3.959651E+05,0.000000E+00,1.049391E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.228792E+01,4.373589E+00,5.000347E+01,9.490275E+00
18:00:00,0.000000E+00,3.902826E+05,0.000000E+00,1.034331E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.123796E+01,4.618621E+00,5.000347E+01,9.487987E+00
18:05:00,0.000000E+00,3.844432E+05,0.000000E+00,1.018855E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.047124E+01,4.808392E+00,5.000347E+01,9.485593E+00
18:10:00,0.000000E+00,3.784601E+05,0.000000E+00,1.002998E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.925241E+01,5.127469E+00,5.000346E+01,9.483474E+00
18:15:00,0.000000E+00,3.723402E+05,0.000000E+00,9.867792E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.833880E+01,5.380568E+00,5.000345E+01,9.481615E+00
18:20:00,0.000000E+00,3.660902E+05,0.000000E+00,9.702156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.811051E+01,5.445392E+00,5.000344E+01,9.479820E+00
18:25:00,0.000000E+00,3.597171E+05,0.000000E+00,9.533258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.773483E+01,5.553393E+00,5.000342E+01,9.477951E+00
