Time,RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F0_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F0_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F1_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F1_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F2_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F2_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F3_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F3_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F4_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F4_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:10:00,1.497673E+04,0.000000E+00,4.894447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999152E+01,3.726596E+01,2.890571E+01,1.673573E+01,1.509766E+04,0.000000E+00,4.933961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999149E+01,3.736742E+01,3.226457E+01,1.379940E+01,1.520739E+04,0.000000E+00,4.969819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999147E+01,3.745077E+01,3.337530E+01,1.296021E+01,1.607708E+04,0.000000E+00,5.254023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999140E+01,3.792563E+01,3.418584E+01,1.238342E+01,2.994021E+04,0.000000E+00,9.784299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999071E+01,4.253199E+01,3.341658E+01,1.292267E+01
00:20:00,1.517462E+04,0.000000E+00,4.959096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999155E+01,3.736274E+01,2.882087E+01,1.681503E+01,1.531762E+04,0.000000E+00,5.005822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999152E+01,3.746794E+01,3.217008E+01,1.387209E+01,1.543604E+04,0.000000E+00,5.044522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999150E+01,3.755077E+01,3.327854E+01,1.303001E+01,1.631304E+04,0.000000E+00,5.331112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999143E+01,3.802329E+01,3.406928E+01,1.246386E+01,3.021512E+04,0.000000E+00,9.874097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999076E+01,4.260292E+01,3.320033E+01,1.308038E+01
00:30:00,1.533303E+04,0.000000E+00,5.010844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999158E+01,3.744145E+01,2.873829E+01,1.689633E+01,1.549713E+04,0.000000E+00,5.064467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999155E+01,3.754999E+01,3.207742E+01,1.394677E+01,1.562402E+04,0.000000E+00,5.105933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999153E+01,3.763237E+01,3.318398E+01,1.310140E+01,1.650733E+04,0.000000E+00,5.394586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999146E+01,3.810273E+01,3.395507E+01,1.254585E+01,3.042646E+04,0.000000E+00,9.943129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999080E+01,4.265609E+01,3.299740E+01,1.323309E+01
00:40:00,1.545135E+04,0.000000E+00,5.049496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999160E+01,3.750436E+01,2.865576E+01,1.697919E+01,1.563551E+04,0.000000E+00,5.109674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999157E+01,3.761593E+01,3.198464E+01,1.402283E+01,1.577062E+04,0.000000E+00,5.153826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999155E+01,3.769792E+01,3.308936E+01,1.317401E+01,1.665922E+04,0.000000E+00,5.444206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999148E+01,3.816647E+01,3.384100E+01,1.262903E+01,3.057316E+04,0.000000E+00,9.991040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999082E+01,4.269584E+01,3.280073E+01,1.338375E+01
00:50:00,1.552925E+04,0.000000E+00,5.074941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999161E+01,3.755582E+01,2.857313E+01,1.706329E+01,1.573238E+04,0.000000E+00,5.141318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999158E+01,3.767017E+01,3.189169E+01,1.409991E+01,1.587546E+04,0.000000E+00,5.188072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999156E+01,3.775183E+01,3.299434E+01,1.324772E+01,1.676830E+04,0.000000E+00,5.479840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999149E+01,3.821892E+01,3.372664E+01,1.271333E+01,3.065453E+04,0.000000E+00,1.001761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999083E+01,4.272763E+01,3.260679E+01,1.353455E+01
01:00:00,1.556635E+04,0.000000E+00,5.087053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999161E+01,3.759950E+01,2.849061E+01,1.714843E+01,1.578733E+04,0.000000E+00,5.159263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999158E+01,3.771647E+01,3.179886E+01,1.417783E+01,1.593811E+04,0.000000E+00,5.208535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999156E+01,3.779786E+01,3.289910E+01,1.332246E+01,1.683415E+04,0.000000E+00,5.501345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999149E+01,3.826384E+01,3.361210E+01,1.279874E+01,3.066984E+04,0.000000E+00,1.002258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999083E+01,4.275524E+01,3.241481E+01,1.368609E+01
01:10:00,1.563495E+04,0.000000E+00,5.109475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999161E+01,3.763788E+01,2.840824E+01,1.723453E+01,1.586146E+04,0.000000E+00,5.183490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999157E+01,3.775734E+01,3.170610E+01,1.425660E+01,1.601299E+04,0.000000E+00,5.233009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999156E+01,3.783851E+01,3.280365E+01,1.339819E+01,1.691457E+04,0.000000E+00,5.527629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999149E+01,3.830366E+01,3.349738E+01,1.288525E+01,3.081457E+04,0.000000E+00,1.006989E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999083E+01,4.278058E+01,3.222480E+01,1.383831E+01
01:20:00,1.570442E+04,0.000000E+00,5.132178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999160E+01,3.767011E+01,2.828526E+01,1.738726E+01,1.593633E+04,0.000000E+00,5.207959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999157E+01,3.779195E+01,3.157142E+01,1.439097E+01,1.608858E+04,0.000000E+00,5.257714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999155E+01,3.787292E+01,3.266597E+01,1.352622E+01,1.699562E+04,0.000000E+00,5.554118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999148E+01,3.833747E+01,3.334035E+01,1.302222E+01,3.096073E+04,0.000000E+00,1.011765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999082E+01,4.280247E+01,3.198618E+01,1.405139E+01
01:30:00,1.577437E+04,0.000000E+00,5.155038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999158E+01,3.769630E+01,2.808994E+01,1.765962E+01,1.601155E+04,0.000000E+00,5.232542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999155E+01,3.782042E+01,3.135973E+01,1.462722E+01,1.616450E+04,0.000000E+00,5.282523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999154E+01,3.790123E+01,3.245074E+01,1.375008E+01,1.707691E+04,0.000000E+00,5.580682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999146E+01,3.836538E+01,3.310358E+01,1.325322E+01,3.110741E+04,0.000000E+00,1.016559E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999081E+01,4.282089E+01,3.164781E+01,1.438515E+01
01:40:00,1.584498E+04,0.000000E+00,5.178110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999157E+01,3.771757E+01,2.789494E+01,1.794581E+01,1.608730E+04,0.000000E+00,5.257297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999154E+01,3.784390E+01,3.114950E+01,1.487410E+01,1.624092E+04,0.000000E+00,5.307496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999152E+01,3.792456E+01,3.223729E+01,1.398366E+01,1.715863E+04,0.000000E+00,5.607387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999145E+01,3.838851E+01,3.287204E+01,1.349151E+01,3.125498E+04,0.000000E+00,1.021381E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999079E+01,4.283668E+01,3.132435E+01,1.472239E+01
01:50:00,1.591623E+04,0.000000E+00,5.201395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999155E+01,3.773523E+01,2.763603E+01,1.835116E+01,1.616359E+04,0.000000E+00,5.282227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999152E+01,3.786371E+01,3.087125E+01,1.522283E+01,1.631785E+04,0.000000E+00,5.332634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999150E+01,3.794425E+01,3.195311E+01,1.431496E+01,1.724079E+04,0.000000E+00,5.634236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999143E+01,3.840816E+01,3.257081E+01,1.382371E+01,3.140347E+04,0.000000E+00,1.026233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999077E+01,4.285077E+01,3.093084E+01,1.516715E+01
02:00:00,1.598817E+04,0.000000E+00,5.224901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999153E+01,3.775036E+01,2.739782E+01,1.875063E+01,1.624045E+04,0.000000E+00,5.307340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999149E+01,3.788094E+01,3.061501E+01,1.556646E+01,1.639531E+04,0.000000E+00,5.357945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999148E+01,3.796137E+01,3.169156E+01,1.464124E+01,1.732342E+04,0.000000E+00,5.661237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999141E+01,3.842538E+01,3.229508E+01,1.414945E+01,3.155297E+04,0.000000E+00,1.031118E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999075E+01,4.286382E+01,3.057826E+01,1.559555E+01
02:10:00,1.605630E+04,0.000000E+00,5.247165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999150E+01,3.776368E+01,2.720075E+01,1.909578E+01,1.631345E+04,0.000000E+00,5.331194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999147E+01,3.789632E+01,3.040145E+01,1.586474E+01,1.646895E+04,0.000000E+00,5.382007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999146E+01,3.797666E+01,3.147591E+01,1.492246E+01,1.740198E+04,0.000000E+00,5.686906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999138E+01,3.844086E+01,3.206340E+01,1.443375E+01,3.169403E+04,0.000000E+00,1.035727E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999073E+01,4.287615E+01,3.028390E+01,1.596856E+01
02:20:00,1.612056E+04,0.000000E+00,5.268160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999149E+01,3.777826E+01,2.707031E+01,1.932913E+01,1.638254E+04,0.000000E+00,5.353770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999146E+01,3.791293E+01,3.025653E+01,1.606970E+01,1.653870E+04,0.000000E+00,5.404801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999144E+01,3.799323E+01,3.132998E+01,1.511532E+01,1.747640E+04,0.000000E+00,5.711223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999137E+01,3.845767E+01,3.190222E+01,1.463253E+01,3.182597E+04,0.000000E+00,1.040038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999072E+01,4.288985E+01,3.007706E+01,1.623280E+01
02:30:00,1.618106E+04,0.000000E+00,5.287927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999148E+01,3.779534E+01,2.693533E+01,1.956883E+01,1.644786E+04,0.000000E+00,5.375114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999144E+01,3.793205E+01,3.010324E+01,1.628358E+01,1.660472E+04,0.000000E+00,5.426373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999143E+01,3.801235E+01,3.117580E+01,1.531638E+01,1.754685E+04,0.000000E+00,5.734242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999136E+01,3.847701E+01,3.172781E+01,1.484375E+01,3.194909E+04,0.000000E+00,1.044061E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999071E+01,4.290533E+01,2.985564E+01,1.651390E+01
02:40:00,1.623778E+04,0.000000E+00,5.306463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999146E+01,3.781464E+01,2.683194E+01,1.973461E+01,1.650942E+04,0.000000E+00,5.395226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999143E+01,3.795340E+01,2.998257E+01,1.643565E+01,1.666701E+04,0.000000E+00,5.446724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999142E+01,3.803373E+01,3.105300E+01,1.546048E+01,1.761332E+04,0.000000E+00,5.755961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999134E+01,3.849858E+01,3.158622E+01,1.499901E+01,3.206339E+04,0.000000E+00,1.047796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999070E+01,4.292197E+01,2.967081E+01,1.673027E+01
02:50:00,1.629075E+04,0.000000E+00,5.323771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999145E+01,3.783539E+01,2.674116E+01,1.985116E+01,1.656720E+04,0.000000E+00,5.414108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999142E+01,3.797618E+01,2.987505E+01,1.654640E+01,1.672557E+04,0.000000E+00,5.465858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999141E+01,3.805657E+01,3.094166E+01,1.556723E+01,1.767583E+04,0.000000E+00,5.776386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999133E+01,3.852153E+01,3.145724E+01,1.511733E+01,3.216888E+04,0.000000E+00,1.051243E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999070E+01,4.293902E+01,2.949654E+01,1.690843E+01
03:00:00,1.633997E+04,0.000000E+00,5.339852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999145E+01,3.785688E+01,2.665331E+01,1.993409E+01,1.662124E+04,0.000000E+00,5.431764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999141E+01,3.799968E+01,2.977057E+01,1.662903E+01,1.678041E+04,0.000000E+00,5.483777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999140E+01,3.808014E+01,3.083233E+01,1.564843E+01,1.773439E+04,0.000000E+00,5.795520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999133E+01,3.854515E+01,3.133073E+01,1.521062E+01,3.226561E+04,0.000000E+00,1.054403E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999069E+01,4.295598E+01,2.932374E+01,1.706054E+01
03:10:00,1.639841E+04,0.000000E+00,5.358947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999144E+01,3.787867E+01,2.656580E+01,1.999031E+01,1.668455E+04,0.000000E+00,5.452452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999141E+01,3.802344E+01,2.966632E+01,1.668944E+01,1.684450E+04,0.000000E+00,5.504720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999139E+01,3.810398E+01,3.072291E+01,1.570897E+01,1.780242E+04,0.000000E+00,5.817751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999132E+01,3.856895E+01,3.120422E+01,1.528391E+01,3.237777E+04,0.000000E+00,1.058068E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999069E+01,4.297262E+01,2.915215E+01,1.718987E+01
03:20:00,1.646654E+04,0.000000E+00,5.381210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999140E+01,3.790430E+01,2.647342E+01,2.009807E+01,1.675768E+04,0.000000E+00,5.476347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999137E+01,3.805098E+01,2.955702E+01,1.679352E+01,1.691843E+04,0.000000E+00,5.528876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999136E+01,3.813154E+01,3.060848E+01,1.581075E+01,1.788053E+04,0.000000E+00,5.843273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999128E+01,3.859636E+01,3.107256E+01,1.539767E+01,3.250746E+04,0.000000E+00,1.062306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999066E+01,4.299265E+01,2.897031E+01,1.737041E+01
03:30:00,1.654417E+04,0.000000E+00,5.406576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999137E+01,3.793503E+01,2.637559E+01,2.029779E+01,1.684037E+04,0.000000E+00,5.503368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999134E+01,3.808356E+01,2.944201E+01,1.697553E+01,1.700193E+04,0.000000E+00,5.556162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999132E+01,3.816410E+01,3.048854E+01,1.598597E+01,1.796844E+04,0.000000E+00,5.871999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999125E+01,3.862860E+01,3.093537E+01,1.558334E+01,3.265422E+04,0.000000E+00,1.067102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999063E+01,4.301718E+01,2.877751E+01,1.763853E+01
03:40:00,1.663141E+04,0.000000E+00,5.435082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999134E+01,3.796993E+01,2.627454E+01,2.059290E+01,1.693276E+04,0.000000E+00,5.533556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999131E+01,3.812026E+01,2.932352E+01,1.723856E+01,1.709513E+04,0.000000E+00,5.586616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999129E+01,3.820073E+01,3.036529E+01,1.623762E+01,1.806628E+04,0.000000E+00,5.903970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999122E+01,3.866472E+01,3.079484E+01,1.584408E+01,3.281833E+04,0.000000E+00,1.072464E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999061E+01,4.304484E+01,2.857973E+01,1.799490E+01
03:50:00,1.672833E+04,0.000000E+00,5.466752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999131E+01,3.800745E+01,2.617231E+01,2.097197E+01,1.703491E+04,0.000000E+00,5.566935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999128E+01,3.815952E+01,2.920357E+01,1.757316E+01,1.719811E+04,0.000000E+00,5.620263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999127E+01,3.823988E+01,3.024067E+01,1.655689E+01,1.817415E+04,0.000000E+00,5.939214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999120E+01,3.870317E+01,3.065284E+01,1.617153E+01,3.299995E+04,0.000000E+00,1.078398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999059E+01,4.307387E+01,2.838143E+01,1.842828E+01
04:00:00,1.683502E+04,0.000000E+00,5.501611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999129E+01,3.804633E+01,2.606983E+01,2.142210E+01,1.714691E+04,0.000000E+00,5.603529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999126E+01,3.820005E+01,2.908315E+01,1.796853E+01,1.731093E+04,0.000000E+00,5.657129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999124E+01,3.828028E+01,3.011553E+01,1.693372E+01,1.829211E+04,0.000000E+00,5.977758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999117E+01,3.874272E+01,3.051024E+01,1.655601E+01,3.319926E+04,0.000000E+00,1.084911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999058E+01,4.310311E+01,2.818415E+01,1.892769E+01
04:10:00,1.693495E+04,0.000000E+00,5.534263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999127E+01,3.808573E+01,2.596732E+01,2.193291E+01,1.725207E+04,0.000000E+00,5.637890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999123E+01,3.824104E+01,2.896246E+01,1.841601E+01,1.741696E+04,0.000000E+00,5.691772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999122E+01,3.832111E+01,2.999003E+01,1.736000E+01,1.840300E+04,0.000000E+00,6.013993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.878258E+01,3.036729E+01,1.698966E+01,3.338711E+04,0.000000E+00,1.091049E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999056E+01,4.313199E+01,2.798796E+01,1.948491E+01
04:20:00,1.702749E+04,0.000000E+00,5.564500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999126E+01,3.812284E+01,2.586474E+01,2.254424E+01,1.734962E+04,0.000000E+00,5.669766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999123E+01,3.827967E+01,2.884152E+01,1.894948E+01,1.751535E+04,0.000000E+00,5.723921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999122E+01,3.835959E+01,2.986420E+01,1.786778E+01,1.850597E+04,0.000000E+00,6.047638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.882004E+01,3.022401E+01,1.750405E+01,3.356106E+04,0.000000E+00,1.096733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999057E+01,4.315811E+01,2.779168E+01,2.013788E+01
04:30:00,1.711295E+04,0.000000E+00,5.592426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999126E+01,3.815653E+01,2.576207E+01,2.327522E+01,1.743994E+04,0.000000E+00,5.699279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999123E+01,3.831481E+01,2.872032E+01,1.958533E+01,1.760647E+04,0.000000E+00,5.753697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999121E+01,3.839461E+01,2.973804E+01,1.847261E+01,1.860142E+04,0.000000E+00,6.078825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.885404E+01,3.008042E+01,1.811464E+01,3.372184E+04,0.000000E+00,1.101987E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999057E+01,4.318078E+01,2.759511E+01,2.090550E+01
04:40:00,1.719127E+04,0.000000E+00,5.618016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999125E+01,3.818721E+01,2.565933E+01,2.412265E+01,1.752295E+04,0.000000E+00,5.726403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999122E+01,3.834689E+01,2.859886E+01,2.032110E+01,1.769027E+04,0.000000E+00,5.781079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999121E+01,3.842657E+01,2.961158E+01,1.917217E+01,1.868926E+04,0.000000E+00,6.107530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999114E+01,3.888505E+01,2.993656E+01,1.881943E+01,3.386927E+04,0.000000E+00,1.106804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999057E+01,4.320086E+01,2.739877E+01,2.178601E+01
04:50:00,1.726241E+04,0.000000E+00,5.641263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999125E+01,3.821568E+01,2.555655E+01,2.507365E+01,1.759863E+04,0.000000E+00,5.751133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999121E+01,3.837672E+01,2.847717E+01,2.114606E+01,1.776672E+04,0.000000E+00,5.806059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999120E+01,3.845631E+01,2.948482E+01,1.995639E+01,1.876949E+04,0.000000E+00,6.133745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.891390E+01,2.979247E+01,1.960875E+01,3.400334E+04,0.000000E+00,1.111185E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999056E+01,4.321941E+01,2.720307E+01,2.276881E+01
05:00:00,1.732635E+04,0.000000E+00,5.662157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999124E+01,3.824262E+01,2.545374E+01,2.611412E+01,1.766696E+04,0.000000E+00,5.773459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999120E+01,3.840501E+01,2.835528E+01,2.204847E+01,1.783578E+04,0.000000E+00,5.828628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999119E+01,3.848451E+01,2.935780E+01,2.081421E+01,1.884207E+04,0.000000E+00,6.157462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.894127E+01,2.964817E+01,2.047192E+01,3.412401E+04,0.000000E+00,1.115128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999056E+01,4.323710E+01,2.700815E+01,2.384227E+01
05:10:00,1.738636E+04,0.000000E+00,5.681767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999123E+01,3.826845E+01,2.535090E+01,2.723175E+01,1.773123E+04,0.000000E+00,5.794463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999120E+01,3.843217E+01,2.823319E+01,2.301806E+01,1.790078E+04,0.000000E+00,5.849866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999118E+01,3.851160E+01,2.923051E+01,2.173595E+01,1.891044E+04,0.000000E+00,6.179805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.896758E+01,2.950369E+01,2.139960E+01,3.423722E+04,0.000000E+00,1.118828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999055E+01,4.325425E+01,2.681400E+01,2.499628E+01
05:20:00,1.744244E+04,0.000000E+00,5.700091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999123E+01,3.829067E+01,2.525008E+01,2.833926E+01,1.779145E+04,0.000000E+00,5.814142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999119E+01,3.845571E+01,2.811299E+01,2.398062E+01,1.796169E+04,0.000000E+00,5.869769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999118E+01,3.853508E+01,2.910504E+01,2.265143E+01,1.897458E+04,0.000000E+00,6.200763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.899036E+01,2.936109E+01,2.232277E+01,3.434328E+04,0.000000E+00,1.122294E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999055E+01,4.326851E+01,2.662224E+01,2.615171E+01
05:30:00,1.749446E+04,0.000000E+00,5.717090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999122E+01,3.830840E+01,2.515154E+01,2.938757E+01,1.784746E+04,0.000000E+00,5.832444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999119E+01,3.847472E+01,2.799499E+01,2.489430E+01,1.801835E+04,0.000000E+00,5.888286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999118E+01,3.855406E+01,2.898159E+01,2.352118E+01,1.903430E+04,0.000000E+00,6.220279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,3.900875E+01,2.922057E+01,2.320248E+01,3.444194E+04,0.000000E+00,1.125518E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999055E+01,4.327928E+01,2.643285E+01,2.726333E+01
05:40:00,1.754242E+04,0.000000E+00,5.732764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999122E+01,3.832229E+01,2.505438E+01,3.036641E+01,1.789926E+04,0.000000E+00,5.849369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999119E+01,3.848986E+01,2.787829E+01,2.575029E+01,1.807077E+04,0.000000E+00,5.905415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999117E+01,3.856919E+01,2.885926E+01,2.433687E+01,1.908961E+04,0.000000E+00,6.238354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,3.902340E+01,2.908121E+01,2.403041E+01,3.453324E+04,0.000000E+00,1.128501E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999055E+01,4.328745E+01,2.624498E+01,2.832077E+01
05:50:00,1.758633E+04,0.000000E+00,5.747110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999121E+01,3.833345E+01,2.495778E+01,3.128230E+01,1.794683E+04,0.000000E+00,5.864913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999118E+01,3.850225E+01,2.776203E+01,2.655411E+01,1.811893E+04,0.000000E+00,5.921152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999117E+01,3.858157E+01,2.873722E+01,2.510370E+01,1.914050E+04,0.000000E+00,6.254982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999110E+01,3.903542E+01,2.894220E+01,2.481151E+01,3.461714E+04,0.000000E+00,1.131243E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999054E+01,4.329412E+01,2.605801E+01,2.932894E+01
06:00:00,1.762615E+04,0.000000E+00,5.760124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999120E+01,3.834280E+01,2.486133E+01,3.214447E+01,1.799016E+04,0.000000E+00,5.879073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999117E+01,3.851281E+01,2.764580E+01,2.731362E+01,1.816282E+04,0.000000E+00,5.935494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.859215E+01,2.861512E+01,2.582905E+01,1.918695E+04,0.000000E+00,6.270161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999109E+01,3.904572E+01,2.880319E+01,2.555296E+01,3.469366E+04,0.000000E+00,1.133743E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.330004E+01,2.587169E+01,3.029546E+01
06:10:00,1.766682E+04,0.000000E+00,5.773412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999119E+01,3.835094E+01,2.476494E+01,3.296029E+01,1.803414E+04,0.000000E+00,5.893444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.852214E+01,2.752949E+01,2.803510E+01,1.820729E+04,0.000000E+00,5.950025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.860150E+01,2.849288E+01,2.651881E+01,1.923394E+04,0.000000E+00,6.285514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999108E+01,3.905488E+01,2.866413E+01,2.626047E+01,3.477170E+04,0.000000E+00,1.136293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999052E+01,4.330554E+01,2.568599E+01,3.122654E+01
06:20:00,1.770864E+04,0.000000E+00,5.787078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999118E+01,3.835946E+01,2.467545E+01,3.371011E+01,1.807916E+04,0.000000E+00,5.908154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.853180E+01,2.742005E+01,2.870180E+01,1.825275E+04,0.000000E+00,5.964881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.861116E+01,2.837745E+01,2.715719E+01,1.928192E+04,0.000000E+00,6.301194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999107E+01,3.906440E+01,2.853221E+01,2.691790E+01,3.485230E+04,0.000000E+00,1.138927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999051E+01,4.331208E+01,2.551408E+01,3.209082E+01
06:30:00,1.775157E+04,0.000000E+00,5.801105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.836905E+01,2.459395E+01,3.438907E+01,1.812517E+04,0.000000E+00,5.923188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.854244E+01,2.731875E+01,2.930924E+01,1.829917E+04,0.000000E+00,5.980049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.862179E+01,2.826987E+01,2.774032E+01,1.933087E+04,0.000000E+00,6.317186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999105E+01,3.907490E+01,2.840846E+01,2.752126E+01,3.493532E+04,0.000000E+00,1.141640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999049E+01,4.332003E+01,2.535709E+01,3.288172E+01
06:40:00,1.779564E+04,0.000000E+00,5.815505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.837958E+01,2.451766E+01,3.500536E+01,1.817220E+04,0.000000E+00,5.938557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.855395E+01,2.722286E+01,2.986404E+01,1.834658E+04,0.000000E+00,5.995537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999110E+01,3.863325E+01,2.816736E+01,2.827455E+01,1.938079E+04,0.000000E+00,6.333500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999104E+01,3.908623E+01,2.829005E+01,2.807678E+01,3.502085E+04,0.000000E+00,1.144434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999048E+01,4.332897E+01,2.520887E+01,3.361193E+01
06:50:00,1.784087E+04,0.000000E+00,5.830282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999114E+01,3.839068E+01,2.445054E+01,3.555532E+01,1.822028E+04,0.000000E+00,5.954264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999110E+01,3.856597E+01,2.713619E+01,3.036345E+01,1.839497E+04,0.000000E+00,6.011351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999109E+01,3.864521E+01,2.807398E+01,2.875686E+01,1.943173E+04,0.000000E+00,6.350141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999103E+01,3.909804E+01,2.818197E+01,2.857972E+01,3.510895E+04,0.000000E+00,1.147313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999047E+01,4.333831E+01,2.509240E+01,3.423808E+01
07:00:00,1.788727E+04,0.000000E+00,5.845443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.840204E+01,2.439283E+01,3.604301E+01,1.826940E+04,0.000000E+00,5.970316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999109E+01,3.857819E+01,2.705906E+01,3.081067E+01,1.844438E+04,0.000000E+00,6.027495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999108E+01,3.865736E+01,2.799007E+01,2.919030E+01,1.948368E+04,0.000000E+00,6.367116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999102E+01,3.911002E+01,2.808474E+01,2.903261E+01,3.519966E+04,0.000000E+00,1.150276E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999046E+01,4.334769E+01,2.500897E+01,3.475870E+01
07:10:00,1.792661E+04,0.000000E+00,5.858298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,3.841346E+01,2.434138E+01,3.647940E+01,1.831137E+04,0.000000E+00,5.984026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999108E+01,3.859043E+01,2.698841E+01,3.121469E+01,1.848663E+04,0.000000E+00,6.041298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999107E+01,3.866951E+01,2.791244E+01,2.958350E+01,1.952827E+04,0.000000E+00,6.381685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999100E+01,3.912199E+01,2.799494E+01,2.944419E+01,3.527779E+04,0.000000E+00,1.152829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999045E+01,4.335697E+01,2.494499E+01,3.520375E+01
07:20:00,1.795865E+04,0.000000E+00,5.868764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.842587E+01,2.430659E+01,3.684652E+01,1.834587E+04,0.000000E+00,5.995301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999109E+01,3.860363E+01,2.693505E+01,3.155966E+01,1.852142E+04,0.000000E+00,6.052666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999107E+01,3.868264E+01,2.785204E+01,2.992134E+01,1.956514E+04,0.000000E+00,6.393731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999101E+01,3.913495E+01,2.792358E+01,2.979916E+01,3.534201E+04,0.000000E+00,1.154927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999046E+01,4.336683E+01,2.491033E+01,3.555596E+01
07:30:00,1.798328E+04,0.000000E+00,5.876812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.843954E+01,2.428916E+01,3.714611E+01,1.837279E+04,0.000000E+00,6.004097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999110E+01,3.861806E+01,2.689989E+01,3.184655E+01,1.854860E+04,0.000000E+00,6.061547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999108E+01,3.869704E+01,2.780940E+01,3.020534E+01,1.959411E+04,0.000000E+00,6.403200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999102E+01,3.914920E+01,2.787089E+01,3.009937E+01,3.539232E+04,0.000000E+00,1.156571E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999047E+01,4.337721E+01,2.490250E+01,3.582303E+01
