Time,RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F0_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F0_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F1_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F1_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F2_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F2_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F3_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F3_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F4_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F4_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
07:40:00,1.800051E+04,0.000000E+00,5.882444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999114E+01,3.845415E+01,2.428309E+01,3.739408E+01,1.839214E+04,0.000000E+00,6.010418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,3.863339E+01,2.687682E+01,3.208878E+01,1.856819E+04,0.000000E+00,6.067947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999109E+01,3.871234E+01,2.777821E+01,3.044852E+01,1.961523E+04,0.000000E+00,6.410099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999103E+01,3.916433E+01,2.783030E+01,3.035809E+01,3.542872E+04,0.000000E+00,1.157761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999048E+01,4.338778E+01,2.491126E+01,3.602897E+01
07:50:00,1.801042E+04,0.000000E+00,5.885681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.846931E+01,2.432056E+01,3.752024E+01,1.840398E+04,0.000000E+00,6.014289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.864920E+01,2.689703E+01,3.222905E+01,1.858026E+04,0.000000E+00,6.071892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999110E+01,3.872813E+01,2.779004E+01,3.059613E+01,1.962857E+04,0.000000E+00,6.414459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999104E+01,3.917992E+01,2.783622E+01,3.051560E+01,3.545127E+04,0.000000E+00,1.158498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999050E+01,4.339831E+01,2.503242E+01,3.596989E+01
08:00:00,1.801297E+04,0.000000E+00,5.886517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.848478E+01,2.443008E+01,3.746034E+01,1.840832E+04,0.000000E+00,6.015709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.866527E+01,2.698855E+01,3.221373E+01,1.858481E+04,0.000000E+00,6.073382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,3.874417E+01,2.787559E+01,3.059268E+01,1.963413E+04,0.000000E+00,6.416278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999105E+01,3.919574E+01,2.791980E+01,3.051555E+01,3.545994E+04,0.000000E+00,1.158781E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999051E+01,4.340874E+01,2.534051E+01,3.549097E+01
08:10:00,1.801993E+04,0.000000E+00,5.888793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999117E+01,3.850039E+01,2.454282E+01,3.732665E+01,1.841697E+04,0.000000E+00,6.018537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999114E+01,3.868146E+01,2.708767E+01,3.212751E+01,1.859362E+04,0.000000E+00,6.076262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.876032E+01,2.797175E+01,3.051691E+01,1.964395E+04,0.000000E+00,6.419489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999106E+01,3.921165E+01,2.801792E+01,3.043644E+01,3.547553E+04,0.000000E+00,1.159291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999052E+01,4.341904E+01,2.567981E+01,3.489316E+01
08:20:00,1.803175E+04,0.000000E+00,5.892658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999117E+01,3.851491E+01,2.470023E+01,3.722321E+01,1.843045E+04,0.000000E+00,6.022945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999114E+01,3.869648E+01,2.722585E+01,3.207914E+01,1.860724E+04,0.000000E+00,6.080713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.877528E+01,2.809980E+01,3.049018E+01,1.965868E+04,0.000000E+00,6.424302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999106E+01,3.922631E+01,2.815149E+01,3.039995E+01,3.550000E+04,0.000000E+00,1.160092E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999052E+01,4.342827E+01,2.612109E+01,3.421939E+01
08:30:00,1.804845E+04,0.000000E+00,5.898117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999117E+01,3.852795E+01,2.485803E+01,3.719885E+01,1.844883E+04,0.000000E+00,6.028951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.870998E+01,2.736751E+01,3.209357E+01,1.862573E+04,0.000000E+00,6.086758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.878868E+01,2.823118E+01,3.052359E+01,1.967840E+04,0.000000E+00,6.430750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999106E+01,3.923936E+01,2.829089E+01,3.041906E+01,3.553326E+04,0.000000E+00,1.161179E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999052E+01,4.343644E+01,2.653558E+01,3.368688E+01
08:40:00,1.807005E+04,0.000000E+00,5.905176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.853971E+01,2.502495E+01,3.722492E+01,1.847211E+04,0.000000E+00,6.036559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.872216E+01,2.752037E+01,3.214840E+01,1.864911E+04,0.000000E+00,6.094399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.880075E+01,2.837469E+01,3.059409E+01,1.970312E+04,0.000000E+00,6.438830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999105E+01,3.925107E+01,2.844573E+01,3.046929E+01,3.557535E+04,0.000000E+00,1.162554E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999052E+01,4.344389E+01,2.694502E+01,3.323827E+01
08:50:00,1.809345E+04,0.000000E+00,5.912821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.855052E+01,2.521225E+01,3.726744E+01,1.849732E+04,0.000000E+00,6.044798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.873338E+01,2.769394E+01,3.221793E+01,1.867449E+04,0.000000E+00,6.102695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,3.881184E+01,2.853864E+01,3.067944E+01,1.972975E+04,0.000000E+00,6.447533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999105E+01,3.926181E+01,2.862250E+01,3.053171E+01,3.561323E+04,0.000000E+00,1.163792E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999051E+01,4.345092E+01,2.739219E+01,3.277996E+01
09:00:00,1.811942E+04,0.000000E+00,5.921309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.855917E+01,2.540644E+01,3.734909E+01,1.852502E+04,0.000000E+00,6.053850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.874251E+01,2.787175E+01,3.232690E+01,1.870236E+04,0.000000E+00,6.111802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999112E+01,3.882090E+01,2.870554E+01,3.080487E+01,1.975868E+04,0.000000E+00,6.456986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999105E+01,3.927049E+01,2.880491E+01,3.062920E+01,3.565078E+04,0.000000E+00,1.165019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.345420E+01,2.787553E+01,3.230972E+01
09:10:00,1.812311E+04,0.000000E+00,5.922515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.856572E+01,2.561823E+01,3.743746E+01,1.853029E+04,0.000000E+00,6.055572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999113E+01,3.874955E+01,2.805983E+01,3.245642E+01,1.870786E+04,0.000000E+00,6.113597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,3.882790E+01,2.888228E+01,3.095095E+01,1.976449E+04,0.000000E+00,6.458884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999105E+01,3.927705E+01,2.900084E+01,3.074056E+01,3.564618E+04,0.000000E+00,1.164869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999053E+01,4.345419E+01,2.840381E+01,3.180512E+01
09:20:00,1.810298E+04,0.000000E+00,5.915939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999121E+01,3.857171E+01,2.584452E+01,3.738498E+01,1.851120E+04,0.000000E+00,6.049335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999118E+01,3.875611E+01,2.827491E+01,3.244069E+01,1.868890E+04,0.000000E+00,6.107405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,3.883451E+01,2.909159E+01,3.094887E+01,1.974496E+04,0.000000E+00,6.452505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999110E+01,3.928330E+01,2.923116E+01,3.070162E+01,3.559484E+04,0.000000E+00,1.163192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999058E+01,4.345335E+01,2.895080E+01,3.118677E+01
09:30:00,1.805925E+04,0.000000E+00,5.901652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999126E+01,3.857765E+01,2.615653E+01,3.721492E+01,1.846795E+04,0.000000E+00,6.035204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999123E+01,3.876255E+01,2.859962E+01,3.228109E+01,1.864569E+04,0.000000E+00,6.093288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999122E+01,3.884105E+01,2.940261E+01,3.082476E+01,1.970031E+04,0.000000E+00,6.437916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999115E+01,3.928963E+01,2.957060E+01,3.052918E+01,3.549740E+04,0.000000E+00,1.160008E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999063E+01,4.345223E+01,2.967603E+01,3.033010E+01
09:40:00,1.792466E+04,0.000000E+00,5.857674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999132E+01,3.858362E+01,2.652130E+01,3.707163E+01,1.833438E+04,0.000000E+00,5.991560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999129E+01,3.876889E+01,2.901063E+01,3.208458E+01,1.851400E+04,0.000000E+00,6.050258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999127E+01,3.884751E+01,2.978705E+01,3.068861E+01,1.956313E+04,0.000000E+00,6.393091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999121E+01,3.929599E+01,2.998667E+01,3.034018E+01,3.518710E+04,0.000000E+00,1.149869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999068E+01,4.345092E+01,3.047240E+01,2.949566E+01
09:50:00,1.770256E+04,0.000000E+00,5.785105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999156E+01,3.855623E+01,2.686493E+01,3.697522E+01,1.811181E+04,0.000000E+00,5.918837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999152E+01,3.874286E+01,2.940730E+01,3.191639E+01,1.829403E+04,0.000000E+00,5.978384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999150E+01,3.882277E+01,3.018349E+01,3.053240E+01,1.933302E+04,0.000000E+00,6.317906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999143E+01,3.927114E+01,3.041303E+01,3.013532E+01,3.465523E+04,0.000000E+00,1.132491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999096E+01,4.340413E+01,3.119133E+01,2.881739E+01
10:00:00,1.739510E+04,0.000000E+00,5.684644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999176E+01,3.848421E+01,2.717698E+01,3.694289E+01,1.780245E+04,0.000000E+00,5.817759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999172E+01,3.867281E+01,2.976674E+01,3.181366E+01,1.798791E+04,0.000000E+00,5.878363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999169E+01,3.875515E+01,3.055734E+01,3.041290E+01,1.901183E+04,0.000000E+00,6.212962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999163E+01,3.920324E+01,3.081175E+01,2.997611E+01,3.389568E+04,0.000000E+00,1.107674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999123E+01,4.329576E+01,3.187145E+01,2.821793E+01
10:10:00,1.697986E+04,0.000000E+00,5.548970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999193E+01,3.837476E+01,2.731667E+01,3.692967E+01,1.738264E+04,0.000000E+00,5.680591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999189E+01,3.856548E+01,2.992634E+01,3.177135E+01,1.757216E+04,0.000000E+00,5.742521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999187E+01,3.865101E+01,3.072236E+01,3.036478E+01,1.857610E+04,0.000000E+00,6.070592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999180E+01,3.909864E+01,3.099024E+01,2.990635E+01,3.288215E+04,0.000000E+00,1.074558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999144E+01,4.313647E+01,3.221858E+01,2.788874E+01
10:20:00,1.648378E+04,0.000000E+00,5.386881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999220E+01,3.821855E+01,2.750185E+01,3.694296E+01,1.687878E+04,0.000000E+00,5.515958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999216E+01,3.841112E+01,3.013763E+01,3.174250E+01,1.707203E+04,0.000000E+00,5.579110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999213E+01,3.850063E+01,3.093982E+01,3.032885E+01,1.804997E+04,0.000000E+00,5.898685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999206E+01,3.894847E+01,3.123449E+01,2.982637E+01,3.163649E+04,0.000000E+00,1.033857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999170E+01,4.292690E+01,3.276193E+01,2.735504E+01
10:30:00,1.590861E+04,0.000000E+00,5.198945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999237E+01,3.802908E+01,2.768180E+01,3.702793E+01,1.629288E+04,0.000000E+00,5.324521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999233E+01,3.822254E+01,3.034700E+01,3.176911E+01,1.648972E+04,0.000000E+00,5.388845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999230E+01,3.831610E+01,3.116037E+01,3.033726E+01,1.743542E+04,0.000000E+00,5.697886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999223E+01,3.876429E+01,3.148110E+01,2.979155E+01,3.015850E+04,0.000000E+00,9.855643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999189E+01,4.267854E+01,3.332882E+01,2.684323E+01
10:40:00,1.530862E+04,0.000000E+00,5.002902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999253E+01,3.781899E+01,2.775005E+01,3.706860E+01,1.567708E+04,0.000000E+00,5.123309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999249E+01,3.801234E+01,3.042300E+01,3.179268E+01,1.587536E+04,0.000000E+00,5.188105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999246E+01,3.810980E+01,3.124030E+01,3.035384E+01,1.678521E+04,0.000000E+00,5.485433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999239E+01,3.855793E+01,3.158000E+01,2.977618E+01,2.858861E+04,0.000000E+00,9.342680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999207E+01,4.240005E+01,3.359880E+01,2.657689E+01
10:50:00,1.465573E+04,0.000000E+00,4.789568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999272E+01,3.758733E+01,2.788537E+01,3.719028E+01,1.500351E+04,0.000000E+00,4.903217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999269E+01,3.777932E+01,3.057627E+01,3.186986E+01,1.520222E+04,0.000000E+00,4.968152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999266E+01,3.788058E+01,3.140166E+01,3.041527E+01,1.607300E+04,0.000000E+00,5.252715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999258E+01,3.832810E+01,3.178738E+01,2.975967E+01,2.690664E+04,0.000000E+00,8.793081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999230E+01,4.208573E+01,3.412933E+01,2.609472E+01
11:00:00,1.398884E+04,0.000000E+00,4.571655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999298E+01,3.731690E+01,2.804222E+01,3.747419E+01,1.431048E+04,0.000000E+00,4.676765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999296E+01,3.750562E+01,3.076051E+01,3.206944E+01,1.450724E+04,0.000000E+00,4.741062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999293E+01,3.761097E+01,3.160340E+01,3.057750E+01,1.533428E+04,0.000000E+00,5.011332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999285E+01,3.805778E+01,3.203804E+01,2.983706E+01,2.514680E+04,0.000000E+00,8.218029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999260E+01,4.171636E+01,3.472284E+01,2.567890E+01
11:10:00,1.331365E+04,0.000000E+00,4.351026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999309E+01,3.702514E+01,2.817201E+01,3.778267E+01,1.360702E+04,0.000000E+00,4.446897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999308E+01,3.720778E+01,3.091141E+01,3.229971E+01,1.379584E+04,0.000000E+00,4.508602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999305E+01,3.731665E+01,3.176999E+01,3.077141E+01,1.457140E+04,0.000000E+00,4.762051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999298E+01,3.776115E+01,3.224954E+01,2.995146E+01,2.329438E+04,0.000000E+00,7.612711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999283E+01,4.129561E+01,3.520071E+01,2.540935E+01
11:20:00,1.259373E+04,0.000000E+00,4.115775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999332E+01,3.671420E+01,2.835262E+01,3.786730E+01,1.285542E+04,0.000000E+00,4.201292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999329E+01,3.688928E+01,3.110930E+01,3.234666E+01,1.304041E+04,0.000000E+00,4.261746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999329E+01,3.699889E+01,3.197841E+01,3.079984E+01,1.376369E+04,0.000000E+00,4.498113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999325E+01,3.743748E+01,3.250711E+01,2.989768E+01,2.134432E+04,0.000000E+00,6.975476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999324E+01,4.080861E+01,3.573009E+01,2.499679E+01
11:30:00,1.180573E+04,0.000000E+00,3.858274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999369E+01,3.637396E+01,2.856069E+01,3.765893E+01,1.203222E+04,0.000000E+00,3.932290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999367E+01,3.653949E+01,3.133307E+01,3.214695E+01,1.221186E+04,0.000000E+00,3.990996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999362E+01,3.665178E+01,3.220947E+01,3.059928E+01,1.287621E+04,0.000000E+00,4.208105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999354E+01,3.708367E+01,3.278251E+01,2.963057E+01,1.927100E+04,0.000000E+00,6.297955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999361E+01,4.024783E+01,3.626677E+01,2.443069E+01
11:40:00,1.101507E+04,0.000000E+00,3.599906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999413E+01,3.598281E+01,2.882827E+01,3.721204E+01,1.120496E+04,0.000000E+00,3.661962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999412E+01,3.613668E+01,3.162469E+01,3.173053E+01,1.137765E+04,0.000000E+00,3.718396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999408E+01,3.625286E+01,3.251328E+01,3.018491E+01,1.198009E+04,0.000000E+00,3.915274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999401E+01,3.667568E+01,3.314161E+01,2.914082E+01,1.721642E+04,0.000000E+00,5.626557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999416E+01,3.959157E+01,3.692257E+01,2.365301E+01
11:50:00,1.024939E+04,0.000000E+00,3.349697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999438E+01,3.555757E+01,2.911440E+01,3.667612E+01,1.040322E+04,0.000000E+00,3.399973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999438E+01,3.569788E+01,3.194399E+01,3.122298E+01,1.056742E+04,0.000000E+00,3.453630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999434E+01,3.581783E+01,3.285174E+01,2.967285E+01,1.110382E+04,0.000000E+00,3.628929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999428E+01,3.622900E+01,3.354234E+01,2.854916E+01,1.522739E+04,0.000000E+00,4.976571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999450E+01,3.887218E+01,3.760001E+01,2.284057E+01
12:00:00,9.468210E+03,0.000000E+00,3.094421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999464E+01,3.510680E+01,2.937722E+01,3.606356E+01,9.587092E+03,0.000000E+00,3.133273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999465E+01,3.523187E+01,3.224032E+01,3.064999E+01,9.742508E+03,0.000000E+00,3.184063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999461E+01,3.535484E+01,3.316527E+01,2.910249E+01,1.020920E+04,0.000000E+00,3.336580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999456E+01,3.575063E+01,3.391285E+01,2.791366E+01,1.328331E+04,0.000000E+00,4.341267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999487E+01,3.810058E+01,3.821918E+01,2.204583E+01
12:10:00,8.755174E+03,0.000000E+00,2.861415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999491E+01,3.462977E+01,2.950281E+01,3.572784E+01,8.839697E+03,0.000000E+00,2.889038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999492E+01,3.473768E+01,3.238229E+01,3.033963E+01,8.990004E+03,0.000000E+00,2.938159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999488E+01,3.486270E+01,3.331424E+01,2.879760E+01,9.390998E+03,0.000000E+00,3.069208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999486E+01,3.523774E+01,3.408798E+01,2.758201E+01,1.155014E+04,0.000000E+00,3.774883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,3.727069E+01,3.853377E+01,2.162629E+01
12:20:00,8.120353E+03,0.000000E+00,2.653966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999501E+01,3.414547E+01,2.967367E+01,3.524847E+01,8.173088E+03,0.000000E+00,2.671201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999503E+01,3.423486E+01,3.257854E+01,2.989380E+01,8.313202E+03,0.000000E+00,2.716990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999499E+01,3.436111E+01,3.352226E+01,2.835723E+01,8.648505E+03,0.000000E+00,2.826572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999497E+01,3.471122E+01,3.433276E+01,2.710620E+01,1.002988E+04,0.000000E+00,3.278063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999543E+01,3.641081E+01,3.900610E+01,2.100255E+01
12:30:00,7.588652E+03,0.000000E+00,2.480211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,3.366143E+01,2.987152E+01,3.468334E+01,7.612213E+03,0.000000E+00,2.487912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999515E+01,3.373096E+01,3.281072E+01,2.936184E+01,7.741950E+03,0.000000E+00,2.530311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999511E+01,3.385783E+01,3.377572E+01,2.782114E+01,8.016682E+03,0.000000E+00,2.620098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999510E+01,3.418090E+01,3.462560E+01,2.653744E+01,8.779485E+03,0.000000E+00,2.869432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999559E+01,3.553763E+01,3.954963E+01,2.029692E+01
12:40:00,7.122543E+03,0.000000E+00,2.327887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,3.317856E+01,3.001524E+01,3.425130E+01,7.118657E+03,0.000000E+00,2.326618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999526E+01,3.322684E+01,3.298364E+01,2.895114E+01,7.239002E+03,0.000000E+00,2.365948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999523E+01,3.335337E+01,3.396923E+01,2.740160E+01,7.459146E+03,0.000000E+00,2.437896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999524E+01,3.364725E+01,3.484283E+01,2.610429E+01,7.699178E+03,0.000000E+00,2.516374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999564E+01,3.466812E+01,3.996833E+01,1.975894E+01
12:50:00,6.726595E+03,0.000000E+00,2.198490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999529E+01,3.270472E+01,3.013769E+01,3.387821E+01,6.696886E+03,0.000000E+00,2.188782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999534E+01,3.273026E+01,3.312959E+01,2.860022E+01,6.807881E+03,0.000000E+00,2.225056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999531E+01,3.285601E+01,3.413501E+01,2.704053E+01,6.980987E+03,0.000000E+00,2.281632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999531E+01,3.312077E+01,3.502720E+01,2.573499E+01,6.791130E+03,0.000000E+00,2.219610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999590E+01,3.381010E+01,4.033673E+01,1.929550E+01
13:00:00,6.397832E+03,0.000000E+00,2.091047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999535E+01,3.224440E+01,3.025142E+01,3.353569E+01,6.344409E+03,0.000000E+00,2.073589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999541E+01,3.224570E+01,3.326187E+01,2.828380E+01,6.447001E+03,0.000000E+00,2.107117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,3.236988E+01,3.428573E+01,2.671483E+01,6.579703E+03,0.000000E+00,2.150488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999538E+01,3.260642E+01,3.519696E+01,2.539941E+01,6.044971E+03,0.000000E+00,1.975750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,3.296223E+01,4.067902E+01,1.887590E+01
13:10:00,6.093076E+03,0.000000E+00,1.991448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999543E+01,3.179396E+01,3.036028E+01,3.321015E+01,6.017291E+03,0.000000E+00,1.966681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999550E+01,3.176973E+01,3.338702E+01,2.798593E+01,6.111988E+03,0.000000E+00,1.997629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999547E+01,3.189184E+01,3.442410E+01,2.641496E+01,6.209371E+03,0.000000E+00,2.029458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999549E+01,3.209887E+01,3.535831E+01,2.508352E+01,5.381492E+03,0.000000E+00,1.758908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999641E+01,3.211389E+01,4.100536E+01,1.848449E+01
13:20:00,5.814542E+03,0.000000E+00,1.900417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999551E+01,3.135651E+01,3.046475E+01,3.288288E+01,5.718059E+03,0.000000E+00,1.868886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999559E+01,3.130604E+01,3.350410E+01,2.769271E+01,5.805360E+03,0.000000E+00,1.897418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999556E+01,3.142586E+01,3.455143E+01,2.612415E+01,5.870805E+03,0.000000E+00,1.918808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999558E+01,3.160269E+01,3.551262E+01,2.477143E+01,4.791372E+03,0.000000E+00,1.566041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,3.126836E+01,4.131776E+01,1.810789E+01
13:30:00,5.560610E+03,0.000000E+00,1.817428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999560E+01,3.093259E+01,3.055072E+01,3.259530E+01,5.444984E+03,0.000000E+00,1.779640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,3.085548E+01,3.359899E+01,2.743850E+01,5.525936E+03,0.000000E+00,1.806097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999565E+01,3.097291E+01,3.465238E+01,2.587627E+01,5.563990E+03,0.000000E+00,1.818535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999568E+01,3.111921E+01,3.564031E+01,2.450102E+01,4.250009E+03,0.000000E+00,1.389108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999692E+01,3.042744E+01,4.157338E+01,1.779405E+01
13:40:00,5.323330E+03,0.000000E+00,1.739879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999569E+01,3.052054E+01,3.062624E+01,3.233229E+01,5.190295E+03,0.000000E+00,1.696402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999578E+01,3.041642E+01,3.368249E+01,2.720645E+01,5.264991E+03,0.000000E+00,1.720814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999575E+01,3.053133E+01,3.473782E+01,2.565525E+01,5.277708E+03,0.000000E+00,1.724972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999579E+01,3.064687E+01,3.575274E+01,2.425630E+01,3.756503E+03,0.000000E+00,1.227817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999716E+01,2.959156E+01,4.179856E+01,1.751577E+01
13:50:00,5.099352E+03,0.000000E+00,1.666679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999575E+01,3.012290E+01,3.071862E+01,3.198573E+01,4.950577E+03,0.000000E+00,1.618057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999585E+01,2.999157E+01,3.378597E+01,2.689985E+01,5.019916E+03,0.000000E+00,1.640718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999582E+01,3.010376E+01,3.484131E+01,2.536677E+01,5.009566E+03,0.000000E+00,1.637337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999586E+01,3.018937E+01,3.589358E+01,2.393507E+01,3.309840E+03,0.000000E+00,1.081834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999747E+01,2.876901E+01,4.207020E+01,1.716992E+01
14:00:00,4.889374E+03,0.000000E+00,1.598053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999581E+01,2.973960E+01,3.080421E+01,3.163791E+01,4.726293E+03,0.000000E+00,1.544756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999592E+01,2.958092E+01,3.388280E+01,2.659210E+01,4.790611E+03,0.000000E+00,1.565776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999590E+01,2.969017E+01,3.493591E+01,2.508024E+01,4.762285E+03,0.000000E+00,1.556520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999594E+01,2.974723E+01,3.602643E+01,2.361568E+01,2.912129E+03,0.000000E+00,9.518488E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999769E+01,2.796542E+01,4.231725E+01,1.684375E+01
14:10:00,4.697657E+03,0.000000E+00,1.535396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999589E+01,2.936667E+01,3.088543E+01,3.128529E+01,4.521710E+03,0.000000E+00,1.477894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999601E+01,2.918048E+01,3.397512E+01,2.628074E+01,4.581314E+03,0.000000E+00,1.497374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999598E+01,2.928661E+01,3.502431E+01,2.479249E+01,4.537730E+03,0.000000E+00,1.483130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,2.931681E+01,3.615338E+01,2.329597E+01,2.568089E+03,0.000000E+00,8.394043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999792E+01,2.718001E+01,4.254656E+01,1.653073E+01
14:20:00,4.522803E+03,0.000000E+00,1.478250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999593E+01,2.900181E+01,3.097877E+01,3.090797E+01,4.335163E+03,0.000000E+00,1.416926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999606E+01,2.878853E+01,3.408058E+01,2.594805E+01,4.390639E+03,0.000000E+00,1.435056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,2.889145E+01,3.512541E+01,2.448523E+01,4.334614E+03,0.000000E+00,1.416747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999607E+01,2.889655E+01,3.629408E+01,2.295809E+01,2.276385E+03,0.000000E+00,7.440640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999805E+01,2.641958E+01,4.278911E+01,1.620888E+01
14:30:00,4.367931E+03,0.000000E+00,1.427634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999599E+01,2.864248E+01,3.109561E+01,3.049252E+01,4.169781E+03,0.000000E+00,1.362875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,2.840266E+01,3.421157E+01,2.558180E+01,4.221637E+03,0.000000E+00,1.379823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999609E+01,2.850258E+01,3.525320E+01,2.414487E+01,4.156097E+03,0.000000E+00,1.358403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,2.848416E+01,3.646282E+01,2.258930E+01,2.034809E+03,0.000000E+00,6.651070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999816E+01,2.568858E+01,4.305897E+01,1.587021E+01
14:40:00,4.235273E+03,0.000000E+00,1.384278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999603E+01,2.829104E+01,3.122932E+01,3.005352E+01,4.027550E+03,0.000000E+00,1.316390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999617E+01,2.802515E+01,3.436180E+01,2.519365E+01,4.076185E+03,0.000000E+00,1.332285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,2.812234E+01,3.540201E+01,2.378158E+01,4.003113E+03,0.000000E+00,1.308404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999619E+01,2.808200E+01,3.665269E+01,2.220085E+01,1.852915E+03,0.000000E+00,6.056563E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999825E+01,2.498970E+01,4.334421E+01,1.552656E+01
14:50:00,4.126767E+03,0.000000E+00,1.348816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999602E+01,2.795691E+01,3.136918E+01,2.960985E+01,3.910429E+03,0.000000E+00,1.278112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999617E+01,2.766552E+01,3.452017E+01,2.479982E+01,3.956265E+03,0.000000E+00,1.293092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999614E+01,2.776007E+01,3.556111E+01,2.341016E+01,3.877635E+03,0.000000E+00,1.267394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999619E+01,2.769982E+01,3.685066E+01,2.180926E+01,1.731493E+03,0.000000E+00,5.659701E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999820E+01,2.434874E+01,4.362485E+01,1.519418E+01
15:00:00,4.032227E+03,0.000000E+00,1.317917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999600E+01,2.764602E+01,3.150874E+01,2.917192E+01,3.808149E+03,0.000000E+00,1.244684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999615E+01,2.732984E+01,3.467962E+01,2.440969E+01,3.851640E+03,0.000000E+00,1.258898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999613E+01,2.742173E+01,3.572446E+01,2.303826E+01,3.769592E+03,0.000000E+00,1.232082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999617E+01,2.734384E+01,3.704676E+01,2.142605E+01,1.660839E+03,0.000000E+00,5.428772E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999809E+01,2.378389E+01,4.389215E+01,1.487897E+01
