Time,RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F0_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F0_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F0_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F0_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F0_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F1_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F1_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F1_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F1_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F1_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F2_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F2_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F2_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F2_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F2_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F3_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F3_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F3_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F3_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F3_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Heat Load [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Latent Heat Load [W],RELATION_12638103_F4_WHOLE::Des Latent Cool Load [W],RELATION_12638103_F4_WHOLE::Des Latent Heat Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Latent Cool Mass Flow [kg/s],RELATION_12638103_F4_WHOLE::Des Heat Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Sens Cool Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Latent Heat Load No DOAS [W],RELATION_12638103_F4_WHOLE::Des Latent Cool Load No DOAS [W],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],RELATION_12638103_F4_WHOLE:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
15:10:00,3.904494E+03,0.000000E+00,1.276169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999605E+01,2.734605E+01,3.164595E+01,2.874237E+01,3.672026E+03,0.000000E+00,1.200194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999621E+01,2.700557E+01,3.483762E+01,2.402614E+01,3.713596E+03,0.000000E+00,1.213780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999618E+01,2.709492E+01,3.588875E+01,2.266970E+01,3.630823E+03,0.000000E+00,1.186727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999622E+01,2.700222E+01,3.723806E+01,2.105390E+01,1.579779E+03,0.000000E+00,5.163814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999803E+01,2.328756E+01,4.414553E+01,1.458020E+01
15:20:00,3.746010E+03,0.000000E+00,1.224372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999634E+01,2.702021E+01,3.179502E+01,2.829045E+01,3.504665E+03,0.000000E+00,1.145494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999651E+01,2.665414E+01,3.500894E+01,2.362317E+01,3.544140E+03,0.000000E+00,1.158396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999649E+01,2.674137E+01,3.606747E+01,2.228182E+01,3.463315E+03,0.000000E+00,1.131980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999652E+01,2.663736E+01,3.744135E+01,2.066778E+01,1.489836E+03,0.000000E+00,4.869825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999830E+01,2.280597E+01,4.440927E+01,1.427507E+01
15:30:00,3.556546E+03,0.000000E+00,1.162449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999660E+01,2.665258E+01,3.195623E+01,2.781172E+01,3.306097E+03,0.000000E+00,1.080596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,2.625853E+01,3.519436E+01,2.319652E+01,3.343385E+03,0.000000E+00,1.092783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999676E+01,2.634386E+01,3.626033E+01,2.187196E+01,3.267130E+03,0.000000E+00,1.067860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999679E+01,2.623217E+01,3.765897E+01,2.026223E+01,1.395871E+03,0.000000E+00,4.562688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999854E+01,2.231352E+01,4.468396E+01,1.396106E+01
15:40:00,3.343457E+03,0.000000E+00,1.092806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999683E+01,2.624607E+01,3.212228E+01,2.731662E+01,3.084607E+03,0.000000E+00,1.008207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999704E+01,2.582169E+01,3.538635E+01,2.275514E+01,3.119460E+03,0.000000E+00,1.019597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999701E+01,2.590512E+01,3.645867E+01,2.144985E+01,3.050869E+03,0.000000E+00,9.971795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999703E+01,2.578932E+01,3.788369E+01,1.984467E+01,1.301640E+03,0.000000E+00,4.254684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999871E+01,2.181499E+01,4.495876E+01,1.364541E+01
15:50:00,3.105277E+03,0.000000E+00,1.014962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999696E+01,2.582457E+01,3.228860E+01,2.681211E+01,2.836637E+03,0.000000E+00,9.271620E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999717E+01,2.536915E+01,3.557967E+01,2.230573E+01,2.869645E+03,0.000000E+00,9.379500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999715E+01,2.545028E+01,3.665660E+01,2.102237E+01,2.811259E+03,0.000000E+00,9.188675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999714E+01,2.533497E+01,3.810894E+01,1.942230E+01,1.201761E+03,0.000000E+00,3.928217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999868E+01,2.135393E+01,4.522251E+01,1.333562E+01
16:00:00,2.854711E+03,0.000000E+00,9.330700E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999711E+01,2.540254E+01,3.244876E+01,2.630780E+01,2.576457E+03,0.000000E+00,8.421272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999734E+01,2.491402E+01,3.576740E+01,2.185672E+01,2.607638E+03,0.000000E+00,8.523180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999732E+01,2.499328E+01,3.684919E+01,2.059512E+01,2.561315E+03,0.000000E+00,8.371779E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999730E+01,2.488293E+01,3.832396E+01,1.900625E+01,1.108809E+03,0.000000E+00,3.624397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999863E+01,2.095381E+01,4.546545E+01,1.303770E+01
16:10:00,2.651790E+03,0.000000E+00,8.667510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999726E+01,2.498488E+01,3.260741E+01,2.579637E+01,2.363869E+03,0.000000E+00,7.726477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999750E+01,2.446200E+01,3.595377E+01,2.140273E+01,2.392486E+03,0.000000E+00,7.820009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999747E+01,2.453974E+01,3.704165E+01,2.016195E+01,2.358535E+03,0.000000E+00,7.709037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999744E+01,2.443845E+01,3.853121E+01,1.859333E+01,1.087836E+03,0.000000E+00,3.555853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999853E+01,2.062466E+01,4.569224E+01,1.274760E+01
16:20:00,2.502396E+03,0.000000E+00,8.179254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999727E+01,2.465423E+01,3.275062E+01,2.529598E+01,2.204786E+03,0.000000E+00,7.206549E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999752E+01,2.409587E+01,3.612490E+01,2.095839E+01,2.230456E+03,0.000000E+00,7.290447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999749E+01,2.417138E+01,3.722033E+01,1.973638E+01,2.209177E+03,0.000000E+00,7.220891E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,2.408196E+01,3.871849E+01,1.819390E+01,1.142156E+03,0.000000E+00,3.733410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999826E+01,2.045241E+01,4.588749E+01,1.247367E+01
16:30:00,2.411988E+03,0.000000E+00,7.883779E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999722E+01,2.446129E+01,3.287689E+01,2.480739E+01,2.104438E+03,0.000000E+00,6.878583E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999748E+01,2.386692E+01,3.627875E+01,2.052486E+01,2.126865E+03,0.000000E+00,6.951879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,2.393892E+01,3.738209E+01,1.932074E+01,2.118478E+03,0.000000E+00,6.924463E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999741E+01,2.386355E+01,3.888474E+01,1.780767E+01,1.270196E+03,0.000000E+00,4.151920E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999790E+01,2.048791E+01,4.604872E+01,1.221606E+01
16:40:00,2.343888E+03,0.000000E+00,7.661206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,2.442364E+01,3.299348E+01,2.432027E+01,2.025029E+03,0.000000E+00,6.619038E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999739E+01,2.379384E+01,3.642234E+01,2.009404E+01,2.044691E+03,0.000000E+00,6.683302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999737E+01,2.386103E+01,3.753307E+01,1.890841E+01,2.052192E+03,0.000000E+00,6.707812E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999732E+01,2.380180E+01,3.903704E+01,1.742745E+01,1.424993E+03,0.000000E+00,4.657869E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999745E+01,2.074228E+01,4.618423E+01,1.196890E+01
16:50:00,2.342834E+03,0.000000E+00,7.657770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999719E+01,2.450733E+01,3.310540E+01,2.382853E+01,2.012831E+03,0.000000E+00,6.579181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999748E+01,2.384280E+01,3.656092E+01,1.966077E+01,2.028854E+03,0.000000E+00,6.631549E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999746E+01,2.390482E+01,3.767853E+01,1.849451E+01,2.053377E+03,0.000000E+00,6.711696E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999738E+01,2.386825E+01,3.918098E+01,1.704832E+01,1.715344E+03,0.000000E+00,5.606872E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999706E+01,2.117117E+01,4.629846E+01,1.172925E+01
17:00:00,2.418706E+03,0.000000E+00,7.905755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999694E+01,2.473521E+01,3.321386E+01,2.333154E+01,2.077708E+03,0.000000E+00,6.791234E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999721E+01,2.403784E+01,3.669604E+01,1.922419E+01,2.089969E+03,0.000000E+00,6.831304E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999720E+01,2.409419E+01,3.782043E+01,1.807785E+01,2.133041E+03,0.000000E+00,6.972075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999712E+01,2.408612E+01,3.931988E+01,1.666778E+01,2.128362E+03,0.000000E+00,6.956770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999625E+01,2.187540E+01,4.639339E+01,1.149583E+01
17:10:00,2.615224E+03,0.000000E+00,8.548055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999663E+01,2.512649E+01,3.332061E+01,2.282790E+01,2.268329E+03,0.000000E+00,7.414268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999691E+01,2.440133E+01,3.682997E+01,1.878270E+01,2.279547E+03,0.000000E+00,7.450932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999690E+01,2.445165E+01,3.796140E+01,1.765657E+01,2.346764E+03,0.000000E+00,7.670619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999680E+01,2.447662E+01,3.945863E+01,1.628211E+01,2.746031E+03,0.000000E+00,8.975486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999537E+01,2.287928E+01,4.647210E+01,1.126676E+01
17:20:00,2.944150E+03,0.000000E+00,9.623077E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999591E+01,2.564414E+01,3.341520E+01,2.235161E+01,2.598564E+03,0.000000E+00,8.493582E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999612E+01,2.490478E+01,3.695202E+01,1.836444E+01,2.611409E+03,0.000000E+00,8.535564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999610E+01,2.495128E+01,3.809107E+01,1.725683E+01,2.707700E+03,0.000000E+00,8.850268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999597E+01,2.501589E+01,3.958835E+01,1.591421E+01,3.576526E+03,0.000000E+00,1.168962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999389E+01,2.416174E+01,4.651417E+01,1.106381E+01
17:30:00,2.953168E+03,0.000000E+00,9.652460E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999512E+01,2.626856E+01,3.349811E+01,2.191275E+01,2.600721E+03,0.000000E+00,8.500553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999527E+01,2.553501E+01,3.706206E+01,1.797836E+01,2.619770E+03,0.000000E+00,8.562808E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999525E+01,2.558100E+01,3.820886E+01,1.688749E+01,2.753182E+03,0.000000E+00,8.998835E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999508E+01,2.569104E+01,3.970748E+01,1.557320E+01,4.190486E+03,0.000000E+00,1.369592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999251E+01,2.566977E+01,4.651575E+01,1.089404E+01
17:40:00,3.068460E+03,0.000000E+00,1.002931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999730E+01,2.650446E+01,3.358280E+01,2.149632E+01,2.746616E+03,0.000000E+00,8.977436E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999762E+01,2.576486E+01,3.717303E+01,1.761285E+01,2.770708E+03,0.000000E+00,9.056177E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999757E+01,2.581682E+01,3.832701E+01,1.653835E+01,2.924373E+03,0.000000E+00,9.558389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999732E+01,2.598331E+01,3.982602E+01,1.525172E+01,5.049411E+03,0.000000E+00,1.650298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999404E+01,2.688444E+01,4.649257E+01,1.074896E+01
17:50:00,4.006345E+03,0.000000E+00,1.309477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999649E+01,2.655085E+01,3.367138E+01,2.109775E+01,3.693463E+03,0.000000E+00,1.207221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999670E+01,2.583854E+01,3.728733E+01,1.726377E+01,3.724184E+03,0.000000E+00,1.217261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999666E+01,2.589733E+01,3.844809E+01,1.620532E+01,3.954073E+03,0.000000E+00,1.292394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999643E+01,2.610757E+01,3.994537E+01,1.494687E+01,7.221386E+03,0.000000E+00,2.360102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999279E+01,2.801511E+01,4.644857E+01,1.062486E+01
18:00:00,5.000558E+03,0.000000E+00,1.634352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999127E+01,2.740621E+01,3.376013E+01,2.071856E+01,4.722912E+03,0.000000E+00,1.543612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999116E+01,2.674096E+01,3.740177E+01,1.693164E+01,4.761699E+03,0.000000E+00,1.556288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999114E+01,2.680386E+01,3.856917E+01,1.588860E+01,5.055595E+03,0.000000E+00,1.652331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999081E+01,2.709587E+01,4.006290E+01,1.465845E+01,9.571175E+03,0.000000E+00,3.127782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998545E+01,3.027754E+01,4.638527E+01,1.051912E+01
18:10:00,5.927561E+03,0.000000E+00,1.937260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999137E+01,2.869944E+01,3.384577E+01,2.035994E+01,5.680301E+03,0.000000E+00,1.856450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999127E+01,2.811143E+01,3.751279E+01,1.661749E+01,5.725413E+03,0.000000E+00,1.871192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999125E+01,2.817650E+01,3.868679E+01,1.558900E+01,6.078785E+03,0.000000E+00,1.986665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999095E+01,2.854835E+01,4.017536E+01,1.438693E+01,1.174807E+04,0.000000E+00,3.838968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998596E+01,3.296196E+01,4.630457E+01,1.042922E+01
18:20:00,6.795282E+03,0.000000E+00,2.220794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999148E+01,2.999631E+01,3.392048E+01,2.003347E+01,6.576446E+03,0.000000E+00,2.149272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999138E+01,2.949106E+01,3.761274E+01,1.633036E+01,6.626827E+03,0.000000E+00,2.165736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999136E+01,2.955678E+01,3.879280E+01,1.531533E+01,7.036184E+03,0.000000E+00,2.299499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999110E+01,2.998852E+01,4.027408E+01,1.414072E+01,1.379863E+04,0.000000E+00,4.508916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998729E+01,3.527793E+01,4.620279E+01,1.035870E+01
18:30:00,8.041096E+03,0.000000E+00,2.627909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999164E+01,3.112253E+01,3.398443E+01,1.973948E+01,7.863443E+03,0.000000E+00,2.569846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999154E+01,3.069367E+01,3.770227E+01,1.606998E+01,7.916004E+03,0.000000E+00,2.587022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999152E+01,3.075939E+01,3.888831E+01,1.506695E+01,8.374186E+03,0.000000E+00,2.736736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999131E+01,3.122954E+01,4.035931E+01,1.391983E+01,1.613447E+04,0.000000E+00,5.272147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998854E+01,3.699658E+01,4.608156E+01,1.030731E+01
18:40:00,9.260479E+03,0.000000E+00,3.026374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999177E+01,3.206082E+01,3.404017E+01,1.947364E+01,9.091574E+03,0.000000E+00,2.971168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999167E+01,3.169869E+01,3.778423E+01,1.583256E+01,9.148521E+03,0.000000E+00,2.989776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999165E+01,3.176427E+01,3.897313E+01,1.484270E+01,9.669742E+03,0.000000E+00,3.160088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999148E+01,3.225619E+01,4.043296E+01,1.372158E+01,1.831783E+04,0.000000E+00,5.985555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998948E+01,3.820290E+01,4.594307E+01,1.027347E+01
18:50:00,9.691866E+03,0.000000E+00,3.167283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999186E+01,3.284753E+01,3.408100E+01,1.924084E+01,9.558848E+03,0.000000E+00,3.123803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999176E+01,3.254332E+01,3.785021E+01,1.562326E+01,9.620079E+03,0.000000E+00,3.143811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999175E+01,3.260885E+01,3.904093E+01,1.464562E+01,1.014788E+04,0.000000E+00,3.316269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999160E+01,3.311142E+01,4.048867E+01,1.354876E+01,1.917252E+04,0.000000E+00,6.264778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,3.905983E+01,4.576956E+01,1.026564E+01
19:00:00,1.009092E+04,0.000000E+00,3.297704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999190E+01,3.352007E+01,3.410699E+01,1.903855E+01,9.971586E+03,0.000000E+00,3.258696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999181E+01,3.326650E+01,3.789874E+01,1.544113E+01,1.003687E+04,0.000000E+00,3.280028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999179E+01,3.333214E+01,3.909173E+01,1.447356E+01,1.058264E+04,0.000000E+00,3.458364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999167E+01,3.383815E+01,4.052584E+01,1.339987E+01,1.984317E+04,0.000000E+00,6.484096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999048E+01,3.969658E+01,4.556133E+01,1.028284E+01
19:10:00,1.044751E+04,0.000000E+00,3.414248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999192E+01,3.410384E+01,3.412139E+01,1.886115E+01,1.034510E+04,0.000000E+00,3.380770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999183E+01,3.389489E+01,3.793322E+01,1.528140E+01,1.041479E+04,0.000000E+00,3.403542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999182E+01,3.396072E+01,3.912904E+01,1.432206E+01,1.097698E+04,0.000000E+00,3.587244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999171E+01,3.446548E+01,4.054773E+01,1.327095E+01,2.046735E+04,0.000000E+00,6.688225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999072E+01,4.019183E+01,4.532922E+01,1.031881E+01
19:20:00,1.072885E+04,0.000000E+00,3.506202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999219E+01,3.458573E+01,3.412722E+01,1.868250E+01,1.064078E+04,0.000000E+00,3.477413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999212E+01,3.441439E+01,3.795740E+01,1.512203E+01,1.071424E+04,0.000000E+00,3.501418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999210E+01,3.448043E+01,3.915643E+01,1.417050E+01,1.129074E+04,0.000000E+00,3.689799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999200E+01,3.498121E+01,4.055829E+01,1.314260E+01,2.096964E+04,0.000000E+00,6.852500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999111E+01,4.056254E+01,4.508398E+01,1.035520E+01
19:30:00,1.094065E+04,0.000000E+00,3.575437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999242E+01,3.496610E+01,3.412398E+01,1.849028E+01,1.086491E+04,0.000000E+00,3.550674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999237E+01,3.482502E+01,3.797119E+01,1.495254E+01,1.094153E+04,0.000000E+00,3.575710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999235E+01,3.489107E+01,3.917341E+01,1.400937E+01,1.153052E+04,0.000000E+00,3.768180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999226E+01,3.538671E+01,4.055705E+01,1.300591E+01,2.136112E+04,0.000000E+00,6.980538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999142E+01,4.082628E+01,4.483735E+01,1.037830E+01
19:40:00,1.108105E+04,0.000000E+00,3.621333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999261E+01,3.526132E+01,3.408864E+01,1.829620E+01,1.101527E+04,0.000000E+00,3.599829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999257E+01,3.514402E+01,3.795257E+01,1.478096E+01,1.109430E+04,0.000000E+00,3.625654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999255E+01,3.520988E+01,3.915893E+01,1.384530E+01,1.169369E+04,0.000000E+00,3.821521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999246E+01,3.570021E+01,4.052376E+01,1.286628E+01,2.163571E+04,0.000000E+00,7.070351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999165E+01,4.101055E+01,4.448933E+01,1.043463E+01
19:50:00,1.114884E+04,0.000000E+00,3.643507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999276E+01,3.549182E+01,3.401444E+01,1.818967E+01,1.109064E+04,0.000000E+00,3.624478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999273E+01,3.539322E+01,3.788986E+01,1.468338E+01,1.117137E+04,0.000000E+00,3.650859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999271E+01,3.545875E+01,3.910022E+01,1.375035E+01,1.177903E+04,0.000000E+00,3.849434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999262E+01,3.594419E+01,4.044918E+01,1.278826E+01,2.179062E+04,0.000000E+00,7.121043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999180E+01,4.114203E+01,4.409840E+01,1.054119E+01
20:00:00,1.114296E+04,0.000000E+00,3.641604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999288E+01,3.567499E+01,3.394960E+01,1.796608E+01,1.108979E+04,0.000000E+00,3.624224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999286E+01,3.559130E+01,3.783735E+01,1.449074E+01,1.117149E+04,0.000000E+00,3.650921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999284E+01,3.565648E+01,3.905113E+01,1.356683E+01,1.178523E+04,0.000000E+00,3.851484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999275E+01,3.613772E+01,4.037516E+01,1.263376E+01,2.182271E+04,0.000000E+00,7.131587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999192E+01,4.124043E+01,4.362465E+01,1.063103E+01
20:10:00,1.114446E+04,0.000000E+00,3.642118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999298E+01,3.582352E+01,3.383227E+01,1.778213E+01,1.109570E+04,0.000000E+00,3.626178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999296E+01,3.575191E+01,3.773140E+01,1.432980E+01,1.117808E+04,0.000000E+00,3.653096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999294E+01,3.581676E+01,3.895092E+01,1.341103E+01,1.179823E+04,0.000000E+00,3.855755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999285E+01,3.629460E+01,4.025641E+01,1.250012E+01,2.186831E+04,0.000000E+00,7.146539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999200E+01,4.131809E+01,4.317505E+01,1.069989E+01
20:20:00,1.115863E+04,0.000000E+00,3.646764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999302E+01,3.594403E+01,3.369334E+01,1.761954E+01,1.111447E+04,0.000000E+00,3.632330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999300E+01,3.588249E+01,3.760133E+01,1.418787E+01,1.119756E+04,0.000000E+00,3.659483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999298E+01,3.594704E+01,3.882534E+01,1.327387E+01,1.182457E+04,0.000000E+00,3.864383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999289E+01,3.642238E+01,4.010939E+01,1.238542E+01,2.194142E+04,0.000000E+00,7.170469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999202E+01,4.138297E+01,4.273494E+01,1.076378E+01
20:30:00,1.118414E+04,0.000000E+00,3.655114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999304E+01,3.604211E+01,3.342569E+01,1.763798E+01,1.114474E+04,0.000000E+00,3.642235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999302E+01,3.598921E+01,3.734128E+01,1.419004E+01,1.122861E+04,0.000000E+00,3.669642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999301E+01,3.605354E+01,3.857466E+01,1.326732E+01,1.186292E+04,0.000000E+00,3.876931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999291E+01,3.652731E+01,3.983578E+01,1.239276E+01,2.203970E+04,0.000000E+00,7.202608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999202E+01,4.144046E+01,4.202335E+01,1.101785E+01
20:40:00,1.122155E+04,0.000000E+00,3.667350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999306E+01,3.612256E+01,3.283256E+01,1.796879E+01,1.118694E+04,0.000000E+00,3.656036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999304E+01,3.607724E+01,3.674376E+01,1.444516E+01,1.127157E+04,0.000000E+00,3.683690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999303E+01,3.614142E+01,3.798870E+01,1.349321E+01,1.191362E+04,0.000000E+00,3.893508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999293E+01,3.661447E+01,3.921356E+01,1.262447E+01,2.216397E+04,0.000000E+00,7.243235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999201E+01,4.149316E+01,4.086333E+01,1.154227E+01
20:50:00,1.127058E+04,0.000000E+00,3.683380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999306E+01,3.618960E+01,3.261375E+01,1.804461E+01,1.124084E+04,0.000000E+00,3.673658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999305E+01,3.615094E+01,3.651669E+01,1.450713E+01,1.132625E+04,0.000000E+00,3.701570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999303E+01,3.621501E+01,3.776464E+01,1.354722E+01,1.197651E+04,0.000000E+00,3.914071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999293E+01,3.668803E+01,3.896423E+01,1.269078E+01,2.231447E+04,0.000000E+00,7.292427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999201E+01,4.154233E+01,4.040922E+01,1.172834E+01
21:00:00,1.133127E+04,0.000000E+00,3.703216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999306E+01,3.624627E+01,3.250821E+01,1.805611E+01,1.130649E+04,0.000000E+00,3.695117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999305E+01,3.621356E+01,3.640419E+01,1.451914E+01,1.139273E+04,0.000000E+00,3.723298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999304E+01,3.627755E+01,3.765325E+01,1.355676E+01,1.205171E+04,0.000000E+00,3.938649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999294E+01,3.675112E+01,3.883288E+01,1.271264E+01,2.249167E+04,0.000000E+00,7.350341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999200E+01,4.158867E+01,4.016996E+01,1.181562E+01
21:10:00,1.140006E+04,0.000000E+00,3.725699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999306E+01,3.629482E+01,3.230021E+01,1.805560E+01,1.138018E+04,0.000000E+00,3.719201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999305E+01,3.626748E+01,3.618225E+01,1.452433E+01,1.146722E+04,0.000000E+00,3.747645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999303E+01,3.633145E+01,3.742998E+01,1.356088E+01,1.213541E+04,0.000000E+00,3.966006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999293E+01,3.680605E+01,3.856187E+01,1.274782E+01,2.269100E+04,0.000000E+00,7.415482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999199E+01,4.163269E+01,3.970764E+01,1.196892E+01
21:20:00,1.147654E+04,0.000000E+00,3.750697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999303E+01,3.635303E+01,3.204049E+01,1.800407E+01,1.146133E+04,0.000000E+00,3.745723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999301E+01,3.633060E+01,3.590257E+01,1.449197E+01,1.154906E+04,0.000000E+00,3.774394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999300E+01,3.639454E+01,3.714303E+01,1.353388E+01,1.222692E+04,0.000000E+00,3.995914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999290E+01,3.687067E+01,3.820907E+01,1.276606E+01,2.291239E+04,0.000000E+00,7.487828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999193E+01,4.169253E+01,3.918820E+01,1.209277E+01
21:30:00,1.156076E+04,0.000000E+00,3.778220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999300E+01,3.642856E+01,3.183839E+01,1.790981E+01,1.154989E+04,0.000000E+00,3.774664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999298E+01,3.641061E+01,3.567594E+01,1.443047E+01,1.163815E+04,0.000000E+00,3.803508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999297E+01,3.647445E+01,3.690389E+01,1.348398E+01,1.232614E+04,0.000000E+00,4.028337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999286E+01,3.695246E+01,3.793558E+01,1.274141E+01,2.315683E+04,0.000000E+00,7.567706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999189E+01,4.177432E+01,3.881346E+01,1.213520E+01
21:40:00,1.165235E+04,0.000000E+00,3.808151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999297E+01,3.651983E+01,3.165568E+01,1.781788E+01,1.164547E+04,0.000000E+00,3.805901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999296E+01,3.650592E+01,3.546317E+01,1.437586E+01,1.173410E+04,0.000000E+00,3.834863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999295E+01,3.656952E+01,3.668458E+01,1.343628E+01,1.243272E+04,0.000000E+00,4.063167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999284E+01,3.704952E+01,3.770445E+01,1.270344E+01,2.342510E+04,0.000000E+00,7.655372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999186E+01,4.187345E+01,3.847573E+01,1.216894E+01
21:50:00,1.175157E+04,0.000000E+00,3.840575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999296E+01,3.662205E+01,3.147379E+01,1.774162E+01,1.174817E+04,0.000000E+00,3.839461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999295E+01,3.661169E+01,3.525796E+01,1.432870E+01,1.183685E+04,0.000000E+00,3.868442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999294E+01,3.667487E+01,3.647689E+01,1.339267E+01,1.254656E+04,0.000000E+00,4.100370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999283E+01,3.715676E+01,3.748603E+01,1.266866E+01,2.371793E+04,0.000000E+00,7.751063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999185E+01,4.198265E+01,3.814290E+01,1.221120E+01
22:00:00,1.185835E+04,0.000000E+00,3.875470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999296E+01,3.673077E+01,3.128808E+01,1.768258E+01,1.185775E+04,0.000000E+00,3.875272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999295E+01,3.672345E+01,3.506072E+01,1.428614E+01,1.194608E+04,0.000000E+00,3.904137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999294E+01,3.678597E+01,3.627668E+01,1.335381E+01,1.266719E+04,0.000000E+00,4.139791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999283E+01,3.726954E+01,3.727181E+01,1.264068E+01,2.403528E+04,0.000000E+00,7.854765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999186E+01,4.209622E+01,3.781266E+01,1.226148E+01
22:10:00,1.198917E+04,0.000000E+00,3.918220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999296E+01,3.684280E+01,3.110362E+01,1.763080E+01,1.199204E+04,0.000000E+00,3.919156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999295E+01,3.683794E+01,3.487153E+01,1.424417E+01,1.208008E+04,0.000000E+00,3.947928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999294E+01,3.689952E+01,3.608327E+01,1.331650E+01,1.281271E+04,0.000000E+00,4.187345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999283E+01,3.738446E+01,3.706281E+01,1.261528E+01,2.438232E+04,0.000000E+00,7.968176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999187E+01,4.221060E+01,3.748900E+01,1.231379E+01
22:20:00,1.214442E+04,0.000000E+00,3.968955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999288E+01,3.695273E+01,3.096010E+01,1.756610E+01,1.215148E+04,0.000000E+00,3.971262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999287E+01,3.695060E+01,3.472427E+01,1.419182E+01,1.223936E+04,0.000000E+00,3.999981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999285E+01,3.701117E+01,3.593049E+01,1.327067E+01,1.298354E+04,0.000000E+00,4.243172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999276E+01,3.749681E+01,3.689756E+01,1.257981E+01,2.475741E+04,0.000000E+00,8.090751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999184E+01,4.231603E+01,3.723296E+01,1.234054E+01
22:30:00,1.232455E+04,0.000000E+00,4.027820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999280E+01,3.705779E+01,3.084504E+01,1.749658E+01,1.233672E+04,0.000000E+00,4.031794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999278E+01,3.705898E+01,3.460497E+01,1.413650E+01,1.242464E+04,0.000000E+00,4.060525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999277E+01,3.711864E+01,3.580746E+01,1.322091E+01,1.318040E+04,0.000000E+00,4.307505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999268E+01,3.760417E+01,3.676314E+01,1.253993E+01,2.516044E+04,0.000000E+00,8.222457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999180E+01,4.240930E+01,3.701342E+01,1.235912E+01
22:40:00,1.253009E+04,0.000000E+00,4.094986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999272E+01,3.715753E+01,3.070540E+01,1.738303E+01,1.254842E+04,0.000000E+00,4.100976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999270E+01,3.716266E+01,3.445807E+01,1.404736E+01,1.263666E+04,0.000000E+00,4.129812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999269E+01,3.722152E+01,3.565540E+01,1.314033E+01,1.340407E+04,0.000000E+00,4.380597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999260E+01,3.770625E+01,3.659583E+01,1.247328E+01,2.559106E+04,0.000000E+00,8.363177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999175E+01,4.249203E+01,3.673774E+01,1.236711E+01
22:50:00,1.276132E+04,0.000000E+00,4.170547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999264E+01,3.725245E+01,3.057171E+01,1.725574E+01,1.278700E+04,0.000000E+00,4.178937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999262E+01,3.726198E+01,3.431557E+01,1.394832E+01,1.287590E+04,0.000000E+00,4.207990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999261E+01,3.732014E+01,3.550906E+01,1.304951E+01,1.365503E+04,0.000000E+00,4.462606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999252E+01,3.780356E+01,3.643303E+01,1.239764E+01,2.604889E+04,0.000000E+00,8.512790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999170E+01,4.256709E+01,3.646644E+01,1.236607E+01
23:00:00,1.301904E+04,0.000000E+00,4.254764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999255E+01,3.734172E+01,3.043893E+01,1.712116E+01,1.305353E+04,0.000000E+00,4.266033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999254E+01,3.735590E+01,3.417287E+01,1.384414E+01,1.314360E+04,0.000000E+00,4.295467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999253E+01,3.741346E+01,3.536375E+01,1.295297E+01,1.393467E+04,0.000000E+00,4.553983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999244E+01,3.789518E+01,3.627013E+01,1.231718E+01,2.653476E+04,0.000000E+00,8.671560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999164E+01,4.263544E+01,3.619464E+01,1.236022E+01
23:10:00,1.328526E+04,0.000000E+00,4.341756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999247E+01,3.742332E+01,3.030531E+01,1.698212E+01,1.332912E+04,0.000000E+00,4.356086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999245E+01,3.744234E+01,3.402814E+01,1.373715E+01,1.342056E+04,0.000000E+00,4.385968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999244E+01,3.749936E+01,3.521740E+01,1.285305E+01,1.422344E+04,0.000000E+00,4.648345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999236E+01,3.797917E+01,3.610532E+01,1.223395E+01,2.702795E+04,0.000000E+00,8.832721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999157E+01,4.269625E+01,3.592114E+01,1.235110E+01
23:20:00,1.355955E+04,0.000000E+00,4.431383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999236E+01,3.751400E+01,3.016829E+01,1.686926E+01,1.361324E+04,0.000000E+00,4.448928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999234E+01,3.753819E+01,3.387833E+01,1.365274E+01,1.370621E+04,0.000000E+00,4.479309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999233E+01,3.759480E+01,3.506702E+01,1.277356E+01,1.452085E+04,0.000000E+00,4.745525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999225E+01,3.807235E+01,3.593588E+01,1.217047E+01,2.752778E+04,0.000000E+00,8.996050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999149E+01,4.276401E+01,3.564532E+01,1.236014E+01
23:30:00,1.384210E+04,0.000000E+00,4.523708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999226E+01,3.762003E+01,3.002753E+01,1.679786E+01,1.390611E+04,0.000000E+00,4.544624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999224E+01,3.764961E+01,3.372409E+01,1.360266E+01,1.400077E+04,0.000000E+00,4.575558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999223E+01,3.770592E+01,3.491225E+01,1.272627E+01,1.482712E+04,0.000000E+00,4.845602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999215E+01,3.818075E+01,3.576256E+01,1.213732E+01,2.803484E+04,0.000000E+00,9.161734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999142E+01,4.284269E+01,3.536790E+01,1.239848E+01
23:40:00,1.413288E+04,0.000000E+00,4.618725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999217E+01,3.773832E+01,2.988391E+01,1.676845E+01,1.420770E+04,0.000000E+00,4.643174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999215E+01,3.777345E+01,3.356730E+01,1.358665E+01,1.430423E+04,0.000000E+00,4.674719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999213E+01,3.782952E+01,3.475425E+01,1.271143E+01,1.514228E+04,0.000000E+00,4.948584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999206E+01,3.830110E+01,3.558728E+01,1.213432E+01,2.854930E+04,0.000000E+00,9.329841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999137E+01,4.292822E+01,3.508940E+01,1.246740E+01
23:50:00,1.443205E+04,0.000000E+00,4.716483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999209E+01,3.786289E+01,2.973800E+01,1.677592E+01,1.451822E+04,0.000000E+00,4.744639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999206E+01,3.790359E+01,3.340890E+01,1.360027E+01,1.461682E+04,0.000000E+00,4.776859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999205E+01,3.795947E+01,3.459374E+01,1.272501E+01,1.546655E+04,0.000000E+00,5.054542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999198E+01,3.842729E+01,3.541045E+01,1.215789E+01,2.907159E+04,0.000000E+00,9.500502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999132E+01,4.301500E+01,3.480992E+01,1.256394E+01
24:00:00,1.473936E+04,0.000000E+00,4.816899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999201E+01,3.798855E+01,2.958950E+01,1.681504E+01,1.483731E+04,0.000000E+00,4.848906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999199E+01,3.803480E+01,3.324897E+01,1.363890E+01,1.493814E+04,0.000000E+00,4.881853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999198E+01,3.809051E+01,3.443092E+01,1.276260E+01,1.579956E+04,0.000000E+00,5.163357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999191E+01,3.855416E+01,3.523173E+01,1.220422E+01,2.960162E+04,0.000000E+00,9.673698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999127E+01,4.309917E+01,3.452955E+01,1.268429E+01
Peak,1.812311E+04,0.000000E+00,5.922515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.853029E+04,0.000000E+00,6.055572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.870786E+04,0.000000E+00,6.113597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.976449E+04,0.000000E+00,6.458884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.565078E+04,0.000000E+00,1.165019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,5.288632E-01,0.000000E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.407449E-01,0.000000E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.459263E-01,0.000000E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.767594E-01,0.000000E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.040328E+00,0.000000E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
