    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0061</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0062</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0063</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0064</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0065</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0066</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0067</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0068</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0069</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0070</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0071</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0072</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0073</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0074</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0075</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0076</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0077</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0078</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0079</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0080</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0081</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0082</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0081 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0081 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0081 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0081 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0085</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0086</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0088</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0089</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0090</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0091</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0092</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0093</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0094</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0095</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0096</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0097</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0098</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0097 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0097 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0097 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0097 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0099</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0100</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0101</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0102</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0103</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0104</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0105</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0106</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0107</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0108</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0109</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0110</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0109 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0109 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0109 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0109 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0111</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0112</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0113</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0114</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0115</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0116</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0117</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0118</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 1 WALL 0117 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0117 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0117 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0117 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0005 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0020</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0021</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0023</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0024</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0025</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0026</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0027</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0028</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0030</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0032</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0034</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0040</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0042</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0044</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0046</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0048</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0049</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0051</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0053</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0055</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0057</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0063</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0065</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0067</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0068</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0070</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0072</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0073</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0074</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0076</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0077</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0078</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0079</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0080</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0081</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0082</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0081 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0081 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0081 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0085</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0086</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0088</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0090</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0092</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0093</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0094</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0095</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0096</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0097</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0098</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0097 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0097 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0097 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0100</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0102</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0104</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0105</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0106</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0107</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0108</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0109</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0110</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0109 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0109 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0109 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0111</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0113</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0114</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0115</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0116</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0117</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0118</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 2 WALL 0117 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0117 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0117 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0005 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010</td>
