    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0020</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0021</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0023</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0025</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0027</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0028</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0030</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0032</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0034</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0040</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0042</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0044</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0046</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0048</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0049</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0051</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0053</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0055</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0057</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0063</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0065</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0067</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0068</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0070</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0072</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0073</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0074</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0076</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0078</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0079</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0080</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0081</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0082</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0081 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0081 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0085</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0086</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0088</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0090</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0092</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0094</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0095</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0096</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0097</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0098</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0097 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0097 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0100</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0102</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0104</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0106</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0107</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0108</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0109</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0110</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0109 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0109 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0111</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0113</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0114</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0116</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0117</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0118</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 3 WALL 0117 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0117 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0005 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0020</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0021</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0023</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0025</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0027</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0026 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0028</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0030</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0032</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0034</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0040</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0042</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0044</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0046</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0048</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0045 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0047 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0049</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0051</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0053</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0055</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0057</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0063</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0065</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0067</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0060 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0062 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0064 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0066 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0068</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0070</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0072</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0074</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0076</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0036 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0037 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0038 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0039 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0050 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0052 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0054 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0056 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0058 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0059 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0061 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0069 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0073 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0078</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0080</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0081</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0082</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0071 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0075 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0077 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0079 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0081 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0086</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0085 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0088</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0090</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0092</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0089 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0094</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0096</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0097</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0098</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0084 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0087 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0091 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0093 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0095 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0097 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0100 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0100</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0102</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0104</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0106</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0108</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0109</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0110</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0099 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0101 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0103 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0105 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0107 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0109 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0113 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0113</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0116</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0114 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0117</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0118</td>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0111 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0112 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0115 | BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 4 WALL 0117 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:46:16</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800</td>
    <td align="right">45.75</td>
    <td align="right">5.00</td>
    <td align="right">1.00</td>
    <td align="right">198.00</td>
    <td align="right">98969</td>
    <td align="right">1.1763</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EU S2 Campaign</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">WorldCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">10000000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">610</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">641991.98</td>
    <td align="right">5070518.82</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">641982.19</td>
    <td align="right">641999.49</td>
    <td align="right">5070512.55</td>
    <td align="right">5070532.86</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">828.18</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">276.06</td>
    <td align="right">207.93</td>
    <td align="right">207.93</td>
    <td align="right">0.00</td>
    <td align="right">121</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">641991.98</td>
    <td align="right">5070518.82</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">641982.19</td>
    <td align="right">641999.49</td>
    <td align="right">5070512.55</td>
    <td align="right">5070532.86</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">828.18</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">276.06</td>
    <td align="right">207.93</td>
    <td align="right">207.93</td>
    <td align="right">0.00</td>
    <td align="right">121</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">641991.98</td>
    <td align="right">5070518.82</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">641982.19</td>
    <td align="right">641999.49</td>
    <td align="right">5070512.55</td>
    <td align="right">5070532.86</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">828.18</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">276.06</td>
    <td align="right">207.93</td>
    <td align="right">207.93</td>
    <td align="right">0.00</td>
    <td align="right">121</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">641991.98</td>
    <td align="right">5070518.82</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">641982.19</td>
    <td align="right">641999.49</td>
    <td align="right">5070512.55</td>
    <td align="right">5070532.86</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">828.18</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">276.06</td>
    <td align="right">207.93</td>
    <td align="right">207.93</td>
    <td align="right">0.00</td>
    <td align="right">121</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">641991.98</td>
    <td align="right">5070518.82</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">641982.19</td>
    <td align="right">641999.49</td>
    <td align="right">5070512.55</td>
    <td align="right">5070532.86</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">828.18</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">276.06</td>
    <td align="right">207.93</td>
    <td align="right">207.93</td>
    <td align="right">0.00</td>
    <td align="right">121</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240877527_PART0_F0_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240877527_PART0_F0_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">276.058</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">828.174</td>
    <td align="right">828.174</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240877527_PART0_F1_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240877527_PART0_F1_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">276.058</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">828.174</td>
    <td align="right">828.174</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240877527_PART0_F2_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240877527_PART0_F2_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">276.058</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">828.174</td>
    <td align="right">828.174</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240877527_PART0_F3_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240877527_PART0_F3_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">276.058</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">828.174</td>
    <td align="right">828.174</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240877527_PART0_F4_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240877527_PART0_F4_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">276.058</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">828.174</td>
    <td align="right">828.174</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">0.160</td>
    <td align="right">5.782E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.694</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">0.160</td>
    <td align="right">5.782E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.694</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">0.160</td>
    <td align="right">5.782E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.694</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">0.160</td>
    <td align="right">5.782E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.694</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">276.06</td>
    <td align="right">0.0</td>
    <td align="right">0.160</td>
    <td align="right">5.782E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.694</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">9408.61102</td>
    <td align="right">9408.61102</td>
    <td align="right">0.26139</td>
    <td align="right">0.26139</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">276.05812</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">9402.91017</td>
    <td align="right">9402.91017</td>
    <td align="right">0.26123</td>
    <td align="right">0.26123</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">276.05812</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">9487.48191</td>
    <td align="right">9487.48191</td>
    <td align="right">0.26358</td>
    <td align="right">0.26358</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">276.05812</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">10247.78702</td>
    <td align="right">10247.78702</td>
    <td align="right">0.28470</td>
    <td align="right">0.28470</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:40:00</td>
    <td align="right">-5.10000</td>
    <td align="right">2.27307E-003</td>
    <td align="right">276.05812</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">19103.60948</td>
    <td align="right">19103.60948</td>
    <td align="right">0.53072</td>
    <td align="right">0.53072</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 08:30:00</td>
    <td align="right">-5.10000</td>
    <td align="right">2.26395E-003</td>
    <td align="right">276.05812</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUNPERIOD1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">1.1302301613E-002</td>
    <td align="right">3.1844921694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2919997632</td>
    <td align="right">2.9552133106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">1.5209833201E-002</td>
    <td align="right">3.9685449656E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2355775897E-002</td>
    <td align="right">0.1501834807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">1.4298163771E-002</td>
    <td align="right">3.7192131493E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0730913683E-002</td>
    <td align="right">0.5199997890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">1.2990048556E-002</td>
    <td align="right">3.5055583696E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1460419352</td>
    <td align="right">1.1153344389</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">1.4186506036E-002</td>
    <td align="right">3.5397117195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5775568259E-002</td>
    <td align="right">0.1485142665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:46:16</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kWh]</td>
    <td align="right">   371140.02</td>
    <td align="right">    74146.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   445287.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:46:16</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">     8283.50</td>
    <td align="right">      476.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">     7467.17</td>
    <td align="right">     1149.00</td>
    <td align="right">      143.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">     7169.50</td>
    <td align="right">     1309.67</td>
    <td align="right">      280.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">     6988.50</td>
    <td align="right">     1376.67</td>
    <td align="right">      374.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">     6831.00</td>
    <td align="right">     1171.17</td>
    <td align="right">      642.33</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6831.00</td>
    <td align="right">      476.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8283.50</td>
    <td align="right">     1376.67</td>
    <td align="right">      642.33</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7347.93</td>
    <td align="right">     1096.60</td>
    <td align="right">      288.27</td>
    <td align="right">       27.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    36739.67</td>
    <td align="right">     5483.00</td>
    <td align="right">     1441.33</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">     7887.17</td>
    <td align="right">      872.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">     7113.83</td>
    <td align="right">     1617.83</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">     6854.83</td>
    <td align="right">     1834.33</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">     6719.17</td>
    <td align="right">     1926.67</td>
    <td align="right">      114.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">     6655.50</td>
    <td align="right">     1830.17</td>
    <td align="right">      213.17</td>
    <td align="right">       61.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6655.50</td>
    <td align="right">      872.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7887.17</td>
    <td align="right">     1926.67</td>
    <td align="right">      213.17</td>
    <td align="right">       61.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7046.10</td>
    <td align="right">     1616.37</td>
    <td align="right">       85.30</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    35230.50</td>
    <td align="right">     8081.83</td>
    <td align="right">      426.50</td>
    <td align="right">       61.17</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240877527_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:46:16</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      66.66</td>
    <td align="right">         444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       9.37</td>
    <td align="right">         208</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      90.03</td>
    <td align="right">         311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      90.90</td>
    <td align="right">         380</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      83.92</td>
    <td align="right">         420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      61.08</td>
    <td align="right">         228</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      49.05</td>
    <td align="right">         247</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      76.89</td>
    <td align="right">         263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      68.52</td>
    <td align="right">         163</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     187.16</td>
    <td align="right">         252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     145.79</td>
    <td align="right">         507</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">     114.89</td>
    <td align="right">         430</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:46:16</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">     243.38</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">     206.56</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     225.14</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">     180.28</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     225.14</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     135.08</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">     179.97</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     135.08</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.97</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       1.27</td>
    <td align="right">       1.27</td>
    <td align="right">     135.12</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">      90.03</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">      90.03</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.97</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">      90.03</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0019</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     135.08</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0020</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     270.03</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0021</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.85</td>
    <td align="right">       0.85</td>
    <td align="right">     225.02</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0022</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0023</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     225.14</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0024</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0025</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.85</td>
    <td align="right">       0.85</td>
    <td align="right">     225.18</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0026</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0027</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     224.91</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0028</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       3.60</td>
    <td align="right">       3.60</td>
    <td align="right">     180.02</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0029</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     134.86</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0030</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0031</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">     153.39</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0032</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0033</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     134.86</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0034</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0035</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       2.55</td>
    <td align="right">       2.55</td>
    <td align="right">     135.06</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0036</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">      90.03</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0037</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     134.86</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0038</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">      90.03</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0039</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       8.49</td>
    <td align="right">       8.49</td>
    <td align="right">     171.88</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0040</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       1.70</td>
    <td align="right">       1.70</td>
    <td align="right">     224.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0041</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0042</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     225.14</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0043</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     180.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0044</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     270.03</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0045</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0046</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     225.14</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0047</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.90</td>
    <td align="right">       0.90</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0048</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     224.91</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0049</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       2.10</td>
    <td align="right">       2.10</td>
    <td align="right">     180.06</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0050</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     135.08</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0051</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.90</td>
    <td align="right">       0.90</td>
    <td align="right">     179.96</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0052</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     135.08</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240877527_PART0_WHOLE STOREY 0 WALL 0053</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      1.080</td>
    <td align="right">      1.288</td>
