<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> EU S2 Campaign RUNPERIOD1 ** Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800
  2026-08-27
  15:49:31
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.08.27 15:49</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>EU S2 Campaign</b></p>
<p>Environment: <b>RUNPERIOD1 ** Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800</b></p>
<p>Simulation Timestamp: <b>2026-08-27
  15:49:31</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   372344.20</td>
    <td align="right">       72.04</td>
    <td align="right">       72.04</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   372344.20</td>
    <td align="right">       72.04</td>
    <td align="right">       72.04</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">  1284775.80</td>
    <td align="right">      248.56</td>
    <td align="right">      248.56</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">  1284775.80</td>
    <td align="right">      248.56</td>
    <td align="right">      248.56</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5168.78</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     5168.78</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   236508.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   135835.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   135835.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   236508.72</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   236508.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">EU_Step8_InternalGains</td>
    <td align="right">   135835.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   236508.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">   135835.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.76</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.76</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">  135835.473</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">  135835.473</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">  135835.473</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">  135835.473</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.08.27 15:49</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.75</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2898.36</td>
    <td align="right">      748.04</td>
    <td align="right">      656.27</td>
    <td align="right">      711.70</td>
    <td align="right">      782.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2898.36</td>
    <td align="right">      748.04</td>
    <td align="right">      656.27</td>
    <td align="right">      711.70</td>
    <td align="right">      782.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2898.36</td>
    <td align="right">      748.04</td>
    <td align="right">      656.27</td>
    <td align="right">      711.70</td>
    <td align="right">      782.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2898.36</td>
    <td align="right">      748.04</td>
    <td align="right">      656.27</td>
    <td align="right">      711.70</td>
    <td align="right">      782.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      646.10</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1938.29</td>
    <td align="right">        1.00</td>
    <td align="right">      362.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5168.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15506.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2898.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5168.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15506.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2898.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">      646.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5168.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5168.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     5168.78</td>
    <td align="right">     5168.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5168.78</td>
    <td align="right">     5168.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">09-FEB-06:10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   134609.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    15506.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    15506.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   134609.07</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   134609.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">EU_Step8_InternalGains</td>
    <td align="right">    15506.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Gasoline [kWh]</td>
    <td align="right">Source Diesel [kWh]</td>
    <td align="right">Source Coal [kWh]</td>
    <td align="right">Source Fuel Oil No 1 [kWh]</td>
    <td align="right">Source Fuel Oil No 2 [kWh]</td>
    <td align="right">Source Propane [kWh]</td>
    <td align="right">Source Other Fuel 1 [kWh]</td>
    <td align="right">Source Other Fuel 2 [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   854584.86</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   430190.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   430190.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   854584.86</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.34</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.34</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.34</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0010 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0013 | BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0012 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800</td>
    <td align="right">45.75</td>
    <td align="right">5.00</td>
    <td align="right">1.00</td>
    <td align="right">198.00</td>
    <td align="right">98969</td>
    <td align="right">1.1763</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EU S2 Campaign</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">WorldCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">10000000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">168</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">16.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">15.00</td>
    <td align="right">18.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">19.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">18.00</td>
    <td align="right">21.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">642509.98</td>
    <td align="right">5070550.33</td>
    <td align="right">22.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">642493.16</td>
    <td align="right">642530.18</td>
    <td align="right">5070530.32</td>
    <td align="right">5070560.64</td>
    <td align="right">21.00</td>
    <td align="right">24.00</td>
    <td align="right">3.00</td>
    <td align="right">1938.29</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">646.10</td>
    <td align="right">362.29</td>
    <td align="right">362.29</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F0_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F0_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F1_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F1_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F2_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F2_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F3_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F3_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F4_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F4_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F5_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F5_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F6_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F6_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EU_STEP8_INTERNALGAIN_BATIMENT0000000240880044_PART0_F7_WHOLE_F000</td>
    <td align="right">EU_STEP8_GAINSCHEDULE_BATIMENT0000000240880044_PART0_F7_WHOLE_F000</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">646.097</td>
    <td align="right">1.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1938.292</td>
    <td align="right">1938.292</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EU_CONSTANTAIR_BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">EU_ALWAYSON</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">646.10</td>
    <td align="right">0.0</td>
    <td align="right">0.409</td>
    <td align="right">6.329E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.759</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">15920.46113</td>
    <td align="right">15920.46113</td>
    <td align="right">0.44231</td>
    <td align="right">0.44231</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">15630.98619</td>
    <td align="right">15630.98619</td>
    <td align="right">0.43426</td>
    <td align="right">0.43426</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">15621.74412</td>
    <td align="right">15621.74412</td>
    <td align="right">0.43401</td>
    <td align="right">0.43401</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">15632.61667</td>
    <td align="right">15632.61667</td>
    <td align="right">0.43431</td>
    <td align="right">0.43431</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">15647.18945</td>
    <td align="right">15647.18945</td>
    <td align="right">0.43471</td>
    <td align="right">0.43471</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">15682.49930</td>
    <td align="right">15682.49930</td>
    <td align="right">0.43570</td>
    <td align="right">0.43570</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">16069.38795</td>
    <td align="right">16069.38795</td>
    <td align="right">0.44644</td>
    <td align="right">0.44644</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 07:30:00</td>
    <td align="right">-5.15000</td>
    <td align="right">2.26759E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">Heating</td>
    <td align="right">24772.34136</td>
    <td align="right">24772.34136</td>
    <td align="right">0.68821</td>
    <td align="right">0.68821</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">2/9 08:30:00</td>
    <td align="right">-5.10000</td>
    <td align="right">2.26395E-003</td>
    <td align="right">646.09719</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUNPERIOD1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">5.3854260089E-003</td>
    <td align="right">1.4153482861E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1134438571</td>
    <td align="right">0.8524203932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">6.9452749111E-003</td>
    <td align="right">1.7286601681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3168838877E-002</td>
    <td align="right">0.2992643439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">6.3596398363E-003</td>
    <td align="right">1.5745786380E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4462091981E-002</td>
    <td align="right">0.1627720495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">5.7565954935E-003</td>
    <td align="right">1.4318797018E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4214408768E-002</td>
    <td align="right">0.2803735868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">5.2611577265E-003</td>
    <td align="right">1.3538679320E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8720032511E-002</td>
    <td align="right">0.1977874273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">4.8111860703E-003</td>
    <td align="right">1.2224379462E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4242190427E-002</td>
    <td align="right">0.4510970556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">4.2101704254E-003</td>
    <td align="right">1.1110300739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1218339121</td>
    <td align="right">0.8324750541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">RunPeriod: RUNPERIOD1</td>
    <td align="right">3.7052790159E-003</td>
    <td align="right">1.0975379462E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4038728483E-002</td>
    <td align="right">0.3127640649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kWh]</td>
    <td align="right">   946032.55</td>
    <td align="right">   298410.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1244449.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">     8098.33</td>
    <td align="right">      652.83</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">     7569.17</td>
    <td align="right">     1051.00</td>
    <td align="right">      139.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">     7447.00</td>
    <td align="right">     1120.83</td>
    <td align="right">      192.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">     7416.17</td>
    <td align="right">     1137.50</td>
    <td align="right">      206.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">     7410.33</td>
    <td align="right">     1141.17</td>
    <td align="right">      208.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">     7397.33</td>
    <td align="right">     1150.00</td>
    <td align="right">      212.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">     7319.67</td>
    <td align="right">     1209.17</td>
    <td align="right">      231.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">     7085.67</td>
    <td align="right">     1326.67</td>
    <td align="right">      330.33</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7085.67</td>
    <td align="right">      652.83</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8098.33</td>
    <td align="right">     1326.67</td>
    <td align="right">      330.33</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7467.96</td>
    <td align="right">     1098.65</td>
    <td align="right">      191.23</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    59743.67</td>
    <td align="right">     8789.17</td>
    <td align="right">     1529.83</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">     7742.83</td>
    <td align="right">     1017.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">     7236.00</td>
    <td align="right">     1511.67</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">     7091.67</td>
    <td align="right">     1630.33</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">     7062.67</td>
    <td align="right">     1652.83</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">     7057.83</td>
    <td align="right">     1656.83</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">     7043.50</td>
    <td align="right">     1670.00</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">     6972.33</td>
    <td align="right">     1731.50</td>
    <td align="right">       56.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">     6794.67</td>
    <td align="right">     1868.50</td>
    <td align="right">       96.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6794.67</td>
    <td align="right">     1017.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7742.83</td>
    <td align="right">     1868.50</td>
    <td align="right">       96.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7125.19</td>
    <td align="right">     1592.35</td>
    <td align="right">       42.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    57001.50</td>
    <td align="right">    12738.83</td>
    <td align="right">      339.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F0_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F1_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F2_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F3_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F4_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F5_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F6_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880044_PART0_F7_WHOLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      66.66</td>
    <td align="right">         444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       9.37</td>
    <td align="right">         208</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      90.03</td>
    <td align="right">         311</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      90.90</td>
    <td align="right">         380</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      83.92</td>
    <td align="right">         420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      61.08</td>
    <td align="right">         228</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      49.05</td>
    <td align="right">         247</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      76.89</td>
    <td align="right">         263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      68.52</td>
    <td align="right">         163</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     187.16</td>
    <td align="right">         252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     145.79</td>
    <td align="right">         507</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">     114.89</td>
    <td align="right">         430</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:49:31</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      31.84</td>
    <td align="right">      31.84</td>
    <td align="right">     351.89</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.70</td>
    <td align="right">      33.70</td>
    <td align="right">     252.39</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.39</td>
    <td align="right">      15.39</td>
    <td align="right">     253.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      32.76</td>
    <td align="right">      32.76</td>
    <td align="right">     162.41</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     161.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.48</td>
    <td align="right">      15.48</td>
    <td align="right">     251.93</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     341.59</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.23</td>
    <td align="right">      33.23</td>
    <td align="right">     251.58</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      52.41</td>
    <td align="right">      52.41</td>
    <td align="right">     161.99</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">      71.73</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 0 FLOOR 0001</td>
    <td align="right">EU_FLOOR_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.497</td>
    <td align="right">      0.541</td>
    <td align="right">     646.10</td>
    <td align="right">     646.10</td>
    <td align="right">     341.99</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      31.84</td>
    <td align="right">      31.84</td>
    <td align="right">     351.89</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.70</td>
    <td align="right">      33.70</td>
    <td align="right">     252.39</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.39</td>
    <td align="right">      15.39</td>
    <td align="right">     253.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      32.76</td>
    <td align="right">      32.76</td>
    <td align="right">     162.41</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     161.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.48</td>
    <td align="right">      15.48</td>
    <td align="right">     251.93</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     341.59</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.23</td>
    <td align="right">      33.23</td>
    <td align="right">     251.58</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      52.41</td>
    <td align="right">      52.41</td>
    <td align="right">     161.99</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 1 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">      71.73</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      31.84</td>
    <td align="right">      31.84</td>
    <td align="right">     351.89</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.70</td>
    <td align="right">      33.70</td>
    <td align="right">     252.39</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.39</td>
    <td align="right">      15.39</td>
    <td align="right">     253.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      32.76</td>
    <td align="right">      32.76</td>
    <td align="right">     162.41</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     161.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.48</td>
    <td align="right">      15.48</td>
    <td align="right">     251.93</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     341.59</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.23</td>
    <td align="right">      33.23</td>
    <td align="right">     251.58</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      52.41</td>
    <td align="right">      52.41</td>
    <td align="right">     161.99</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 2 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">      71.73</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      31.84</td>
    <td align="right">      31.84</td>
    <td align="right">     351.89</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.70</td>
    <td align="right">      33.70</td>
    <td align="right">     252.39</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.39</td>
    <td align="right">      15.39</td>
    <td align="right">     253.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      32.76</td>
    <td align="right">      32.76</td>
    <td align="right">     162.41</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     161.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.48</td>
    <td align="right">      15.48</td>
    <td align="right">     251.93</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     341.59</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.23</td>
    <td align="right">      33.23</td>
    <td align="right">     251.58</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      52.41</td>
    <td align="right">      52.41</td>
    <td align="right">     161.99</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 3 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">      71.73</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      31.84</td>
    <td align="right">      31.84</td>
    <td align="right">     351.89</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.70</td>
    <td align="right">      33.70</td>
    <td align="right">     252.39</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.39</td>
    <td align="right">      15.39</td>
    <td align="right">     253.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      32.76</td>
    <td align="right">      32.76</td>
    <td align="right">     162.41</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     161.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.48</td>
    <td align="right">      15.48</td>
    <td align="right">     251.93</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     341.59</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.23</td>
    <td align="right">      33.23</td>
    <td align="right">     251.58</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      52.41</td>
    <td align="right">      52.41</td>
    <td align="right">     161.99</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 4 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">      71.73</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      31.84</td>
    <td align="right">      31.84</td>
    <td align="right">     351.89</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.70</td>
    <td align="right">      33.70</td>
    <td align="right">     252.39</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.39</td>
    <td align="right">      15.39</td>
    <td align="right">     253.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      32.76</td>
    <td align="right">      32.76</td>
    <td align="right">     162.41</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     161.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.48</td>
    <td align="right">      15.48</td>
    <td align="right">     251.93</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     341.59</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.23</td>
    <td align="right">      33.23</td>
    <td align="right">     251.58</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      52.41</td>
    <td align="right">      52.41</td>
    <td align="right">     161.99</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 5 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">      71.73</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      31.84</td>
    <td align="right">      31.84</td>
    <td align="right">     351.89</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0010</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.70</td>
    <td align="right">      33.70</td>
    <td align="right">     252.39</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0011</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.39</td>
    <td align="right">      15.39</td>
    <td align="right">     253.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0012</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      32.76</td>
    <td align="right">      32.76</td>
    <td align="right">     162.41</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0013</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     161.59</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0014</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      15.48</td>
    <td align="right">      15.48</td>
    <td align="right">     251.93</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0015</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">     341.59</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0016</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      33.23</td>
    <td align="right">      33.23</td>
    <td align="right">     251.58</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0017</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      52.41</td>
    <td align="right">      52.41</td>
    <td align="right">     161.99</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 6 WALL 0018</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">      71.73</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0001</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">      32.68</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0002</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">      18.90</td>
    <td align="right">      18.90</td>
    <td align="right">     342.45</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0003</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0004</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       6.08</td>
    <td align="right">       6.08</td>
    <td align="right">      69.79</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0005</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.26</td>
    <td align="right">       8.26</td>
    <td align="right">     340.92</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0006</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      68.21</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0007</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       1.90</td>
    <td align="right">       1.90</td>
    <td align="right">      71.60</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0008</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
    <td align="right">       0.30</td>
    <td align="right">      0.470</td>
    <td align="right">      0.506</td>
    <td align="right">       8.55</td>
    <td align="right">       8.55</td>
    <td align="right">     341.58</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880044_PART0_WHOLE STOREY 7 WALL 0009</td>
    <td align="right">EU_WALL_CONSTRUCTION</td>
