<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> EU S2 Campaign RUNPERIOD1 ** Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800
  2026-08-27
  15:50:01
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.08.27 15:49</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>EU S2 Campaign</b></p>
<p>Environment: <b>RUNPERIOD1 ** Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800</b></p>
<p>Simulation Timestamp: <b>2026-08-27
  15:50:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:50:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   219166.32</td>
    <td align="right">       75.76</td>
    <td align="right">       75.76</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   219166.32</td>
    <td align="right">       75.76</td>
    <td align="right">       75.76</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   757988.28</td>
    <td align="right">      262.02</td>
    <td align="right">      262.02</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   757988.28</td>
    <td align="right">      262.02</td>
    <td align="right">      262.02</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2892.90</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2892.90</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143140.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    76025.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    76025.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143140.87</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143140.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">EU_Step8_InternalGains</td>
    <td align="right">    76025.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143140.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">    76025.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.48</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.48</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   76025.444</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   76025.444</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   76025.444</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   76025.444</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:50:01</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.08.27 15:49</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Lyon-Bron Auvergne-Rhone-Alpes FRA ERA5 WMO#=074800</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.75</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2003.42</td>
    <td align="right">      349.84</td>
    <td align="right">      669.16</td>
    <td align="right">      364.66</td>
    <td align="right">      619.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2003.42</td>
    <td align="right">      349.84</td>
    <td align="right">      669.16</td>
    <td align="right">      364.66</td>
    <td align="right">      619.75</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2003.42</td>
    <td align="right">      349.84</td>
    <td align="right">      669.16</td>
    <td align="right">      364.66</td>
    <td align="right">      619.75</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2003.42</td>
    <td align="right">      349.84</td>
    <td align="right">      669.16</td>
    <td align="right">      364.66</td>
    <td align="right">      619.75</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      482.15</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F0_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1446.45</td>
    <td align="right">        1.00</td>
    <td align="right">      333.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F1_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1446.45</td>
    <td align="right">        1.00</td>
    <td align="right">      333.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F2_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1446.45</td>
    <td align="right">        1.00</td>
    <td align="right">      333.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F3_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1446.45</td>
    <td align="right">        1.00</td>
    <td align="right">      333.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F4_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1446.45</td>
    <td align="right">        1.00</td>
    <td align="right">      333.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F5_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1446.45</td>
    <td align="right">        1.00</td>
    <td align="right">      333.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2892.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8678.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2003.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2892.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8678.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2003.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F0_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880100_PART0_F0_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880100_PART0_F0_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F1_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880100_PART0_F1_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880100_PART0_F1_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F2_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880100_PART0_F2_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880100_PART0_F2_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F3_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880100_PART0_F3_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880100_PART0_F3_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F4_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880100_PART0_F4_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880100_PART0_F4_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F5_WHOLE</td>
    <td align="right">      482.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATIMENT0000000240880100_PART0_F5_WHOLE</td>
    <td align="right">GENERAL</td>
    <td align="right">BATIMENT0000000240880100_PART0_F5_WHOLE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2892.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2892.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     2892.90</td>
    <td align="right">     2892.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2892.90</td>
    <td align="right">     2892.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:50:01</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">09-FEB-06:10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81427.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8678.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     8678.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81427.36</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81427.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">EU_Step8_InternalGains</td>
    <td align="right">     8678.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:50:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Gasoline [kWh]</td>
    <td align="right">Source Diesel [kWh]</td>
    <td align="right">Source Coal [kWh]</td>
    <td align="right">Source Fuel Oil No 1 [kWh]</td>
    <td align="right">Source Fuel Oil No 2 [kWh]</td>
    <td align="right">Source Propane [kWh]</td>
    <td align="right">Source Other Fuel 1 [kWh]</td>
    <td align="right">Source Other Fuel 2 [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   517215.69</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   240772.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   240772.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   517215.69</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.79</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.79</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.79</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:50:01</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F0_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F1_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F2_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F3_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F4_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BATIMENT0000000240880100_PART0_F5_WHOLE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-08-27
    15:50:01</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0001</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0004 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0017</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0018</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0020</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0021</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0022</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0023</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0024</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0025</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0026</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0027</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0028</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0030</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0031</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0032 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0032</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0031 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0033</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0034</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0035</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0034 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0040</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0042 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0041</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0042 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0042</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0041 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0043</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 0 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0002 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0001</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0004 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0017</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0018</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0020</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0022</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0025</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0030</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0031</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0032 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0032</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0031 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0033</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0034</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0035</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0034 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0040</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0042 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0041</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0042 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0042</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0041 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0043</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 1 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0002 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0001</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0004 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0017</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0018</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0020</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0022</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0025</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0030</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0031</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0032 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0032</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0031 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0033</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0034</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0035</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0034 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0033 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0034 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0040</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0042 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0041</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0042 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0042 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0042</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0041 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0040 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0041 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0043</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 2 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0002 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0002 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0002</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0043 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0001 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0043 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0003</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0004 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0004 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0004</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0003 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0003 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0035 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0031 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0032 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0035 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0026 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0027 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0028 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0008 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0009 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0010 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0018 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0008</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0009</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0010</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0012 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0013 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0012</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0013</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0015 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0015</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0017 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0017</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0018</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0020 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0020</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0022 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0022</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0011 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0025 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0025</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0024 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0007 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0014 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0016 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0019 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0021 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0023 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0024 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0026</td>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 4 WALL 0030 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0005 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0006 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0029 | BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 5 WALL 0030 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK BATIMENT0000000240880100_PART0_WHOLE STOREY 3 WALL 0027</td>
