!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Yerevan-Zvartnots.Intl.AP,    !- Name
    40.15,                    !- Latitude
    44.383,                   !- Longitude
    4,                        !- Time Zone
    854;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F0_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F0_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F1_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F1_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F2_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F2_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F3_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F3_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9a6b3b4cd568952e_F4_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9a6b3b4cd568952e/9a6b3b4cd568952e_F4_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.0504348907298067,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.4535747677125974,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.4780645902699209,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    2.556604791691728,        !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.75;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    9a6b3b4cd568952e_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0860595703125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0860595703125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0860595703125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0860595703125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8736572265625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.087158203125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.087158203125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.087158203125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.087158203125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.851318359375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.098876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.098876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.098876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.098876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8436279296875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09375,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09375,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09375,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09375,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8985595703125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.09814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.816162109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.094482421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.094482421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.094482421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.094482421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0867919921875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0867919921875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0867919921875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0867919921875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8399658203125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0706787109375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0706787109375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0706787109375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0706787109375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8502197265625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0823974609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0823974609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0823974609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0823974609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8780517578125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.065185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.065185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.065185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.065185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8839111328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.103271484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.103271484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.103271484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.103271484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8421630859375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.85205078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0933837890625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0933837890625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0933837890625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0933837890625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8648681640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F0_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0772705078125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F1_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0772705078125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F2_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0772705078125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F3_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    192.0772705078125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    9a6b3b4cd568952e_F4_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.8648681640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.085,               !- Vertex 1 Xcoordinate
    4448634.082,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463622.191,               !- Vertex 3 Xcoordinate
    4448641.102,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463622.191,               !- Vertex 4 Xcoordinate
    4448641.102,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463619.085,               !- Vertex 4 Xcoordinate
    4448630.231,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.085,               !- Vertex 1 Xcoordinate
    4448634.082,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463619.085,               !- Vertex 4 Xcoordinate
    4448630.231,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.085,               !- Vertex 1 Xcoordinate
    4448634.082,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463622.191,               !- Vertex 3 Xcoordinate
    4448641.102,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463622.191,               !- Vertex 4 Xcoordinate
    4448641.102,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463619.085,               !- Vertex 4 Xcoordinate
    4448630.231,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.085,               !- Vertex 1 Xcoordinate
    4448634.082,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463619.085,               !- Vertex 4 Xcoordinate
    4448630.231,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.085,               !- Vertex 1 Xcoordinate
    4448634.082,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463622.191,               !- Vertex 3 Xcoordinate
    4448641.102,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463622.191,               !- Vertex 4 Xcoordinate
    4448641.102,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463619.085,               !- Vertex 4 Xcoordinate
    4448630.231,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.085,               !- Vertex 1 Xcoordinate
    4448634.082,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463619.085,               !- Vertex 4 Xcoordinate
    4448630.231,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.085,               !- Vertex 1 Xcoordinate
    4448634.082,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463622.191,               !- Vertex 3 Xcoordinate
    4448641.102,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463622.191,               !- Vertex 4 Xcoordinate
    4448641.102,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463619.085,               !- Vertex 4 Xcoordinate
    4448630.231,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463626.085,               !- Vertex 2 Xcoordinate
    4448634.082,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463619.085,               !- Vertex 3 Xcoordinate
    4448630.231,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463629.981,               !- Vertex 1 Xcoordinate
    4448627.057,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463629.981,               !- Vertex 2 Xcoordinate
    4448627.057,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463626.092,               !- Vertex 3 Xcoordinate
    4448634.069,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463626.092,               !- Vertex 4 Xcoordinate
    4448634.069,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.433,               !- Vertex 1 Xcoordinate
    4448622.905,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463622.433,               !- Vertex 2 Xcoordinate
    4448622.905,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463629.981,               !- Vertex 3 Xcoordinate
    4448627.057,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463629.981,               !- Vertex 4 Xcoordinate
    4448627.057,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a4 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.092,               !- Vertex 1 Xcoordinate
    4448634.069,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463626.092,               !- Vertex 2 Xcoordinate
    4448634.069,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463618.569,               !- Vertex 3 Xcoordinate
    4448629.93,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463618.569,               !- Vertex 4 Xcoordinate
    4448629.93,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_0_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463629.981,               !- Vertex 1 Xcoordinate
    4448627.057,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463626.092,               !- Vertex 2 Xcoordinate
    4448634.069,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463618.569,               !- Vertex 3 Xcoordinate
    4448629.93,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463622.433,               !- Vertex 4 Xcoordinate
    4448622.905,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463619.085,               !- Vertex 1 Xcoordinate
    4448630.231,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463608.228,               !- Vertex 3 Xcoordinate
    4448633.425,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463612.098,               !- Vertex 3 Xcoordinate
    4448626.388,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463619.085,               !- Vertex 1 Xcoordinate
    4448630.231,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463608.228,               !- Vertex 3 Xcoordinate
    4448633.425,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463612.098,               !- Vertex 4 Xcoordinate
    4448626.388,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463619.085,               !- Vertex 1 Xcoordinate
    4448630.231,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463608.228,               !- Vertex 3 Xcoordinate
    4448633.425,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463612.098,               !- Vertex 3 Xcoordinate
    4448626.388,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463619.085,               !- Vertex 1 Xcoordinate
    4448630.231,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463608.228,               !- Vertex 3 Xcoordinate
    4448633.425,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463612.098,               !- Vertex 4 Xcoordinate
    4448626.388,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463619.085,               !- Vertex 1 Xcoordinate
    4448630.231,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463608.228,               !- Vertex 3 Xcoordinate
    4448633.425,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463612.098,               !- Vertex 3 Xcoordinate
    4448626.388,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463619.085,               !- Vertex 1 Xcoordinate
    4448630.231,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463608.228,               !- Vertex 3 Xcoordinate
    4448633.425,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463612.098,               !- Vertex 4 Xcoordinate
    4448626.388,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a0 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463619.085,               !- Vertex 1 Xcoordinate
    4448630.231,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463615.215,               !- Vertex 3 Xcoordinate
    4448637.266,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463615.215,               !- Vertex 4 Xcoordinate
    4448637.266,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463615.215,               !- Vertex 2 Xcoordinate
    4448637.266,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463608.228,               !- Vertex 3 Xcoordinate
    4448633.425,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_1_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463615.215,               !- Vertex 1 Xcoordinate
    4448637.266,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463619.085,               !- Vertex 2 Xcoordinate
    4448630.231,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463612.098,               !- Vertex 3 Xcoordinate
    4448626.388,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463608.228,               !- Vertex 4 Xcoordinate
    4448633.425,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.092,               !- Vertex 1 Xcoordinate
    4448634.069,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463626.092,               !- Vertex 2 Xcoordinate
    4448634.069,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463622.191,               !- Vertex 3 Xcoordinate
    4448641.102,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463622.191,               !- Vertex 4 Xcoordinate
    4448641.102,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_0_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463618.569,               !- Vertex 1 Xcoordinate
    4448629.93,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463618.569,               !- Vertex 2 Xcoordinate
    4448629.93,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463626.092,               !- Vertex 3 Xcoordinate
    4448634.069,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463626.092,               !- Vertex 4 Xcoordinate
    4448634.069,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.191,               !- Vertex 1 Xcoordinate
    4448641.102,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463614.692,               !- Vertex 3 Xcoordinate
    4448636.979,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463614.692,               !- Vertex 4 Xcoordinate
    4448636.979,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_1_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463626.092,               !- Vertex 1 Xcoordinate
    4448634.069,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463622.191,               !- Vertex 2 Xcoordinate
    4448641.102,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463614.692,               !- Vertex 3 Xcoordinate
    4448636.979,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463618.569,               !- Vertex 4 Xcoordinate
    4448629.93,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_9_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463609.016,               !- Vertex 1 Xcoordinate
    4448615.525,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463605.145,               !- Vertex 3 Xcoordinate
    4448622.564,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463605.145,               !- Vertex 4 Xcoordinate
    4448622.564,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463609.016,               !- Vertex 3 Xcoordinate
    4448615.525,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463609.016,               !- Vertex 4 Xcoordinate
    4448615.525,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463598.16,                !- Vertex 2 Xcoordinate
    4448618.722,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463605.145,               !- Vertex 1 Xcoordinate
    4448622.564,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463609.016,               !- Vertex 1 Xcoordinate
    4448615.525,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463605.145,               !- Vertex 2 Xcoordinate
    4448622.564,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463598.16,                !- Vertex 3 Xcoordinate
    4448618.722,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_9_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463609.016,               !- Vertex 1 Xcoordinate
    4448615.525,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463605.145,               !- Vertex 3 Xcoordinate
    4448622.564,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463605.145,               !- Vertex 4 Xcoordinate
    4448622.564,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463609.016,               !- Vertex 3 Xcoordinate
    4448615.525,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463609.016,               !- Vertex 4 Xcoordinate
    4448615.525,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463598.16,                !- Vertex 2 Xcoordinate
    4448618.722,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463605.145,               !- Vertex 1 Xcoordinate
    4448622.564,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463609.016,               !- Vertex 1 Xcoordinate
    4448615.525,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463605.145,               !- Vertex 2 Xcoordinate
    4448622.564,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463598.16,                !- Vertex 3 Xcoordinate
    4448618.722,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_9_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463609.016,               !- Vertex 1 Xcoordinate
    4448615.525,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463605.145,               !- Vertex 3 Xcoordinate
    4448622.564,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463605.145,               !- Vertex 4 Xcoordinate
    4448622.564,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463609.016,               !- Vertex 3 Xcoordinate
    4448615.525,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463609.016,               !- Vertex 4 Xcoordinate
    4448615.525,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463598.16,                !- Vertex 2 Xcoordinate
    4448618.722,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463605.145,               !- Vertex 1 Xcoordinate
    4448622.564,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463609.016,               !- Vertex 1 Xcoordinate
    4448615.525,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463605.145,               !- Vertex 2 Xcoordinate
    4448622.564,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463598.16,                !- Vertex 3 Xcoordinate
    4448618.722,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_9_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463609.016,               !- Vertex 1 Xcoordinate
    4448615.525,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463605.145,               !- Vertex 3 Xcoordinate
    4448622.564,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463605.145,               !- Vertex 4 Xcoordinate
    4448622.564,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463609.016,               !- Vertex 3 Xcoordinate
    4448615.525,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463609.016,               !- Vertex 4 Xcoordinate
    4448615.525,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463598.16,                !- Vertex 2 Xcoordinate
    4448618.722,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463605.145,               !- Vertex 1 Xcoordinate
    4448622.564,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463609.016,               !- Vertex 2 Xcoordinate
    4448615.525,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_8_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463592.347,               !- Vertex 1 Xcoordinate
    4448606.357,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463592.347,               !- Vertex 2 Xcoordinate
    4448606.357,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463588.475,               !- Vertex 3 Xcoordinate
    4448613.396,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463588.475,               !- Vertex 4 Xcoordinate
    4448613.396,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.827,               !- Vertex 1 Xcoordinate
    4448602.221,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463584.827,               !- Vertex 2 Xcoordinate
    4448602.221,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463592.347,               !- Vertex 3 Xcoordinate
    4448606.357,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463592.347,               !- Vertex 4 Xcoordinate
    4448606.357,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.955,               !- Vertex 1 Xcoordinate
    4448609.26,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463580.955,               !- Vertex 2 Xcoordinate
    4448609.26,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463584.827,               !- Vertex 3 Xcoordinate
    4448602.221,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463584.827,               !- Vertex 4 Xcoordinate
    4448602.221,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.475,               !- Vertex 1 Xcoordinate
    4448613.396,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463588.475,               !- Vertex 2 Xcoordinate
    4448613.396,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463580.955,               !- Vertex 3 Xcoordinate
    4448609.26,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463580.955,               !- Vertex 4 Xcoordinate
    4448609.26,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_10_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463592.347,               !- Vertex 1 Xcoordinate
    4448606.357,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463588.475,               !- Vertex 2 Xcoordinate
    4448613.396,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463580.955,               !- Vertex 3 Xcoordinate
    4448609.26,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463584.827,               !- Vertex 4 Xcoordinate
    4448602.221,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463598.16,                !- Vertex 3 Xcoordinate
    4448618.722,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463591.176,               !- Vertex 2 Xcoordinate
    4448614.88,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463598.16,                !- Vertex 2 Xcoordinate
    4448618.722,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463591.176,               !- Vertex 3 Xcoordinate
    4448614.88,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463598.16,                !- Vertex 3 Xcoordinate
    4448618.722,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463591.176,               !- Vertex 2 Xcoordinate
    4448614.88,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463598.16,                !- Vertex 2 Xcoordinate
    4448618.722,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463591.176,               !- Vertex 3 Xcoordinate
    4448614.88,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463598.16,                !- Vertex 3 Xcoordinate
    4448618.722,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463591.176,               !- Vertex 2 Xcoordinate
    4448614.88,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463598.16,                !- Vertex 2 Xcoordinate
    4448618.722,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463591.176,               !- Vertex 3 Xcoordinate
    4448614.88,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463602.032,               !- Vertex 1 Xcoordinate
    4448611.684,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463598.16,                !- Vertex 3 Xcoordinate
    4448618.722,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463598.16,                !- Vertex 4 Xcoordinate
    4448618.722,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463602.032,               !- Vertex 3 Xcoordinate
    4448611.684,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463602.032,               !- Vertex 4 Xcoordinate
    4448611.684,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463591.176,               !- Vertex 2 Xcoordinate
    4448614.88,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.16,                !- Vertex 1 Xcoordinate
    4448618.722,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463602.032,               !- Vertex 2 Xcoordinate
    4448611.684,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.827,               !- Vertex 1 Xcoordinate
    4448602.221,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463584.827,               !- Vertex 2 Xcoordinate
    4448602.221,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463580.955,               !- Vertex 3 Xcoordinate
    4448609.26,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463580.955,               !- Vertex 4 Xcoordinate
    4448609.26,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463581.09,                !- Vertex 1 Xcoordinate
    4448600.165,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463581.09,                !- Vertex 2 Xcoordinate
    4448600.165,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463584.827,               !- Vertex 3 Xcoordinate
    4448602.221,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463584.827,               !- Vertex 4 Xcoordinate
    4448602.221,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463575.893,               !- Vertex 1 Xcoordinate
    4448609.542,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463575.893,               !- Vertex 2 Xcoordinate
    4448609.542,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a4 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.18,                !- Vertex 1 Xcoordinate
    4448615.75,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463587.18,                !- Vertex 2 Xcoordinate
    4448615.75,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463575.893,               !- Vertex 3 Xcoordinate
    4448609.542,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463575.893,               !- Vertex 4 Xcoordinate
    4448609.542,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_10_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.955,               !- Vertex 1 Xcoordinate
    4448609.26,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463580.955,               !- Vertex 2 Xcoordinate
    4448609.26,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463588.475,               !- Vertex 3 Xcoordinate
    4448613.396,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463588.475,               !- Vertex 4 Xcoordinate
    4448613.396,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.827,               !- Vertex 1 Xcoordinate
    4448602.221,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463580.955,               !- Vertex 2 Xcoordinate
    4448609.26,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463588.475,               !- Vertex 3 Xcoordinate
    4448613.396,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463587.18,                !- Vertex 4 Xcoordinate
    4448615.75,               !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    463575.893,               !- Vertex 5 Xcoordinate
    4448609.542,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    463581.09,                !- Vertex 6 Xcoordinate
    4448600.165,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463591.176,               !- Vertex 3 Xcoordinate
    4448614.88,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463584.191,               !- Vertex 2 Xcoordinate
    4448611.039,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463591.176,               !- Vertex 2 Xcoordinate
    4448614.88,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463584.191,               !- Vertex 3 Xcoordinate
    4448611.039,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463591.176,               !- Vertex 3 Xcoordinate
    4448614.88,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463584.191,               !- Vertex 2 Xcoordinate
    4448611.039,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463591.176,               !- Vertex 2 Xcoordinate
    4448614.88,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463584.191,               !- Vertex 3 Xcoordinate
    4448611.039,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463591.176,               !- Vertex 3 Xcoordinate
    4448614.88,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463584.191,               !- Vertex 2 Xcoordinate
    4448611.039,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463591.176,               !- Vertex 2 Xcoordinate
    4448614.88,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463584.191,               !- Vertex 3 Xcoordinate
    4448611.039,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.047,               !- Vertex 1 Xcoordinate
    4448607.842,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463591.176,               !- Vertex 3 Xcoordinate
    4448614.88,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463591.176,               !- Vertex 4 Xcoordinate
    4448614.88,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463595.047,               !- Vertex 3 Xcoordinate
    4448607.842,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463595.047,               !- Vertex 4 Xcoordinate
    4448607.842,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463584.191,               !- Vertex 2 Xcoordinate
    4448611.039,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.176,               !- Vertex 1 Xcoordinate
    4448614.88,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463595.047,               !- Vertex 2 Xcoordinate
    4448607.842,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_11_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463575.893,               !- Vertex 1 Xcoordinate
    4448609.542,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463575.893,               !- Vertex 2 Xcoordinate
    4448609.542,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463587.18,                !- Vertex 3 Xcoordinate
    4448615.75,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463587.18,                !- Vertex 4 Xcoordinate
    4448615.75,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463573.3,                 !- Vertex 1 Xcoordinate
    4448614.221,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463573.3,                 !- Vertex 2 Xcoordinate
    4448614.221,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463575.893,               !- Vertex 3 Xcoordinate
    4448609.542,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463575.893,               !- Vertex 4 Xcoordinate
    4448609.542,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.603,               !- Vertex 1 Xcoordinate
    4448620.435,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463584.603,               !- Vertex 2 Xcoordinate
    4448620.435,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_12_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.18,                !- Vertex 1 Xcoordinate
    4448615.75,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463584.603,               !- Vertex 2 Xcoordinate
    4448620.435,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463575.893,               !- Vertex 4 Xcoordinate
    4448609.542,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463584.191,               !- Vertex 3 Xcoordinate
    4448611.039,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463581.09,                !- Vertex 1 Xcoordinate
    4448600.165,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463581.09,                !- Vertex 2 Xcoordinate
    4448600.165,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463577.196,               !- Vertex 1 Xcoordinate
    4448607.191,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463577.196,               !- Vertex 2 Xcoordinate
    4448607.191,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463584.191,               !- Vertex 2 Xcoordinate
    4448611.039,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463584.191,               !- Vertex 3 Xcoordinate
    4448611.039,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463581.09,                !- Vertex 1 Xcoordinate
    4448600.165,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463581.09,                !- Vertex 2 Xcoordinate
    4448600.165,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463577.196,               !- Vertex 1 Xcoordinate
    4448607.191,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463577.196,               !- Vertex 2 Xcoordinate
    4448607.191,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463584.191,               !- Vertex 2 Xcoordinate
    4448611.039,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463584.191,               !- Vertex 3 Xcoordinate
    4448611.039,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463581.09,                !- Vertex 1 Xcoordinate
    4448600.165,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463581.09,                !- Vertex 2 Xcoordinate
    4448600.165,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463577.196,               !- Vertex 1 Xcoordinate
    4448607.191,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463577.196,               !- Vertex 2 Xcoordinate
    4448607.191,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463584.191,               !- Vertex 2 Xcoordinate
    4448611.039,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_12_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463588.063,               !- Vertex 1 Xcoordinate
    4448604,                  !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463584.191,               !- Vertex 3 Xcoordinate
    4448611.039,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463584.191,               !- Vertex 4 Xcoordinate
    4448611.039,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463581.09,                !- Vertex 1 Xcoordinate
    4448600.165,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463581.09,                !- Vertex 2 Xcoordinate
    4448600.165,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463588.063,               !- Vertex 3 Xcoordinate
    4448604,                  !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463588.063,               !- Vertex 4 Xcoordinate
    4448604,                  !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463577.196,               !- Vertex 1 Xcoordinate
    4448607.191,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463577.196,               !- Vertex 2 Xcoordinate
    4448607.191,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463581.09,                !- Vertex 4 Xcoordinate
    4448600.165,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_13 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_13 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.191,               !- Vertex 1 Xcoordinate
    4448611.039,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463588.063,               !- Vertex 2 Xcoordinate
    4448604,                  !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463581.09,                !- Vertex 3 Xcoordinate
    4448600.165,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463608.228,               !- Vertex 2 Xcoordinate
    4448633.425,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463601.242,               !- Vertex 3 Xcoordinate
    4448629.584,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463612.098,               !- Vertex 2 Xcoordinate
    4448626.388,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463605.113,               !- Vertex 3 Xcoordinate
    4448622.546,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463612.098,               !- Vertex 1 Xcoordinate
    4448626.388,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463608.228,               !- Vertex 2 Xcoordinate
    4448633.425,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463601.242,               !- Vertex 3 Xcoordinate
    4448629.584,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463605.113,               !- Vertex 4 Xcoordinate
    4448622.546,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463608.228,               !- Vertex 2 Xcoordinate
    4448633.425,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463601.242,               !- Vertex 3 Xcoordinate
    4448629.584,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463612.098,               !- Vertex 2 Xcoordinate
    4448626.388,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463605.113,               !- Vertex 3 Xcoordinate
    4448622.546,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463612.098,               !- Vertex 1 Xcoordinate
    4448626.388,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463608.228,               !- Vertex 2 Xcoordinate
    4448633.425,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463601.242,               !- Vertex 3 Xcoordinate
    4448629.584,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463605.113,               !- Vertex 4 Xcoordinate
    4448622.546,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463608.228,               !- Vertex 2 Xcoordinate
    4448633.425,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463601.242,               !- Vertex 3 Xcoordinate
    4448629.584,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463612.098,               !- Vertex 2 Xcoordinate
    4448626.388,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463605.113,               !- Vertex 3 Xcoordinate
    4448622.546,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463612.098,               !- Vertex 1 Xcoordinate
    4448626.388,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463608.228,               !- Vertex 2 Xcoordinate
    4448633.425,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463601.242,               !- Vertex 3 Xcoordinate
    4448629.584,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463605.113,               !- Vertex 4 Xcoordinate
    4448622.546,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463608.228,               !- Vertex 2 Xcoordinate
    4448633.425,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463601.242,               !- Vertex 3 Xcoordinate
    4448629.584,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463608.228,               !- Vertex 1 Xcoordinate
    4448633.425,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463612.098,               !- Vertex 2 Xcoordinate
    4448626.388,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463605.113,               !- Vertex 3 Xcoordinate
    4448622.546,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463601.242,               !- Vertex 4 Xcoordinate
    4448629.584,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463614.911,               !- Vertex 1 Xcoordinate
    4448618.768,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463614.911,               !- Vertex 2 Xcoordinate
    4448618.768,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463622.433,               !- Vertex 3 Xcoordinate
    4448622.905,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463622.433,               !- Vertex 4 Xcoordinate
    4448622.905,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463611.04,                !- Vertex 1 Xcoordinate
    4448625.805,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463611.04,                !- Vertex 2 Xcoordinate
    4448625.805,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463614.911,               !- Vertex 3 Xcoordinate
    4448618.768,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463614.911,               !- Vertex 4 Xcoordinate
    4448618.768,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a4 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463618.562,               !- Vertex 1 Xcoordinate
    4448629.942,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463618.562,               !- Vertex 2 Xcoordinate
    4448629.942,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463611.04,                !- Vertex 3 Xcoordinate
    4448625.805,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463611.04,                !- Vertex 4 Xcoordinate
    4448625.805,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_2_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463622.433,               !- Vertex 1 Xcoordinate
    4448622.905,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463618.562,               !- Vertex 2 Xcoordinate
    4448629.942,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463611.04,                !- Vertex 3 Xcoordinate
    4448625.805,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463614.911,               !- Vertex 4 Xcoordinate
    4448618.768,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463598.129,               !- Vertex 4 Xcoordinate
    4448618.705,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463601.242,               !- Vertex 2 Xcoordinate
    4448629.584,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463605.113,               !- Vertex 2 Xcoordinate
    4448622.546,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463605.113,               !- Vertex 1 Xcoordinate
    4448622.546,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463601.242,               !- Vertex 2 Xcoordinate
    4448629.584,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463598.129,               !- Vertex 4 Xcoordinate
    4448618.705,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463598.129,               !- Vertex 4 Xcoordinate
    4448618.705,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463601.242,               !- Vertex 2 Xcoordinate
    4448629.584,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463605.113,               !- Vertex 2 Xcoordinate
    4448622.546,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463605.113,               !- Vertex 1 Xcoordinate
    4448622.546,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463601.242,               !- Vertex 2 Xcoordinate
    4448629.584,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463598.129,               !- Vertex 4 Xcoordinate
    4448618.705,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463598.129,               !- Vertex 4 Xcoordinate
    4448618.705,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463601.242,               !- Vertex 2 Xcoordinate
    4448629.584,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463605.113,               !- Vertex 2 Xcoordinate
    4448622.546,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463605.113,               !- Vertex 1 Xcoordinate
    4448622.546,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463601.242,               !- Vertex 2 Xcoordinate
    4448629.584,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463598.129,               !- Vertex 4 Xcoordinate
    4448618.705,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463598.129,               !- Vertex 4 Xcoordinate
    4448618.705,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463601.242,               !- Vertex 2 Xcoordinate
    4448629.584,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463601.242,               !- Vertex 1 Xcoordinate
    4448629.584,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463605.113,               !- Vertex 2 Xcoordinate
    4448622.546,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463598.129,               !- Vertex 3 Xcoordinate
    4448618.705,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463611.04,                !- Vertex 1 Xcoordinate
    4448625.805,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463611.04,                !- Vertex 2 Xcoordinate
    4448625.805,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463618.562,               !- Vertex 3 Xcoordinate
    4448629.942,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463618.562,               !- Vertex 4 Xcoordinate
    4448629.942,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a4 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463607.169,               !- Vertex 1 Xcoordinate
    4448632.843,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463607.169,               !- Vertex 2 Xcoordinate
    4448632.843,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463611.04,                !- Vertex 3 Xcoordinate
    4448625.805,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463611.04,                !- Vertex 4 Xcoordinate
    4448625.805,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463614.692,               !- Vertex 1 Xcoordinate
    4448636.979,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463614.692,               !- Vertex 2 Xcoordinate
    4448636.979,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463607.169,               !- Vertex 3 Xcoordinate
    4448632.843,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463607.169,               !- Vertex 4 Xcoordinate
    4448632.843,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_3_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463618.562,               !- Vertex 1 Xcoordinate
    4448629.942,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463614.692,               !- Vertex 2 Xcoordinate
    4448636.979,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463607.169,               !- Vertex 3 Xcoordinate
    4448632.843,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463611.04,                !- Vertex 4 Xcoordinate
    4448625.805,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.129,               !- Vertex 1 Xcoordinate
    4448618.705,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463591.147,               !- Vertex 4 Xcoordinate
    4448614.864,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.129,               !- Vertex 1 Xcoordinate
    4448618.705,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463591.147,               !- Vertex 4 Xcoordinate
    4448614.864,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.129,               !- Vertex 1 Xcoordinate
    4448618.705,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463591.147,               !- Vertex 4 Xcoordinate
    4448614.864,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.129,               !- Vertex 1 Xcoordinate
    4448618.705,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463591.147,               !- Vertex 4 Xcoordinate
    4448614.864,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.129,               !- Vertex 1 Xcoordinate
    4448618.705,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463591.147,               !- Vertex 4 Xcoordinate
    4448614.864,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.129,               !- Vertex 1 Xcoordinate
    4448618.705,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463591.147,               !- Vertex 4 Xcoordinate
    4448614.864,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463598.129,               !- Vertex 1 Xcoordinate
    4448618.705,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463594.258,               !- Vertex 3 Xcoordinate
    4448625.744,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463594.258,               !- Vertex 4 Xcoordinate
    4448625.744,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463591.147,               !- Vertex 4 Xcoordinate
    4448614.864,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463594.258,               !- Vertex 2 Xcoordinate
    4448625.744,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463594.258,               !- Vertex 1 Xcoordinate
    4448625.744,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463598.129,               !- Vertex 2 Xcoordinate
    4448618.705,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463591.147,               !- Vertex 3 Xcoordinate
    4448614.864,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_2_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463614.911,               !- Vertex 1 Xcoordinate
    4448618.768,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463614.911,               !- Vertex 2 Xcoordinate
    4448618.768,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463611.04,                !- Vertex 3 Xcoordinate
    4448625.805,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463611.04,                !- Vertex 4 Xcoordinate
    4448625.805,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463607.388,               !- Vertex 1 Xcoordinate
    4448614.63,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463607.388,               !- Vertex 2 Xcoordinate
    4448614.63,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463614.911,               !- Vertex 3 Xcoordinate
    4448618.768,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463614.911,               !- Vertex 4 Xcoordinate
    4448618.768,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a4 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463603.517,               !- Vertex 1 Xcoordinate
    4448621.668,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463603.517,               !- Vertex 2 Xcoordinate
    4448621.668,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463607.388,               !- Vertex 3 Xcoordinate
    4448614.63,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463607.388,               !- Vertex 4 Xcoordinate
    4448614.63,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a4 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463611.04,                !- Vertex 1 Xcoordinate
    4448625.805,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463611.04,                !- Vertex 2 Xcoordinate
    4448625.805,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463603.517,               !- Vertex 3 Xcoordinate
    4448621.668,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463603.517,               !- Vertex 4 Xcoordinate
    4448621.668,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463614.911,               !- Vertex 1 Xcoordinate
    4448618.768,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463611.04,                !- Vertex 2 Xcoordinate
    4448625.805,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463603.517,               !- Vertex 3 Xcoordinate
    4448621.668,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463607.388,               !- Vertex 4 Xcoordinate
    4448614.63,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.147,               !- Vertex 1 Xcoordinate
    4448614.864,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463584.166,               !- Vertex 4 Xcoordinate
    4448611.024,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.147,               !- Vertex 1 Xcoordinate
    4448614.864,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463584.166,               !- Vertex 4 Xcoordinate
    4448611.024,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.147,               !- Vertex 1 Xcoordinate
    4448614.864,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463584.166,               !- Vertex 4 Xcoordinate
    4448611.024,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.147,               !- Vertex 1 Xcoordinate
    4448614.864,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463584.166,               !- Vertex 4 Xcoordinate
    4448611.024,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.147,               !- Vertex 1 Xcoordinate
    4448614.864,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463584.166,               !- Vertex 4 Xcoordinate
    4448611.024,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.147,               !- Vertex 1 Xcoordinate
    4448614.864,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463584.166,               !- Vertex 4 Xcoordinate
    4448611.024,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463591.147,               !- Vertex 1 Xcoordinate
    4448614.864,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463587.274,               !- Vertex 3 Xcoordinate
    4448621.904,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463587.274,               !- Vertex 4 Xcoordinate
    4448621.904,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463584.166,               !- Vertex 4 Xcoordinate
    4448611.024,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463587.274,               !- Vertex 2 Xcoordinate
    4448621.904,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463587.274,               !- Vertex 1 Xcoordinate
    4448621.904,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463591.147,               !- Vertex 2 Xcoordinate
    4448614.864,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463584.166,               !- Vertex 3 Xcoordinate
    4448611.024,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_3_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463611.04,                !- Vertex 1 Xcoordinate
    4448625.805,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463611.04,                !- Vertex 2 Xcoordinate
    4448625.805,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463607.169,               !- Vertex 3 Xcoordinate
    4448632.843,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463607.169,               !- Vertex 4 Xcoordinate
    4448632.843,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463603.517,               !- Vertex 1 Xcoordinate
    4448621.668,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463603.517,               !- Vertex 2 Xcoordinate
    4448621.668,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463611.04,                !- Vertex 3 Xcoordinate
    4448625.805,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463611.04,                !- Vertex 4 Xcoordinate
    4448625.805,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_7_a4 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463599.646,               !- Vertex 1 Xcoordinate
    4448628.706,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463599.646,               !- Vertex 2 Xcoordinate
    4448628.706,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463603.517,               !- Vertex 3 Xcoordinate
    4448621.668,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463603.517,               !- Vertex 4 Xcoordinate
    4448621.668,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463607.169,               !- Vertex 1 Xcoordinate
    4448632.843,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463607.169,               !- Vertex 2 Xcoordinate
    4448632.843,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463599.646,               !- Vertex 3 Xcoordinate
    4448628.706,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463599.646,               !- Vertex 4 Xcoordinate
    4448628.706,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_5_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463611.04,                !- Vertex 1 Xcoordinate
    4448625.805,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463607.169,               !- Vertex 2 Xcoordinate
    4448632.843,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463599.646,               !- Vertex 3 Xcoordinate
    4448628.706,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463603.517,               !- Vertex 4 Xcoordinate
    4448621.668,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.166,               !- Vertex 1 Xcoordinate
    4448611.024,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463573.3,                 !- Vertex 1 Xcoordinate
    4448614.221,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463573.3,                 !- Vertex 2 Xcoordinate
    4448614.221,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.166,               !- Vertex 1 Xcoordinate
    4448611.024,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.166,               !- Vertex 1 Xcoordinate
    4448611.024,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463573.3,                 !- Vertex 1 Xcoordinate
    4448614.221,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463573.3,                 !- Vertex 2 Xcoordinate
    4448614.221,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.166,               !- Vertex 1 Xcoordinate
    4448611.024,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.166,               !- Vertex 1 Xcoordinate
    4448611.024,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463573.3,                 !- Vertex 1 Xcoordinate
    4448614.221,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463573.3,                 !- Vertex 2 Xcoordinate
    4448614.221,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.166,               !- Vertex 1 Xcoordinate
    4448611.024,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_5_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463584.166,               !- Vertex 1 Xcoordinate
    4448611.024,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463580.293,               !- Vertex 3 Xcoordinate
    4448618.066,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463580.293,               !- Vertex 4 Xcoordinate
    4448618.066,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463573.3,                 !- Vertex 1 Xcoordinate
    4448614.221,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463573.3,                 !- Vertex 2 Xcoordinate
    4448614.221,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463577.196,               !- Vertex 4 Xcoordinate
    4448607.191,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463580.293,               !- Vertex 2 Xcoordinate
    4448618.066,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463573.3,                 !- Vertex 3 Xcoordinate
    4448614.221,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9a6b3b4cd568952e_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_6_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463580.293,               !- Vertex 1 Xcoordinate
    4448618.066,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463584.166,               !- Vertex 2 Xcoordinate
    4448611.024,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463577.196,               !- Vertex 3 Xcoordinate
    4448607.191,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463573.3,                 !- Vertex 4 Xcoordinate
    4448614.221,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_4_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463607.388,               !- Vertex 1 Xcoordinate
    4448614.63,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463607.388,               !- Vertex 2 Xcoordinate
    4448614.63,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463603.517,               !- Vertex 3 Xcoordinate
    4448621.668,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463603.517,               !- Vertex 4 Xcoordinate
    4448621.668,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463599.868,               !- Vertex 1 Xcoordinate
    4448610.493,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463599.868,               !- Vertex 2 Xcoordinate
    4448610.493,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463607.388,               !- Vertex 3 Xcoordinate
    4448614.63,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463607.388,               !- Vertex 4 Xcoordinate
    4448614.63,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_8_a4 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463595.996,               !- Vertex 1 Xcoordinate
    4448617.532,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463595.996,               !- Vertex 2 Xcoordinate
    4448617.532,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463599.868,               !- Vertex 3 Xcoordinate
    4448610.493,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463599.868,               !- Vertex 4 Xcoordinate
    4448610.493,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 9a6b3b4cd568952e_7_a4 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463603.517,               !- Vertex 1 Xcoordinate
    4448621.668,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463603.517,               !- Vertex 2 Xcoordinate
    4448621.668,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463595.996,               !- Vertex 3 Xcoordinate
    4448617.532,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463595.996,               !- Vertex 4 Xcoordinate
    4448617.532,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_6_a4 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9a6b3b4cd568952e_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463607.388,               !- Vertex 1 Xcoordinate
    4448614.63,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463603.517,               !- Vertex 2 Xcoordinate
    4448621.668,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463595.996,               !- Vertex 3 Xcoordinate
    4448617.532,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463599.868,               !- Vertex 4 Xcoordinate
    4448610.493,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9a6b3b4cd568952e_7_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9a6b3b4cd568952e_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
