!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Yerevan-Zvartnots.Intl.AP,    !- Name
    40.15,                    !- Latitude
    44.383,                   !- Longitude
    4,                        !- Time Zone
    854;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.0504348907298067,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.4535747677125974,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.4780645902699209,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    2.556604791691728,        !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.75;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    fc77f050b02db1d1_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 7 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 6 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 8 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 7 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 9 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 8 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463204.788,               !- Vertex 3 Xcoordinate
    4448593.363,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463204.788,               !- Vertex 4 Xcoordinate
    4448593.363,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463199.781,               !- Vertex 3 Xcoordinate
    4448593.795,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 9 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463205.142,               !- Vertex 2 Xcoordinate
    4448602.607,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463205.142,               !- Vertex 4 Xcoordinate
    4448602.607,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463205.142,               !- Vertex 3 Xcoordinate
    4448602.607,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    463190.927,               !- Vertex 5 Xcoordinate
    4448610.934,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    463192.66,                !- Vertex 5 Xcoordinate
    4448601.811,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    463190.927,               !- Vertex 5 Xcoordinate
    4448610.934,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    463192.66,                !- Vertex 5 Xcoordinate
    4448601.811,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    463190.927,               !- Vertex 5 Xcoordinate
    4448610.934,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    463192.66,                !- Vertex 5 Xcoordinate
    4448601.811,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    463190.927,               !- Vertex 5 Xcoordinate
    4448610.934,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    30;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    30;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 7 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    33;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 6 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    33;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 8 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    36;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 7 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    36;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 9 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    39,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    39;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463193.1,                 !- Vertex 1 Xcoordinate
    4448605.729,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463193.1,                 !- Vertex 2 Xcoordinate
    4448605.729,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463193.1,                 !- Vertex 3 Xcoordinate
    4448605.729,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463191.836,               !- Vertex 1 Xcoordinate
    4448594.48,               !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463191.836,               !- Vertex 2 Xcoordinate
    4448594.48,               !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 8 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    39,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    39;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    42,                       !- Vertex 4 Zcoordinate
    463191.836,               !- Vertex 5 Xcoordinate
    4448594.48,               !- Vertex 5 Ycoordinate
    42;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    463197.672,               !- Vertex 5 Xcoordinate
    4448611.901,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    463198.988,               !- Vertex 5 Xcoordinate
    4448602.718,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    463197.672,               !- Vertex 5 Xcoordinate
    4448611.901,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    463198.988,               !- Vertex 5 Xcoordinate
    4448602.718,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    463197.672,               !- Vertex 5 Xcoordinate
    4448611.901,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    463198.988,               !- Vertex 5 Xcoordinate
    4448602.718,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.305,               !- Vertex 1 Xcoordinate
    4448606.869,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463205.305,               !- Vertex 3 Xcoordinate
    4448606.869,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463205.305,               !- Vertex 4 Xcoordinate
    4448606.869,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    463197.672,               !- Vertex 5 Xcoordinate
    4448611.901,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
