    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    30;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    30;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 7 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    33;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 6 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    33;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 8 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    36;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 8 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 8 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 8 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 7 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    36;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 8 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 9 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    39,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    39;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 9 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 9 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 9 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F13_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 8 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    39,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    39;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 9 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    42,                       !- Vertex 4 Zcoordinate
    463192.127,               !- Vertex 5 Xcoordinate
    4448608.059,              !- Vertex 5 Ycoordinate
    42;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463199.037,               !- Vertex 2 Xcoordinate
    4448618.598,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463189.524,               !- Vertex 3 Xcoordinate
    4448614.293,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463199.037,               !- Vertex 4 Xcoordinate
    4448618.598,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463189.524,               !- Vertex 1 Xcoordinate
    4448614.293,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463189.524,               !- Vertex 2 Xcoordinate
    4448614.293,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.66,                !- Vertex 1 Xcoordinate
    4448601.811,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463192.66,                !- Vertex 2 Xcoordinate
    4448601.811,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463198.512,               !- Vertex 3 Xcoordinate
    4448602.65,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.0400277211,        !- Vertex 1 Xcoordinate
    4448594.031320455,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463197.7764703909,        !- Vertex 2 Xcoordinate
    4448602.544547276,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463191.836,               !- Vertex 4 Xcoordinate
    4448594.48,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.7764703909,        !- Vertex 1 Xcoordinate
    4448602.544547276,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463197.0400277211,        !- Vertex 2 Xcoordinate
    4448594.031320455,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463191.836,               !- Vertex 3 Xcoordinate
    4448594.48,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463192.66,                !- Vertex 4 Xcoordinate
    4448601.811,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.837,               !- Vertex 1 Xcoordinate
    4448603.239,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463197.837,               !- Vertex 2 Xcoordinate
    4448603.239,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.04,                !- Vertex 4 Xcoordinate
    4448594.031,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.04,                !- Vertex 1 Xcoordinate
    4448594.031,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463197.04,                !- Vertex 2 Xcoordinate
    4448594.031,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463198.98797566944,       !- Vertex 3 Xcoordinate
    4448602.718169881,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.98797566944,       !- Vertex 4 Xcoordinate
    4448602.718169881,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.98797566944,       !- Vertex 1 Xcoordinate
    4448602.718169881,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.98797566944,       !- Vertex 2 Xcoordinate
    4448602.718169881,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463198.98797566944,       !- Vertex 3 Xcoordinate
    4448602.718169881,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.98797566944,       !- Vertex 4 Xcoordinate
    4448602.718169881,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.98797566944,       !- Vertex 1 Xcoordinate
    4448602.718169881,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.98797566944,       !- Vertex 2 Xcoordinate
    4448602.718169881,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463198.98797566944,       !- Vertex 3 Xcoordinate
    4448602.718169881,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.98797566944,       !- Vertex 4 Xcoordinate
    4448602.718169881,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.98797566944,       !- Vertex 1 Xcoordinate
    4448602.718169881,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.98797566944,       !- Vertex 2 Xcoordinate
    4448602.718169881,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463198.98797566944,       !- Vertex 3 Xcoordinate
    4448602.718169881,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.98797566944,       !- Vertex 4 Xcoordinate
    4448602.718169881,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.98797566944,       !- Vertex 1 Xcoordinate
    4448602.718169881,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.98797566944,       !- Vertex 2 Xcoordinate
    4448602.718169881,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463205.18,                !- Vertex 4 Xcoordinate
    4448603.605,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463205.18,                !- Vertex 3 Xcoordinate
    4448603.605,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463200.8221313122,        !- Vertex 4 Xcoordinate
    4448602.980738126,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463198.92684884276,       !- Vertex 5 Xcoordinate
    4448603.144710545,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    463198.2422016121,        !- Vertex 6 Xcoordinate
    4448607.922153949,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    463198.5979442207,        !- Vertex 7 Xcoordinate
    4448612.033681031,        !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.305,               !- Vertex 2 Xcoordinate
    4448606.869,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463198.5979442207,        !- Vertex 4 Xcoordinate
    4448612.033681031,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463198.2422016121,        !- Vertex 5 Xcoordinate
    4448607.922153949,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    463198.92684884276,       !- Vertex 6 Xcoordinate
    4448603.144710545,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    463200.8221313122,        !- Vertex 7 Xcoordinate
    4448602.980738126,        !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 8 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 8 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 9 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.148,               !- Vertex 1 Xcoordinate
    4448618.391,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463199.148,               !- Vertex 2 Xcoordinate
    4448618.391,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463198.20852681116,       !- Vertex 3 Xcoordinate
    4448607.532954418,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463198.20852681116,       !- Vertex 4 Xcoordinate
    4448607.532954418,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 9 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20852681116,       !- Vertex 1 Xcoordinate
    4448607.532954418,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463198.20852681116,       !- Vertex 2 Xcoordinate
    4448607.532954418,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463199.148,               !- Vertex 3 Xcoordinate
    4448618.391,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463199.148,               !- Vertex 4 Xcoordinate
    4448618.391,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463197.672,               !- Vertex 2 Xcoordinate
    4448611.901,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463190.927,               !- Vertex 3 Xcoordinate
    4448610.934,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463190.927,               !- Vertex 1 Xcoordinate
    4448610.934,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463190.927,               !- Vertex 2 Xcoordinate
    4448610.934,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463197.672,               !- Vertex 4 Xcoordinate
    4448611.901,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.2418825961,        !- Vertex 2 Xcoordinate
    4448607.9243800305,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.672,               !- Vertex 3 Xcoordinate
    4448611.901,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463192.1272740661,        !- Vertex 5 Xcoordinate
    4448608.058976294,        !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.672,               !- Vertex 1 Xcoordinate
    4448611.901,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.2418825961,        !- Vertex 2 Xcoordinate
    4448607.9243800305,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463192.1272740661,        !- Vertex 4 Xcoordinate
    4448608.058976294,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463190.927,               !- Vertex 5 Xcoordinate
    4448610.934,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 8 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 8 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 9 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463192.127,               !- Vertex 3 Xcoordinate
    4448608.059,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463192.127,               !- Vertex 4 Xcoordinate
    4448608.059,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 9 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463192.127,               !- Vertex 1 Xcoordinate
    4448608.059,              !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463192.127,               !- Vertex 2 Xcoordinate
    4448608.059,              !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463198.208,               !- Vertex 3 Xcoordinate
    4448607.533,              !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463198.208,               !- Vertex 4 Xcoordinate
    4448607.533,              !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Roof 0001_H1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463204.788,               !- Vertex 1 Xcoordinate
    4448593.363,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.1418034238,        !- Vertex 2 Xcoordinate
    4448602.607017007,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463200.82160021533,       !- Vertex 3 Xcoordinate
    4448602.980784074,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463198.512,               !- Vertex 4 Xcoordinate
    4448602.65,               !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463199.781,               !- Vertex 5 Xcoordinate
    4448593.795,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463197.6720000082,        !- Vertex 3 Xcoordinate
    4448611.901000001,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463197.6720000082,        !- Vertex 4 Xcoordinate
    4448611.901000001,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.6720000082,        !- Vertex 1 Xcoordinate
    4448611.901000001,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463197.6720000082,        !- Vertex 2 Xcoordinate
    4448611.901000001,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 1 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463197.6720000082,        !- Vertex 3 Xcoordinate
    4448611.901000001,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463197.6720000082,        !- Vertex 4 Xcoordinate
    4448611.901000001,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 1 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.6720000082,        !- Vertex 1 Xcoordinate
    4448611.901000001,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463197.6720000082,        !- Vertex 2 Xcoordinate
    4448611.901000001,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 2 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463197.6720000082,        !- Vertex 3 Xcoordinate
    4448611.901000001,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463197.6720000082,        !- Vertex 4 Xcoordinate
    4448611.901000001,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 2 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.6720000082,        !- Vertex 1 Xcoordinate
    4448611.901000001,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463197.6720000082,        !- Vertex 2 Xcoordinate
    4448611.901000001,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 3 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463197.6720000082,        !- Vertex 3 Xcoordinate
    4448611.901000001,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463197.6720000082,        !- Vertex 4 Xcoordinate
    4448611.901000001,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.6720000082,        !- Vertex 1 Xcoordinate
    4448611.901000001,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463197.6720000082,        !- Vertex 2 Xcoordinate
    4448611.901000001,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463202.264,               !- Vertex 3 Xcoordinate
    4448612.559,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463202.264,               !- Vertex 4 Xcoordinate
    4448612.559,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.597615647,         !- Vertex 1 Xcoordinate
    4448612.033475208,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463199.1479459763,        !- Vertex 2 Xcoordinate
    4448618.390375968,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463199.037,               !- Vertex 3 Xcoordinate
    4448618.598,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463189.524,               !- Vertex 4 Xcoordinate
    4448614.293,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463190.927,               !- Vertex 5 Xcoordinate
    4448610.934,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.037,               !- Vertex 1 Xcoordinate
    4448618.598,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463199.1479459763,        !- Vertex 2 Xcoordinate
    4448618.390375968,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.597615647,         !- Vertex 3 Xcoordinate
    4448612.033475208,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463190.927,               !- Vertex 4 Xcoordinate
    4448610.934,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463189.524,               !- Vertex 5 Xcoordinate
    4448614.293,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.51203169354,       !- Vertex 1 Xcoordinate
    4448602.649778879,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.51203169354,       !- Vertex 2 Xcoordinate
    4448602.649778879,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    463198.51203169354,       !- Vertex 3 Xcoordinate
    4448602.649778879,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    463198.51203169354,       !- Vertex 4 Xcoordinate
    4448602.649778879,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.51203169354,       !- Vertex 1 Xcoordinate
    4448602.649778879,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.51203169354,       !- Vertex 2 Xcoordinate
    4448602.649778879,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    463198.51203169354,       !- Vertex 3 Xcoordinate
    4448602.649778879,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    463198.51203169354,       !- Vertex 4 Xcoordinate
    4448602.649778879,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.51203169354,       !- Vertex 1 Xcoordinate
    4448602.649778879,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.51203169354,       !- Vertex 2 Xcoordinate
    4448602.649778879,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    463198.51203169354,       !- Vertex 3 Xcoordinate
    4448602.649778879,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    463198.51203169354,       !- Vertex 4 Xcoordinate
    4448602.649778879,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.51203169354,       !- Vertex 1 Xcoordinate
    4448602.649778879,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.51203169354,       !- Vertex 2 Xcoordinate
    4448602.649778879,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.988,               !- Vertex 4 Xcoordinate
    4448602.718,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    463198.51203169354,       !- Vertex 3 Xcoordinate
    4448602.649778879,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    463198.51203169354,       !- Vertex 4 Xcoordinate
    4448602.649778879,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.208,               !- Vertex 1 Xcoordinate
    4448607.533,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463197.7764703909,        !- Vertex 2 Xcoordinate
    4448602.544547276,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463192.66,                !- Vertex 3 Xcoordinate
    4448601.811,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463192.1272740661,        !- Vertex 5 Xcoordinate
    4448608.058976294,        !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.7764703909,        !- Vertex 1 Xcoordinate
    4448602.544547276,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.208,               !- Vertex 2 Xcoordinate
    4448607.533,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463192.1272740661,        !- Vertex 3 Xcoordinate
    4448608.058976294,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463193.1,                 !- Vertex 4 Xcoordinate
    4448605.729,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463192.66,                !- Vertex 5 Xcoordinate
    4448601.811,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463197.83654789516,       !- Vertex 1 Xcoordinate
    4448603.23903911,         !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463197.83654789516,       !- Vertex 2 Xcoordinate
    4448603.23903911,         !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463198.20799999917,       !- Vertex 3 Xcoordinate
    4448607.5329999905,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463198.20799999917,       !- Vertex 4 Xcoordinate
    4448607.5329999905,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.20799999917,       !- Vertex 1 Xcoordinate
    4448607.5329999905,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    463198.20799999917,       !- Vertex 2 Xcoordinate
    4448607.5329999905,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    463197.83654789516,       !- Vertex 3 Xcoordinate
    4448603.23903911,         !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    463197.83654789516,       !- Vertex 4 Xcoordinate
    4448603.23903911,         !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.781,               !- Vertex 1 Xcoordinate
    4448593.795,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.512,               !- Vertex 2 Xcoordinate
    4448602.65,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.7768968185,        !- Vertex 3 Xcoordinate
    4448602.544608412,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.0400277368,        !- Vertex 4 Xcoordinate
    4448594.031320454,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.512,               !- Vertex 1 Xcoordinate
    4448602.65,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463199.781,               !- Vertex 2 Xcoordinate
    4448593.795,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.0400277368,        !- Vertex 3 Xcoordinate
    4448594.031320454,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.7768968185,        !- Vertex 4 Xcoordinate
    4448602.544608412,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.2422016121,        !- Vertex 1 Xcoordinate
    4448607.922153949,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.92684884276,       !- Vertex 2 Xcoordinate
    4448603.144710545,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.92684884276,       !- Vertex 1 Xcoordinate
    4448603.144710545,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.2422016121,        !- Vertex 2 Xcoordinate
    4448607.922153949,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_4 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463199.1479460025,        !- Vertex 1 Xcoordinate
    4448618.390375919,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463202.264,               !- Vertex 2 Xcoordinate
    4448612.559,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.5979442207,        !- Vertex 3 Xcoordinate
    4448612.033681031,        !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_4 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463202.264,               !- Vertex 1 Xcoordinate
    4448612.559,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463199.1479460025,        !- Vertex 2 Xcoordinate
    4448618.390375919,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.5979442207,        !- Vertex 3 Xcoordinate
    4448612.033681031,        !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.1418034238,        !- Vertex 1 Xcoordinate
    4448602.607017007,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.18,                !- Vertex 2 Xcoordinate
    4448603.605,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463200.82213131397,       !- Vertex 3 Xcoordinate
    4448602.980738126,        !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.18,                !- Vertex 1 Xcoordinate
    4448603.605,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463205.1418034238,        !- Vertex 2 Xcoordinate
    4448602.607017007,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463200.82213131397,       !- Vertex 3 Xcoordinate
    4448602.980738126,        !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.5976295622,        !- Vertex 1 Xcoordinate
    4448612.033635943,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.2418825961,        !- Vertex 2 Xcoordinate
    4448607.9243800305,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.6720279187,        !- Vertex 3 Xcoordinate
    4448611.900805185,        !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.2418825961,        !- Vertex 1 Xcoordinate
    4448607.9243800305,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.5976295622,        !- Vertex 2 Xcoordinate
    4448612.033635943,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.6720279187,        !- Vertex 3 Xcoordinate
    4448611.900805185,        !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Roof 0001_K1_K1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463200.82213131106,       !- Vertex 1 Xcoordinate
    4448602.980738126,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.92684884276,       !- Vertex 2 Xcoordinate
    4448603.144710545,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463198.988,               !- Vertex 3 Xcoordinate
    4448602.718,              !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_K1_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.988,               !- Vertex 1 Xcoordinate
    4448602.718,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.92684884276,       !- Vertex 2 Xcoordinate
    4448603.144710545,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.837,               !- Vertex 3 Xcoordinate
    4448603.239,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.7768968185,        !- Vertex 4 Xcoordinate
    4448602.544608412,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Roof 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463198.92684884276,       !- Vertex 1 Xcoordinate
    4448603.144710545,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463198.988,               !- Vertex 2 Xcoordinate
    4448602.718,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.7768968185,        !- Vertex 3 Xcoordinate
    4448602.544608412,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463197.837,               !- Vertex 4 Xcoordinate
    4448603.239,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Floor 0001_K1_K1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    463205.142,               !- Vertex 1 Xcoordinate
    4448602.607,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    463204.788,               !- Vertex 2 Xcoordinate
    4448593.363,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    463197.04,                !- Vertex 3 Xcoordinate
    4448594.031,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    463199.781,               !- Vertex 4 Xcoordinate
    4448593.795,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    463198.5120207991,        !- Vertex 5 Xcoordinate
    4448602.649854866,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    463198.988,               !- Vertex 6 Xcoordinate
    4448602.718,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    463198.9268488428,        !- Vertex 7 Xcoordinate
    4448603.144710545,        !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.53774547117,       !- Vertex 1 Xcoordinate
    4448594.33327934,         !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463193.53774547117,       !- Vertex 2 Xcoordinate
    4448594.33327934,         !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463198.07925452886,       !- Vertex 3 Xcoordinate
    4448593.941720661,        !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463198.07925452886,       !- Vertex 4 Xcoordinate
    4448593.941720661,        !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.48350682587,       !- Vertex 1 Xcoordinate
    4448600.240767647,        !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463192.48350682587,       !- Vertex 2 Xcoordinate
    4448600.240767647,        !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463192.0124931741,        !- Vertex 3 Xcoordinate
    4448596.050232354,        !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463192.0124931741,        !- Vertex 4 Xcoordinate
    4448596.050232354,        !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.53774547117,       !- Vertex 1 Xcoordinate
    4448594.33327934,         !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463193.53774547117,       !- Vertex 2 Xcoordinate
    4448594.33327934,         !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463198.07925452886,       !- Vertex 3 Xcoordinate
    4448593.941720661,        !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463198.07925452886,       !- Vertex 4 Xcoordinate
    4448593.941720661,        !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.48350682587,       !- Vertex 1 Xcoordinate
    4448600.240767647,        !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463192.48350682587,       !- Vertex 2 Xcoordinate
    4448600.240767647,        !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463192.0124931741,        !- Vertex 3 Xcoordinate
    4448596.050232354,        !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463192.0124931741,        !- Vertex 4 Xcoordinate
    4448596.050232354,        !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.53774547117,       !- Vertex 1 Xcoordinate
    4448594.33327934,         !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463193.53774547117,       !- Vertex 2 Xcoordinate
    4448594.33327934,         !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463198.07925452886,       !- Vertex 3 Xcoordinate
    4448593.941720661,        !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463198.07925452886,       !- Vertex 4 Xcoordinate
    4448593.941720661,        !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.48350682587,       !- Vertex 1 Xcoordinate
    4448600.240767647,        !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463192.48350682587,       !- Vertex 2 Xcoordinate
    4448600.240767647,        !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463192.0124931741,        !- Vertex 3 Xcoordinate
    4448596.050232354,        !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463192.0124931741,        !- Vertex 4 Xcoordinate
    4448596.050232354,        !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.53774547117,       !- Vertex 1 Xcoordinate
    4448594.33327934,         !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463193.53774547117,       !- Vertex 2 Xcoordinate
    4448594.33327934,         !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463198.07925452886,       !- Vertex 3 Xcoordinate
    4448593.941720661,        !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463198.07925452886,       !- Vertex 4 Xcoordinate
    4448593.941720661,        !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.48350682587,       !- Vertex 1 Xcoordinate
    4448600.240767647,        !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463192.48350682587,       !- Vertex 2 Xcoordinate
    4448600.240767647,        !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463192.0124931741,        !- Vertex 3 Xcoordinate
    4448596.050232354,        !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463192.0124931741,        !- Vertex 4 Xcoordinate
    4448596.050232354,        !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    38.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    36.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    36.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    38.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    38.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    36.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    36.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    38.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.8638235238,        !- Vertex 1 Xcoordinate
    4448595.342979249,        !- Vertex 1 Ycoordinate
    41.3574277641998,         !- Vertex 1 Zcoordinate
    463204.8638235238,        !- Vertex 2 Xcoordinate
    4448595.342979249,        !- Vertex 2 Ycoordinate
    39.6425722358002,         !- Vertex 2 Zcoordinate
    463205.06617647613,       !- Vertex 3 Xcoordinate
    4448600.62702075,         !- Vertex 3 Ycoordinate
    39.6425722358002,         !- Vertex 3 Zcoordinate
    463205.06617647613,       !- Vertex 4 Xcoordinate
    4448600.62702075,         !- Vertex 4 Ycoordinate
    41.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463198.6995498943,        !- Vertex 1 Xcoordinate
    4448593.887920583,        !- Vertex 1 Ycoordinate
    41.3574277641998,         !- Vertex 1 Zcoordinate
    463198.6995498943,        !- Vertex 2 Xcoordinate
    4448593.887920583,        !- Vertex 2 Ycoordinate
    39.6425722358002,         !- Vertex 2 Zcoordinate
    463203.12845010567,       !- Vertex 3 Xcoordinate
    4448593.506079418,        !- Vertex 3 Ycoordinate
    39.6425722358002,         !- Vertex 3 Zcoordinate
    463203.12845010567,       !- Vertex 4 Xcoordinate
    4448593.506079418,        !- Vertex 4 Ycoordinate
    41.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463200.85345306154,       !- Vertex 1 Xcoordinate
    4448593.702469598,        !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463200.85345306154,       !- Vertex 2 Xcoordinate
    4448593.702469598,        !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463203.7155469385,        !- Vertex 3 Xcoordinate
    4448593.455530402,        !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463203.7155469385,        !- Vertex 4 Xcoordinate
    4448593.455530402,        !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.87196277216,       !- Vertex 1 Xcoordinate
    4448595.556741613,        !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463204.87196277216,       !- Vertex 2 Xcoordinate
    4448595.556741613,        !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463205.09603722784,       !- Vertex 3 Xcoordinate
    4448601.411258387,        !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463205.09603722784,       !- Vertex 4 Xcoordinate
    4448601.411258387,        !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463200.85345306154,       !- Vertex 1 Xcoordinate
    4448593.702469598,        !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463200.85345306154,       !- Vertex 2 Xcoordinate
    4448593.702469598,        !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463203.7155469385,        !- Vertex 3 Xcoordinate
    4448593.455530402,        !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463203.7155469385,        !- Vertex 4 Xcoordinate
    4448593.455530402,        !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.87196277216,       !- Vertex 1 Xcoordinate
    4448595.556741613,        !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463204.87196277216,       !- Vertex 2 Xcoordinate
    4448595.556741613,        !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463205.09603722784,       !- Vertex 3 Xcoordinate
    4448601.411258387,        !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463205.09603722784,       !- Vertex 4 Xcoordinate
    4448601.411258387,        !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463200.85345306154,       !- Vertex 1 Xcoordinate
    4448593.702469598,        !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463200.85345306154,       !- Vertex 2 Xcoordinate
    4448593.702469598,        !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463203.7155469385,        !- Vertex 3 Xcoordinate
    4448593.455530402,        !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463203.7155469385,        !- Vertex 4 Xcoordinate
    4448593.455530402,        !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.87196277216,       !- Vertex 1 Xcoordinate
    4448595.556741613,        !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463204.87196277216,       !- Vertex 2 Xcoordinate
    4448595.556741613,        !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463205.09603722784,       !- Vertex 3 Xcoordinate
    4448601.411258387,        !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463205.09603722784,       !- Vertex 4 Xcoordinate
    4448601.411258387,        !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463200.85345306154,       !- Vertex 1 Xcoordinate
    4448593.702469598,        !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463200.85345306154,       !- Vertex 2 Xcoordinate
    4448593.702469598,        !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463203.7155469385,        !- Vertex 3 Xcoordinate
    4448593.455530402,        !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463203.7155469385,        !- Vertex 4 Xcoordinate
    4448593.455530402,        !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.87196277216,       !- Vertex 1 Xcoordinate
    4448595.556741613,        !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463204.87196277216,       !- Vertex 2 Xcoordinate
    4448595.556741613,        !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463205.09603722784,       !- Vertex 3 Xcoordinate
    4448601.411258387,        !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463205.09603722784,       !- Vertex 4 Xcoordinate
    4448601.411258387,        !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    38.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    36.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    36.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    38.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    38.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    36.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    36.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    38.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.17691309145,       !- Vertex 1 Xcoordinate
    4448603.519880956,        !- Vertex 1 Ycoordinate
    41.3574277641998,         !- Vertex 1 Zcoordinate
    463205.17691309145,       !- Vertex 2 Xcoordinate
    4448603.519880956,        !- Vertex 2 Ycoordinate
    39.6425722358002,         !- Vertex 2 Zcoordinate
    463205.2700869085,        !- Vertex 3 Xcoordinate
    4448605.956119044,        !- Vertex 3 Ycoordinate
    39.6425722358002,         !- Vertex 3 Zcoordinate
    463205.2700869085,        !- Vertex 4 Xcoordinate
    4448605.956119044,        !- Vertex 4 Ycoordinate
    41.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463203.9862275814,        !- Vertex 1 Xcoordinate
    4448609.336905767,        !- Vertex 1 Ycoordinate
    41.3574277641998,         !- Vertex 1 Zcoordinate
    463203.9862275814,        !- Vertex 2 Xcoordinate
    4448609.336905767,        !- Vertex 2 Ycoordinate
    39.6425722358002,         !- Vertex 2 Zcoordinate
    463200.4667724186,        !- Vertex 3 Xcoordinate
    4448615.923094233,        !- Vertex 3 Ycoordinate
    39.6425722358002,         !- Vertex 3 Zcoordinate
    463200.4667724186,        !- Vertex 4 Xcoordinate
    4448615.923094233,        !- Vertex 4 Ycoordinate
    41.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463191.39243648946,       !- Vertex 1 Xcoordinate
    4448609.819137171,        !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463191.39243648946,       !- Vertex 2 Xcoordinate
    4448609.819137171,        !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463192.63456351054,       !- Vertex 3 Xcoordinate
    4448606.84386283,         !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463192.63456351054,       !- Vertex 4 Xcoordinate
    4448606.84386283,         !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.00575607206,       !- Vertex 1 Xcoordinate
    4448604.88980066,         !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463193.00575607206,       !- Vertex 2 Xcoordinate
    4448604.88980066,         !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463192.7542439279,        !- Vertex 3 Xcoordinate
    4448602.65019934,         !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463192.7542439279,        !- Vertex 4 Xcoordinate
    4448602.65019934,         !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463191.39243648946,       !- Vertex 1 Xcoordinate
    4448609.819137171,        !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463191.39243648946,       !- Vertex 2 Xcoordinate
    4448609.819137171,        !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463192.63456351054,       !- Vertex 3 Xcoordinate
    4448606.84386283,         !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463192.63456351054,       !- Vertex 4 Xcoordinate
    4448606.84386283,         !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.00575607206,       !- Vertex 1 Xcoordinate
    4448604.88980066,         !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463193.00575607206,       !- Vertex 2 Xcoordinate
    4448604.88980066,         !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463192.7542439279,        !- Vertex 3 Xcoordinate
    4448602.65019934,         !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463192.7542439279,        !- Vertex 4 Xcoordinate
    4448602.65019934,         !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463191.39243648946,       !- Vertex 1 Xcoordinate
    4448609.819137171,        !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463191.39243648946,       !- Vertex 2 Xcoordinate
    4448609.819137171,        !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463192.63456351054,       !- Vertex 3 Xcoordinate
    4448606.84386283,         !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463192.63456351054,       !- Vertex 4 Xcoordinate
    4448606.84386283,         !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.00575607206,       !- Vertex 1 Xcoordinate
    4448604.88980066,         !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463193.00575607206,       !- Vertex 2 Xcoordinate
    4448604.88980066,         !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463192.7542439279,        !- Vertex 3 Xcoordinate
    4448602.65019934,         !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463192.7542439279,        !- Vertex 4 Xcoordinate
    4448602.65019934,         !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463191.39243648946,       !- Vertex 1 Xcoordinate
    4448609.819137171,        !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463191.39243648946,       !- Vertex 2 Xcoordinate
    4448609.819137171,        !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463192.63456351054,       !- Vertex 3 Xcoordinate
    4448606.84386283,         !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463192.63456351054,       !- Vertex 4 Xcoordinate
    4448606.84386283,         !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463193.00575607206,       !- Vertex 1 Xcoordinate
    4448604.88980066,         !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463193.00575607206,       !- Vertex 2 Xcoordinate
    4448604.88980066,         !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463192.7542439279,        !- Vertex 3 Xcoordinate
    4448602.65019934,         !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463192.7542439279,        !- Vertex 4 Xcoordinate
    4448602.65019934,         !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    38.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    36.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    36.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    38.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    38.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    36.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    36.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    38.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    38.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    36.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    36.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    38.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.82926289795,       !- Vertex 1 Xcoordinate
    4448603.319568307,        !- Vertex 1 Ycoordinate
    41.3574277641998,         !- Vertex 1 Zcoordinate
    463192.82926289795,       !- Vertex 2 Xcoordinate
    4448603.319568307,        !- Vertex 2 Ycoordinate
    39.6425722358002,         !- Vertex 2 Zcoordinate
    463192.10673710203,       !- Vertex 3 Xcoordinate
    4448596.889431694,        !- Vertex 3 Ycoordinate
    39.6425722358002,         !- Vertex 3 Zcoordinate
    463192.10673710203,       !- Vertex 4 Xcoordinate
    4448596.889431694,        !- Vertex 4 Ycoordinate
    41.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.33540759515,       !- Vertex 1 Xcoordinate
    4448607.559935564,        !- Vertex 1 Ycoordinate
    41.3574277641998,         !- Vertex 1 Zcoordinate
    463192.33540759515,       !- Vertex 2 Xcoordinate
    4448607.559935564,        !- Vertex 2 Ycoordinate
    39.6425722358002,         !- Vertex 2 Zcoordinate
    463192.8915924048,        !- Vertex 3 Xcoordinate
    4448606.228064436,        !- Vertex 3 Ycoordinate
    39.6425722358002,         !- Vertex 3 Zcoordinate
    463192.8915924048,        !- Vertex 4 Xcoordinate
    4448606.228064436,        !- Vertex 4 Ycoordinate
    41.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463192.95064863836,       !- Vertex 1 Xcoordinate
    4448594.383828356,        !- Vertex 1 Ycoordinate
    41.3574277641998,         !- Vertex 1 Zcoordinate
    463192.95064863836,       !- Vertex 2 Xcoordinate
    4448594.383828356,        !- Vertex 2 Ycoordinate
    39.6425722358002,         !- Vertex 2 Zcoordinate
    463195.9253513616,        !- Vertex 3 Xcoordinate
    4448594.127171645,        !- Vertex 3 Ycoordinate
    39.6425722358002,         !- Vertex 3 Zcoordinate
    463195.9253513616,        !- Vertex 4 Xcoordinate
    4448594.127171645,        !- Vertex 4 Ycoordinate
    41.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.6536459436,        !- Vertex 1 Xcoordinate
    4448608.087745341,        !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463204.6536459436,        !- Vertex 2 Xcoordinate
    4448608.087745341,        !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463202.9153540564,        !- Vertex 3 Xcoordinate
    4448611.34025466,         !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463202.9153540564,        !- Vertex 4 Xcoordinate
    4448611.34025466,         !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.20677384315,       !- Vertex 1 Xcoordinate
    4448604.304118592,        !- Vertex 1 Ycoordinate
    2.3574277641998007,       !- Vertex 1 Zcoordinate
    463205.20677384315,       !- Vertex 2 Xcoordinate
    4448604.304118592,        !- Vertex 2 Ycoordinate
    0.6425722358001995,       !- Vertex 2 Zcoordinate
    463205.27822615684,       !- Vertex 3 Xcoordinate
    4448606.169881407,        !- Vertex 3 Ycoordinate
    0.6425722358001995,       !- Vertex 3 Zcoordinate
    463205.27822615684,       !- Vertex 4 Xcoordinate
    4448606.169881407,        !- Vertex 4 Ycoordinate
    2.3574277641998007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.6536459436,        !- Vertex 1 Xcoordinate
    4448608.087745341,        !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463204.6536459436,        !- Vertex 2 Xcoordinate
    4448608.087745341,        !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463202.9153540564,        !- Vertex 3 Xcoordinate
    4448611.34025466,         !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463202.9153540564,        !- Vertex 4 Xcoordinate
    4448611.34025466,         !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.20677384315,       !- Vertex 1 Xcoordinate
    4448604.304118592,        !- Vertex 1 Ycoordinate
    5.357427764199801,        !- Vertex 1 Zcoordinate
    463205.20677384315,       !- Vertex 2 Xcoordinate
    4448604.304118592,        !- Vertex 2 Ycoordinate
    3.6425722358001993,       !- Vertex 2 Zcoordinate
    463205.27822615684,       !- Vertex 3 Xcoordinate
    4448606.169881407,        !- Vertex 3 Ycoordinate
    3.6425722358001993,       !- Vertex 3 Zcoordinate
    463205.27822615684,       !- Vertex 4 Xcoordinate
    4448606.169881407,        !- Vertex 4 Ycoordinate
    5.357427764199801;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.6536459436,        !- Vertex 1 Xcoordinate
    4448608.087745341,        !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463204.6536459436,        !- Vertex 2 Xcoordinate
    4448608.087745341,        !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463202.9153540564,        !- Vertex 3 Xcoordinate
    4448611.34025466,         !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463202.9153540564,        !- Vertex 4 Xcoordinate
    4448611.34025466,         !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.20677384315,       !- Vertex 1 Xcoordinate
    4448604.304118592,        !- Vertex 1 Ycoordinate
    8.3574277641998,          !- Vertex 1 Zcoordinate
    463205.20677384315,       !- Vertex 2 Xcoordinate
    4448604.304118592,        !- Vertex 2 Ycoordinate
    6.642572235800199,        !- Vertex 2 Zcoordinate
    463205.27822615684,       !- Vertex 3 Xcoordinate
    4448606.169881407,        !- Vertex 3 Ycoordinate
    6.642572235800199,        !- Vertex 3 Zcoordinate
    463205.27822615684,       !- Vertex 4 Xcoordinate
    4448606.169881407,        !- Vertex 4 Ycoordinate
    8.3574277641998;          !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463204.6536459436,        !- Vertex 1 Xcoordinate
    4448608.087745341,        !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463204.6536459436,        !- Vertex 2 Xcoordinate
    4448608.087745341,        !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463202.9153540564,        !- Vertex 3 Xcoordinate
    4448611.34025466,         !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463202.9153540564,        !- Vertex 4 Xcoordinate
    4448611.34025466,         !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463205.20677384315,       !- Vertex 1 Xcoordinate
    4448604.304118592,        !- Vertex 1 Ycoordinate
    11.3574277641998,         !- Vertex 1 Zcoordinate
    463205.20677384315,       !- Vertex 2 Xcoordinate
    4448604.304118592,        !- Vertex 2 Ycoordinate
    9.6425722358002,          !- Vertex 2 Zcoordinate
    463205.27822615684,       !- Vertex 3 Xcoordinate
    4448606.169881407,        !- Vertex 3 Ycoordinate
    9.6425722358002,          !- Vertex 3 Zcoordinate
    463205.27822615684,       !- Vertex 4 Xcoordinate
    4448606.169881407,        !- Vertex 4 Ycoordinate
    11.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    14.3574277641998,         !- Vertex 1 Zcoordinate
    463196.9994034403,        !- Vertex 2 Xcoordinate
    4448617.675908841,        !- Vertex 2 Ycoordinate
    12.6425722358002,         !- Vertex 2 Zcoordinate
    463191.5615965597,        !- Vertex 3 Xcoordinate
    4448615.215091158,        !- Vertex 3 Ycoordinate
    12.6425722358002,         !- Vertex 3 Zcoordinate
    463191.5615965597,        !- Vertex 4 Xcoordinate
    4448615.215091158,        !- Vertex 4 Ycoordinate
    14.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    17.3574277641998,         !- Vertex 1 Zcoordinate
    463196.9994034403,        !- Vertex 2 Xcoordinate
    4448617.675908841,        !- Vertex 2 Ycoordinate
    15.6425722358002,         !- Vertex 2 Zcoordinate
    463191.5615965597,        !- Vertex 3 Xcoordinate
    4448615.215091158,        !- Vertex 3 Ycoordinate
    15.6425722358002,         !- Vertex 3 Zcoordinate
    463191.5615965597,        !- Vertex 4 Xcoordinate
    4448615.215091158,        !- Vertex 4 Ycoordinate
    17.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    20.3574277641998,         !- Vertex 1 Zcoordinate
    463196.9994034403,        !- Vertex 2 Xcoordinate
    4448617.675908841,        !- Vertex 2 Ycoordinate
    18.6425722358002,         !- Vertex 2 Zcoordinate
    463191.5615965597,        !- Vertex 3 Xcoordinate
    4448615.215091158,        !- Vertex 3 Ycoordinate
    18.6425722358002,         !- Vertex 3 Zcoordinate
    463191.5615965597,        !- Vertex 4 Xcoordinate
    4448615.215091158,        !- Vertex 4 Ycoordinate
    20.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    23.3574277641998,         !- Vertex 1 Zcoordinate
    463196.9994034403,        !- Vertex 2 Xcoordinate
    4448617.675908841,        !- Vertex 2 Ycoordinate
    21.6425722358002,         !- Vertex 2 Zcoordinate
    463191.5615965597,        !- Vertex 3 Xcoordinate
    4448615.215091158,        !- Vertex 3 Ycoordinate
    21.6425722358002,         !- Vertex 3 Zcoordinate
    463191.5615965597,        !- Vertex 4 Xcoordinate
    4448615.215091158,        !- Vertex 4 Ycoordinate
    23.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    26.3574277641998,         !- Vertex 1 Zcoordinate
    463196.9994034403,        !- Vertex 2 Xcoordinate
    4448617.675908841,        !- Vertex 2 Ycoordinate
    24.6425722358002,         !- Vertex 2 Zcoordinate
    463191.5615965597,        !- Vertex 3 Xcoordinate
    4448615.215091158,        !- Vertex 3 Ycoordinate
    24.6425722358002,         !- Vertex 3 Zcoordinate
    463191.5615965597,        !- Vertex 4 Xcoordinate
    4448615.215091158,        !- Vertex 4 Ycoordinate
    26.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 5 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    29.3574277641998,         !- Vertex 1 Zcoordinate
    463196.9994034403,        !- Vertex 2 Xcoordinate
    4448617.675908841,        !- Vertex 2 Ycoordinate
    27.6425722358002,         !- Vertex 2 Zcoordinate
    463191.5615965597,        !- Vertex 3 Xcoordinate
    4448615.215091158,        !- Vertex 3 Ycoordinate
    27.6425722358002,         !- Vertex 3 Zcoordinate
    463191.5615965597,        !- Vertex 4 Xcoordinate
    4448615.215091158,        !- Vertex 4 Ycoordinate
    29.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 6 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    32.3574277641998,         !- Vertex 1 Zcoordinate
    463196.9994034403,        !- Vertex 2 Xcoordinate
    4448617.675908841,        !- Vertex 2 Ycoordinate
    30.6425722358002,         !- Vertex 2 Zcoordinate
    463191.5615965597,        !- Vertex 3 Xcoordinate
    4448615.215091158,        !- Vertex 3 Ycoordinate
    30.6425722358002,         !- Vertex 3 Zcoordinate
    463191.5615965597,        !- Vertex 4 Xcoordinate
    4448615.215091158,        !- Vertex 4 Ycoordinate
    32.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463199.1242248273,        !- Vertex 1 Xcoordinate
    4448618.435337484,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463199.1242248273,        !- Vertex 2 Xcoordinate
    4448618.435337484,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463199.0607751727,        !- Vertex 3 Xcoordinate
    4448618.553662516,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463199.0607751727,        !- Vertex 4 Xcoordinate
    4448618.553662516,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463190.0815385099,        !- Vertex 1 Xcoordinate
    4448612.957734894,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
    463190.0815385099,        !- Vertex 2 Xcoordinate
    4448612.957734894,        !- Vertex 2 Ycoordinate
    33.6425722358002,         !- Vertex 2 Zcoordinate
    463191.56946149,          !- Vertex 3 Xcoordinate
    4448609.394265106,        !- Vertex 3 Ycoordinate
    33.6425722358002,         !- Vertex 3 Zcoordinate
    463191.56946149,          !- Vertex 4 Xcoordinate
    4448609.394265106,        !- Vertex 4 Ycoordinate
    35.3574277641998;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fc77f050b02db1d1_3_a4 Storey 7 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    463196.9994034403,        !- Vertex 1 Xcoordinate
    4448617.675908841,        !- Vertex 1 Ycoordinate
    35.3574277641998,         !- Vertex 1 Zcoordinate
