!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Yerevan-Zvartnots.Intl.AP,    !- Name
    40.15,                    !- Latitude
    44.383,                   !- Longitude
    4,                        !- Time Zone
    854;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F5_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F5_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F6_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F6_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F7_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F7_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F8_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F8_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F9_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F9_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F10_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F10_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F11_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F11_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F12_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F12_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fc77f050b02db1d1_F13_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fc77f050b02db1d1/fc77f050b02db1d1_F13_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.0504348907298067,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.4535747677125974,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.4780645902699209,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    2.556604791691728,        !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.75;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    fc77f050b02db1d1_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.5404052734375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4407958984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56201171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4495849609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.56494140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.4385986328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.551025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F5_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F6_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F7_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F8_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F9_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F10_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F11_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F12_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F13_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    209.44775390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fc77f050b02db1d1_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.55322265625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.6599999999744,       !- Vertex 1 Xcoordinate
    2601.810999999754,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3192.6599999999744,       !- Vertex 2 Xcoordinate
    2601.810999999754,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3198.511999999988,        !- Vertex 3 Xcoordinate
    2602.6500000003725,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3198.511999999988,        !- Vertex 2 Xcoordinate
    2602.6500000003725,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.6599999999744,       !- Vertex 1 Xcoordinate
    2601.810999999754,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3192.6599999999744,       !- Vertex 2 Xcoordinate
    2601.810999999754,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3198.511999999988,        !- Vertex 3 Xcoordinate
    2602.6500000003725,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3198.511999999988,        !- Vertex 2 Xcoordinate
    2602.6500000003725,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.6599999999744,       !- Vertex 1 Xcoordinate
    2601.810999999754,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3192.6599999999744,       !- Vertex 2 Xcoordinate
    2601.810999999754,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3198.511999999988,        !- Vertex 3 Xcoordinate
    2602.6500000003725,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3198.511999999988,        !- Vertex 2 Xcoordinate
    2602.6500000003725,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.6599999999744,       !- Vertex 1 Xcoordinate
    2601.810999999754,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3192.6599999999744,       !- Vertex 2 Xcoordinate
    2601.810999999754,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3198.511999999988,        !- Vertex 3 Xcoordinate
    2602.6500000003725,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 6 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 7 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 6 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 7 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 8 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 7 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 8 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 9 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 8 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_0_a4 Storey 9 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    3197.8369999999995,       !- Vertex 3 Xcoordinate
    2603.2390000000596,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3198.511999999988,        !- Vertex 2 Xcoordinate
    2602.6500000003725,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3205.179999999993,        !- Vertex 4 Xcoordinate
    2603.605000000447,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3205.179999999993,        !- Vertex 2 Xcoordinate
    2603.605000000447,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3198.511999999988,        !- Vertex 3 Xcoordinate
    2602.6500000003725,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3198.511999999988,        !- Vertex 2 Xcoordinate
    2602.6500000003725,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3205.179999999993,        !- Vertex 4 Xcoordinate
    2603.605000000447,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3205.179999999993,        !- Vertex 2 Xcoordinate
    2603.605000000447,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3198.511999999988,        !- Vertex 3 Xcoordinate
    2602.6500000003725,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3198.511999999988,        !- Vertex 2 Xcoordinate
    2602.6500000003725,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3205.179999999993,        !- Vertex 4 Xcoordinate
    2603.605000000447,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3205.179999999993,        !- Vertex 2 Xcoordinate
    2603.605000000447,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3198.511999999988,        !- Vertex 3 Xcoordinate
    2602.6500000003725,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.7810000000172,       !- Vertex 1 Xcoordinate
    2593.7949999999255,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3199.7810000000172,       !- Vertex 2 Xcoordinate
    2593.7949999999255,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3204.7880000000005,       !- Vertex 3 Xcoordinate
    2593.3629999998957,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3204.7880000000005,       !- Vertex 4 Xcoordinate
    2593.3629999998957,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a0 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.511999999988,        !- Vertex 1 Xcoordinate
    2602.6500000003725,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3198.511999999988,        !- Vertex 2 Xcoordinate
    2602.6500000003725,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3199.7810000000172,       !- Vertex 4 Xcoordinate
    2593.7949999999255,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3204.7880000000005,       !- Vertex 1 Xcoordinate
    2593.3629999998957,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3205.179999999993,        !- Vertex 4 Xcoordinate
    2603.605000000447,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3204.7880000000005,       !- Vertex 2 Xcoordinate
    2593.3629999998957,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3199.7810000000172,       !- Vertex 3 Xcoordinate
    2593.7949999999255,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3198.511999999988,        !- Vertex 4 Xcoordinate
    2602.6500000003725,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 4 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 5 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 6 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 6 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 7 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 6 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 7 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 8 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 7 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 8 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 9 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3205.1419999999925,       !- Vertex 2 Xcoordinate
    2602.6069999998435,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_0_a4 Storey 9 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.8369999999995,       !- Vertex 1 Xcoordinate
    2603.2390000000596,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3197.8369999999995,       !- Vertex 2 Xcoordinate
    2603.2390000000596,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3205.1419999999925,       !- Vertex 4 Xcoordinate
    2602.6069999998435,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3199.1479999999865,       !- Vertex 4 Xcoordinate
    2618.3909999998286,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_1_a4 Storey 8 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3205.1419999999925,       !- Vertex 3 Xcoordinate
    2602.6069999998435,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_1_a4 Storey 9 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.1419999999925,       !- Vertex 1 Xcoordinate
    2602.6069999998435,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    3199.1479999999865,       !- Vertex 3 Xcoordinate
    2618.3909999998286,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    3197.8369999999995,       !- Vertex 4 Xcoordinate
    2603.2390000000596,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3190.927000000025,        !- Vertex 1 Xcoordinate
    2610.9340000003576,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3190.927000000025,        !- Vertex 2 Xcoordinate
    2610.9340000003576,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.988000000012,        !- Vertex 1 Xcoordinate
    2602.7180000003427,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3197.6720000000205,       !- Vertex 3 Xcoordinate
    2611.900999999605,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3197.6720000000205,       !- Vertex 4 Xcoordinate
    2611.900999999605,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    3190.927000000025,        !- Vertex 5 Xcoordinate
    2610.9340000003576,       !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.988000000012,        !- Vertex 1 Xcoordinate
    2602.7180000003427,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3197.6720000000205,       !- Vertex 2 Xcoordinate
    2611.900999999605,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3190.927000000025,        !- Vertex 3 Xcoordinate
    2610.9340000003576,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    3192.6599999999744,       !- Vertex 5 Xcoordinate
    2601.810999999754,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3190.927000000025,        !- Vertex 1 Xcoordinate
    2610.9340000003576,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3190.927000000025,        !- Vertex 2 Xcoordinate
    2610.9340000003576,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.988000000012,        !- Vertex 1 Xcoordinate
    2602.7180000003427,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3197.6720000000205,       !- Vertex 3 Xcoordinate
    2611.900999999605,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3197.6720000000205,       !- Vertex 4 Xcoordinate
    2611.900999999605,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    3190.927000000025,        !- Vertex 5 Xcoordinate
    2610.9340000003576,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.988000000012,        !- Vertex 1 Xcoordinate
    2602.7180000003427,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3197.6720000000205,       !- Vertex 2 Xcoordinate
    2611.900999999605,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3190.927000000025,        !- Vertex 3 Xcoordinate
    2610.9340000003576,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    3192.6599999999744,       !- Vertex 5 Xcoordinate
    2601.810999999754,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3190.927000000025,        !- Vertex 1 Xcoordinate
    2610.9340000003576,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3190.927000000025,        !- Vertex 2 Xcoordinate
    2610.9340000003576,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.988000000012,        !- Vertex 1 Xcoordinate
    2602.7180000003427,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3197.6720000000205,       !- Vertex 3 Xcoordinate
    2611.900999999605,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3197.6720000000205,       !- Vertex 4 Xcoordinate
    2611.900999999605,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    3190.927000000025,        !- Vertex 5 Xcoordinate
    2610.9340000003576,       !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.988000000012,        !- Vertex 1 Xcoordinate
    2602.7180000003427,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3197.6720000000205,       !- Vertex 2 Xcoordinate
    2611.900999999605,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3190.927000000025,        !- Vertex 3 Xcoordinate
    2610.9340000003576,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    3192.6599999999744,       !- Vertex 5 Xcoordinate
    2601.810999999754,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3190.927000000025,        !- Vertex 1 Xcoordinate
    2610.9340000003576,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3190.927000000025,        !- Vertex 2 Xcoordinate
    2610.9340000003576,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.988000000012,        !- Vertex 1 Xcoordinate
    2602.7180000003427,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3197.6720000000205,       !- Vertex 3 Xcoordinate
    2611.900999999605,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3197.6720000000205,       !- Vertex 4 Xcoordinate
    2611.900999999605,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3192.6599999999744,       !- Vertex 4 Xcoordinate
    2601.810999999754,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3198.988000000012,        !- Vertex 2 Xcoordinate
    2602.7180000003427,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3192.6599999999744,       !- Vertex 3 Xcoordinate
    2601.810999999754,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    3190.927000000025,        !- Vertex 5 Xcoordinate
    2610.9340000003576,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    30;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    33;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    30;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 6 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F10_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 7 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    33;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    36;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 6 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    33,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    33,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    33,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    33,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    33;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 7 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F11_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 8 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    36;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    39;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 7 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    36,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    36,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    36,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    36,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    36;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 8 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F12_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 9 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    39,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    39;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3193.0999999999767,       !- Vertex 1 Xcoordinate
    2605.729000000283,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3193.0999999999767,       !- Vertex 2 Xcoordinate
    2605.729000000283,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3191.8360000000102,       !- Vertex 4 Xcoordinate
    2594.480000000447,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3192.1269999999786,       !- Vertex 1 Xcoordinate
    2608.0590000003576,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3192.1269999999786,       !- Vertex 2 Xcoordinate
    2608.0590000003576,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3193.0999999999767,       !- Vertex 3 Xcoordinate
    2605.729000000283,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3191.8360000000102,       !- Vertex 1 Xcoordinate
    2594.480000000447,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3191.8360000000102,       !- Vertex 2 Xcoordinate
    2594.480000000447,        !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3197.039999999979,        !- Vertex 3 Xcoordinate
    2594.0310000004247,       !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3197.039999999979,        !- Vertex 4 Xcoordinate
    2594.0310000004247,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a4 Storey 8 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    39,                       !- Vertex 1 Zcoordinate
    3197.039999999979,        !- Vertex 2 Xcoordinate
    2594.0310000004247,       !- Vertex 2 Ycoordinate
    39,                       !- Vertex 2 Zcoordinate
    3191.8360000000102,       !- Vertex 3 Xcoordinate
    2594.480000000447,        !- Vertex 3 Ycoordinate
    39,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    39,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    39;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_2_a4 Storey 9 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fc77f050b02db1d1_F13_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.039999999979,        !- Vertex 1 Xcoordinate
    2594.0310000004247,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    3198.207999999984,        !- Vertex 2 Xcoordinate
    2607.532999999821,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    3193.0999999999767,       !- Vertex 4 Xcoordinate
    2605.729000000283,        !- Vertex 4 Ycoordinate
    42,                       !- Vertex 4 Zcoordinate
    3191.8360000000102,       !- Vertex 5 Xcoordinate
    2594.480000000447,        !- Vertex 5 Ycoordinate
    42;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3202.2640000000247,       !- Vertex 3 Xcoordinate
    2612.5590000003576,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3202.2640000000247,       !- Vertex 4 Xcoordinate
    2612.5590000003576,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3205.179999999993,        !- Vertex 2 Xcoordinate
    2603.605000000447,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3197.6720000000205,       !- Vertex 2 Xcoordinate
    2611.900999999605,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3198.988000000012,        !- Vertex 3 Xcoordinate
    2602.7180000003427,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3202.2640000000247,       !- Vertex 1 Xcoordinate
    2612.5590000003576,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    3197.6720000000205,       !- Vertex 5 Xcoordinate
    2611.900999999605,        !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3202.2640000000247,       !- Vertex 3 Xcoordinate
    2612.5590000003576,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3197.6720000000205,       !- Vertex 4 Xcoordinate
    2611.900999999605,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    3198.988000000012,        !- Vertex 5 Xcoordinate
    2602.7180000003427,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3202.2640000000247,       !- Vertex 3 Xcoordinate
    2612.5590000003576,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3202.2640000000247,       !- Vertex 4 Xcoordinate
    2612.5590000003576,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3205.179999999993,        !- Vertex 2 Xcoordinate
    2603.605000000447,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3197.6720000000205,       !- Vertex 2 Xcoordinate
    2611.900999999605,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3198.988000000012,        !- Vertex 3 Xcoordinate
    2602.7180000003427,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3202.2640000000247,       !- Vertex 1 Xcoordinate
    2612.5590000003576,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    3197.6720000000205,       !- Vertex 5 Xcoordinate
    2611.900999999605,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3202.2640000000247,       !- Vertex 3 Xcoordinate
    2612.5590000003576,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3197.6720000000205,       !- Vertex 4 Xcoordinate
    2611.900999999605,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    3198.988000000012,        !- Vertex 5 Xcoordinate
    2602.7180000003427,       !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3202.2640000000247,       !- Vertex 3 Xcoordinate
    2612.5590000003576,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3202.2640000000247,       !- Vertex 4 Xcoordinate
    2612.5590000003576,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3205.179999999993,        !- Vertex 2 Xcoordinate
    2603.605000000447,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3197.6720000000205,       !- Vertex 2 Xcoordinate
    2611.900999999605,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3198.988000000012,        !- Vertex 3 Xcoordinate
    2602.7180000003427,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3202.2640000000247,       !- Vertex 1 Xcoordinate
    2612.5590000003576,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    3197.6720000000205,       !- Vertex 5 Xcoordinate
    2611.900999999605,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3202.2640000000247,       !- Vertex 3 Xcoordinate
    2612.5590000003576,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3197.6720000000205,       !- Vertex 4 Xcoordinate
    2611.900999999605,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    3198.988000000012,        !- Vertex 5 Xcoordinate
    2602.7180000003427,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.304999999993,        !- Vertex 1 Xcoordinate
    2606.868999999948,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3202.2640000000247,       !- Vertex 3 Xcoordinate
    2612.5590000003576,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3202.2640000000247,       !- Vertex 4 Xcoordinate
    2612.5590000003576,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3205.179999999993,        !- Vertex 1 Xcoordinate
    2603.605000000447,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3205.179999999993,        !- Vertex 2 Xcoordinate
    2603.605000000447,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3205.304999999993,        !- Vertex 3 Xcoordinate
    2606.868999999948,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3205.304999999993,        !- Vertex 4 Xcoordinate
    2606.868999999948,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_2_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3197.6720000000205,       !- Vertex 1 Xcoordinate
    2611.900999999605,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3197.6720000000205,       !- Vertex 2 Xcoordinate
    2611.900999999605,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3198.988000000012,        !- Vertex 3 Xcoordinate
    2602.7180000003427,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3202.2640000000247,       !- Vertex 1 Xcoordinate
    2612.5590000003576,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3205.304999999993,        !- Vertex 2 Xcoordinate
    2606.868999999948,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3205.179999999993,        !- Vertex 3 Xcoordinate
    2603.605000000447,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3198.988000000012,        !- Vertex 4 Xcoordinate
    2602.7180000003427,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    3197.6720000000205,       !- Vertex 5 Xcoordinate
    2611.900999999605,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3199.037000000011,        !- Vertex 4 Xcoordinate
    2618.598000000231,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3189.523999999976,        !- Vertex 1 Xcoordinate
    2614.2929999995977,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3189.523999999976,        !- Vertex 2 Xcoordinate
    2614.2929999995977,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.037000000011,        !- Vertex 1 Xcoordinate
    2618.598000000231,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3199.037000000011,        !- Vertex 2 Xcoordinate
    2618.598000000231,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3189.523999999976,        !- Vertex 3 Xcoordinate
    2614.2929999995977,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3199.037000000011,        !- Vertex 4 Xcoordinate
    2618.598000000231,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3189.523999999976,        !- Vertex 1 Xcoordinate
    2614.2929999995977,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3189.523999999976,        !- Vertex 2 Xcoordinate
    2614.2929999995977,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.037000000011,        !- Vertex 1 Xcoordinate
    2618.598000000231,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3199.037000000011,        !- Vertex 2 Xcoordinate
    2618.598000000231,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3189.523999999976,        !- Vertex 3 Xcoordinate
    2614.2929999995977,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.037000000011,        !- Vertex 1 Xcoordinate
    2618.598000000231,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3198.207999999984,        !- Vertex 3 Xcoordinate
    2607.532999999821,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3189.523999999976,        !- Vertex 5 Xcoordinate
    2614.2929999995977,       !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3199.037000000011,        !- Vertex 4 Xcoordinate
    2618.598000000231,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3189.523999999976,        !- Vertex 1 Xcoordinate
    2614.2929999995977,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3189.523999999976,        !- Vertex 2 Xcoordinate
    2614.2929999995977,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.037000000011,        !- Vertex 1 Xcoordinate
    2618.598000000231,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3199.037000000011,        !- Vertex 2 Xcoordinate
    2618.598000000231,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3189.523999999976,        !- Vertex 3 Xcoordinate
    2614.2929999995977,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.037000000011,        !- Vertex 1 Xcoordinate
    2618.598000000231,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3198.207999999984,        !- Vertex 3 Xcoordinate
    2607.532999999821,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3189.523999999976,        !- Vertex 5 Xcoordinate
    2614.2929999995977,       !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3199.037000000011,        !- Vertex 4 Xcoordinate
    2618.598000000231,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3189.523999999976,        !- Vertex 1 Xcoordinate
    2614.2929999995977,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3189.523999999976,        !- Vertex 2 Xcoordinate
    2614.2929999995977,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.037000000011,        !- Vertex 1 Xcoordinate
    2618.598000000231,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3199.037000000011,        !- Vertex 2 Xcoordinate
    2618.598000000231,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3189.523999999976,        !- Vertex 3 Xcoordinate
    2614.2929999995977,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.037000000011,        !- Vertex 1 Xcoordinate
    2618.598000000231,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3198.207999999984,        !- Vertex 3 Xcoordinate
    2607.532999999821,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3189.523999999976,        !- Vertex 5 Xcoordinate
    2614.2929999995977,       !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fc77f050b02db1d1_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fc77f050b02db1d1_3_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3198.207999999984,        !- Vertex 1 Xcoordinate
    2607.532999999821,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3189.523999999976,        !- Vertex 4 Xcoordinate
    2614.2929999995977,       !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    3192.1269999999786,       !- Vertex 5 Xcoordinate
    2608.0590000003576,       !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3199.1479999999865,       !- Vertex 1 Xcoordinate
    2618.3909999998286,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3199.1479999999865,       !- Vertex 2 Xcoordinate
    2618.3909999998286,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3199.037000000011,        !- Vertex 3 Xcoordinate
    2618.598000000231,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3199.037000000011,        !- Vertex 4 Xcoordinate
    2618.598000000231,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3189.523999999976,        !- Vertex 1 Xcoordinate
    2614.2929999995977,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3189.523999999976,        !- Vertex 2 Xcoordinate
    2614.2929999995977,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3192.1269999999786,       !- Vertex 3 Xcoordinate
    2608.0590000003576,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3192.1269999999786,       !- Vertex 4 Xcoordinate
    2608.0590000003576,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fc77f050b02db1d1_3_a4 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fc77f050b02db1d1_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
