!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Vienna,                   !- Name
    48,                       !- Latitude
    16.5,                     !- Longitude
    1,                        !- Time Zone
    183;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/4a0008fdc2aecd27/4a0008fdc2aecd27_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9424657349772888,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5516872594989007,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6652699305722038,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    2.0336725204262773,       !- UFactor
    0.65,                     !- Solar Heat Gain Coefficient
    0.65;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    4a0008fdc2aecd27_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.9423828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.9423828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.9423828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    283.097900390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.921875,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.921875,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.921875,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    283.096435546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.925537109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.925537109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.925537109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    283.157958984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.906494140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.906494140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.906494140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    283.11328125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.919677734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.919677734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.919677734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    283.111083984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.92626953125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.92626953125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    4a0008fdc2aecd27_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    235.92626953125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    664.560999999987,         !- Vertex 4 Xcoordinate
    1042.117999999784,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.3619999999646,        !- Vertex 1 Xcoordinate
    1041.7029999997467,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    674.3619999999646,        !- Vertex 2 Xcoordinate
    1041.7029999997467,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    669.1049999999814,        !- Vertex 3 Xcoordinate
    1053.6759999999776,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.5829999999842,        !- Vertex 1 Xcoordinate
    1041.7989999996498,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    674.3619999999646,        !- Vertex 4 Xcoordinate
    1041.7029999997467,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    674.5829999999842,        !- Vertex 3 Xcoordinate
    1041.7989999996498,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    674.5829999999842,        !- Vertex 4 Xcoordinate
    1041.7989999996498,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    674.3619999999646,        !- Vertex 2 Xcoordinate
    1041.7029999997467,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    674.5829999999842,        !- Vertex 3 Xcoordinate
    1041.7989999996498,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    664.560999999987,         !- Vertex 5 Xcoordinate
    1042.117999999784,        !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    664.560999999987,         !- Vertex 5 Xcoordinate
    1042.117999999784,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    664.560999999987,         !- Vertex 4 Xcoordinate
    1042.117999999784,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.3619999999646,        !- Vertex 1 Xcoordinate
    1041.7029999997467,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    674.3619999999646,        !- Vertex 2 Xcoordinate
    1041.7029999997467,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    669.1049999999814,        !- Vertex 3 Xcoordinate
    1053.6759999999776,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.5829999999842,        !- Vertex 1 Xcoordinate
    1041.7989999996498,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    674.3619999999646,        !- Vertex 4 Xcoordinate
    1041.7029999997467,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    674.5829999999842,        !- Vertex 3 Xcoordinate
    1041.7989999996498,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    674.5829999999842,        !- Vertex 4 Xcoordinate
    1041.7989999996498,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    674.3619999999646,        !- Vertex 2 Xcoordinate
    1041.7029999997467,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    674.5829999999842,        !- Vertex 3 Xcoordinate
    1041.7989999996498,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    664.560999999987,         !- Vertex 5 Xcoordinate
    1042.117999999784,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    664.560999999987,         !- Vertex 5 Xcoordinate
    1042.117999999784,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    664.560999999987,         !- Vertex 4 Xcoordinate
    1042.117999999784,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.3619999999646,        !- Vertex 1 Xcoordinate
    1041.7029999997467,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    674.3619999999646,        !- Vertex 2 Xcoordinate
    1041.7029999997467,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    669.1049999999814,        !- Vertex 3 Xcoordinate
    1053.6759999999776,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.5829999999842,        !- Vertex 1 Xcoordinate
    1041.7989999996498,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    674.3619999999646,        !- Vertex 4 Xcoordinate
    1041.7029999997467,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    674.5829999999842,        !- Vertex 3 Xcoordinate
    1041.7989999996498,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    674.5829999999842,        !- Vertex 4 Xcoordinate
    1041.7989999996498,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    674.3619999999646,        !- Vertex 2 Xcoordinate
    1041.7029999997467,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    674.5829999999842,        !- Vertex 3 Xcoordinate
    1041.7989999996498,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    664.560999999987,         !- Vertex 5 Xcoordinate
    1042.117999999784,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.4420000000391,        !- Vertex 1 Xcoordinate
    1026.0520000001416,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    657.4420000000391,        !- Vertex 2 Xcoordinate
    1026.0520000001416,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    657.7989999999991,        !- Vertex 3 Xcoordinate
    1026.2170000001788,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    657.7989999999991,        !- Vertex 4 Xcoordinate
    1026.2170000001788,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    654.0379999999423,        !- Vertex 1 Xcoordinate
    1033.86699999962,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    654.0379999999423,        !- Vertex 2 Xcoordinate
    1033.86699999962,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    657.4420000000391,        !- Vertex 3 Xcoordinate
    1026.0520000001416,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    657.4420000000391,        !- Vertex 4 Xcoordinate
    1026.0520000001416,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    667.5999999999767,        !- Vertex 1 Xcoordinate
    1030.4610000001267,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    667.5999999999767,        !- Vertex 2 Xcoordinate
    1030.4610000001267,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.1899999999441,        !- Vertex 3 Xcoordinate
    1038.2900000000373,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    664.1899999999441,        !- Vertex 4 Xcoordinate
    1038.2900000000373,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.6199999999953,        !- Vertex 1 Xcoordinate
    1030.0489999996498,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    666.6199999999953,        !- Vertex 2 Xcoordinate
    1030.0489999996498,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    667.5999999999767,        !- Vertex 3 Xcoordinate
    1030.4610000001267,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    667.5999999999767,        !- Vertex 4 Xcoordinate
    1030.4610000001267,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.7989999999991,        !- Vertex 1 Xcoordinate
    1026.2170000001788,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    657.7989999999991,        !- Vertex 2 Xcoordinate
    1026.2170000001788,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.6199999999953,        !- Vertex 3 Xcoordinate
    1030.0489999996498,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    666.6199999999953,        !- Vertex 4 Xcoordinate
    1030.0489999996498,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.6199999999953,        !- Vertex 1 Xcoordinate
    1030.0489999996498,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    667.5999999999767,        !- Vertex 2 Xcoordinate
    1030.4610000001267,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    664.1899999999441,        !- Vertex 3 Xcoordinate
    1038.2900000000373,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    654.0379999999423,        !- Vertex 4 Xcoordinate
    1033.86699999962,         !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    657.4420000000391,        !- Vertex 5 Xcoordinate
    1026.0520000001416,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    657.7989999999991,        !- Vertex 6 Xcoordinate
    1026.2170000001788,       !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    659.689000000013,         !- Vertex 3 Xcoordinate
    1044.0329999998212,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    666.1480000000447,        !- Vertex 2 Xcoordinate
    1060.4119999995455,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    666.1239999999525,        !- Vertex 3 Xcoordinate
    1060.401999999769,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    666.1480000000447,        !- Vertex 3 Xcoordinate
    1060.4119999995455,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    666.1480000000447,        !- Vertex 4 Xcoordinate
    1060.4119999995455,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.560999999987,         !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    664.560999999987,         !- Vertex 2 Xcoordinate
    1042.117999999784,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    669.1049999999814,        !- Vertex 3 Xcoordinate
    1053.6759999999776,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    666.1239999999525,        !- Vertex 5 Xcoordinate
    1060.401999999769,        !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.560999999987,         !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    666.1480000000447,        !- Vertex 3 Xcoordinate
    1060.4119999995455,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    659.689000000013,         !- Vertex 5 Xcoordinate
    1044.0329999998212,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    659.689000000013,         !- Vertex 3 Xcoordinate
    1044.0329999998212,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    666.1480000000447,        !- Vertex 2 Xcoordinate
    1060.4119999995455,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    666.1239999999525,        !- Vertex 3 Xcoordinate
    1060.401999999769,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    666.1480000000447,        !- Vertex 3 Xcoordinate
    1060.4119999995455,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    666.1480000000447,        !- Vertex 4 Xcoordinate
    1060.4119999995455,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.560999999987,         !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    664.560999999987,         !- Vertex 2 Xcoordinate
    1042.117999999784,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    669.1049999999814,        !- Vertex 3 Xcoordinate
    1053.6759999999776,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    666.1239999999525,        !- Vertex 5 Xcoordinate
    1060.401999999769,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.560999999987,         !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    666.1480000000447,        !- Vertex 3 Xcoordinate
    1060.4119999995455,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    659.689000000013,         !- Vertex 5 Xcoordinate
    1044.0329999998212,       !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    659.689000000013,         !- Vertex 3 Xcoordinate
    1044.0329999998212,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    666.1480000000447,        !- Vertex 2 Xcoordinate
    1060.4119999995455,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    666.1239999999525,        !- Vertex 3 Xcoordinate
    1060.401999999769,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    666.1480000000447,        !- Vertex 3 Xcoordinate
    1060.4119999995455,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    666.1480000000447,        !- Vertex 4 Xcoordinate
    1060.4119999995455,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.560999999987,         !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    664.560999999987,         !- Vertex 2 Xcoordinate
    1042.117999999784,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    669.1049999999814,        !- Vertex 3 Xcoordinate
    1053.6759999999776,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    669.1049999999814,        !- Vertex 4 Xcoordinate
    1053.6759999999776,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    666.1239999999525,        !- Vertex 5 Xcoordinate
    1060.401999999769,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    674.5829999999842,        !- Vertex 3 Xcoordinate
    1041.7989999996498,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    674.5829999999842,        !- Vertex 4 Xcoordinate
    1041.7989999996498,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.8410000000149,        !- Vertex 1 Xcoordinate
    1032.0959999999031,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    671.8410000000149,        !- Vertex 2 Xcoordinate
    1032.0959999999031,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    677.6800000000512,        !- Vertex 3 Xcoordinate
    1034.6639999998733,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    677.6800000000512,        !- Vertex 4 Xcoordinate
    1034.6639999998733,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.7839999999851,        !- Vertex 1 Xcoordinate
    1032.222000000067,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    671.7839999999851,        !- Vertex 2 Xcoordinate
    1032.222000000067,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    671.8410000000149,        !- Vertex 4 Xcoordinate
    1032.0959999999031,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    667.5999999999767,        !- Vertex 1 Xcoordinate
    1030.4610000001267,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    667.5999999999767,        !- Vertex 2 Xcoordinate
    1030.4610000001267,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    671.7839999999851,        !- Vertex 3 Xcoordinate
    1032.222000000067,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.1899999999441,        !- Vertex 1 Xcoordinate
    1038.2900000000373,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    664.1899999999441,        !- Vertex 2 Xcoordinate
    1038.2900000000373,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    667.5999999999767,        !- Vertex 3 Xcoordinate
    1030.4610000001267,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    667.5999999999767,        !- Vertex 4 Xcoordinate
    1030.4610000001267,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.3619999999646,        !- Vertex 1 Xcoordinate
    1041.7029999997467,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    674.3619999999646,        !- Vertex 2 Xcoordinate
    1041.7029999997467,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    673.9869999999646,        !- Vertex 3 Xcoordinate
    1042.5570000000298,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    673.9869999999646,        !- Vertex 4 Xcoordinate
    1042.5570000000298,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.5829999999842,        !- Vertex 1 Xcoordinate
    1041.7989999996498,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    674.3619999999646,        !- Vertex 4 Xcoordinate
    1041.7029999997467,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    673.9869999999646,        !- Vertex 4 Xcoordinate
    1042.5570000000298,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    664.1899999999441,        !- Vertex 5 Xcoordinate
    1038.2900000000373,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    667.5999999999767,        !- Vertex 6 Xcoordinate
    1030.4610000001267,       !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    671.7839999999851,        !- Vertex 7 Xcoordinate
    1032.222000000067,        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    671.8410000000149,        !- Vertex 8 Xcoordinate
    1032.0959999999031,       !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    654.60699999996,          !- Vertex 1 Xcoordinate
    1055.3449999997392,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    654.60699999996,          !- Vertex 2 Xcoordinate
    1055.3449999997392,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    666.1239999999525,        !- Vertex 3 Xcoordinate
    1060.401999999769,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    654.60699999996,          !- Vertex 1 Xcoordinate
    1055.3449999997392,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    654.60699999996,          !- Vertex 2 Xcoordinate
    1055.3449999997392,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    666.1239999999525,        !- Vertex 3 Xcoordinate
    1060.401999999769,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    654.60699999996,          !- Vertex 1 Xcoordinate
    1055.3449999997392,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    654.60699999996,          !- Vertex 2 Xcoordinate
    1055.3449999997392,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    666.1239999999525,        !- Vertex 2 Xcoordinate
    1060.401999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    666.1239999999525,        !- Vertex 3 Xcoordinate
    1060.401999999769,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    666.1239999999525,        !- Vertex 4 Xcoordinate
    1060.401999999769,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1239999999525,        !- Vertex 1 Xcoordinate
    1060.401999999769,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.39300000004,          !- Vertex 1 Xcoordinate
    1037.651999999769,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    652.39300000004,          !- Vertex 2 Xcoordinate
    1037.651999999769,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    652.7550000000047,        !- Vertex 3 Xcoordinate
    1036.811999999918,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    652.7550000000047,        !- Vertex 4 Xcoordinate
    1036.811999999918,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    660.7889999999898,        !- Vertex 1 Xcoordinate
    1041.2640000004321,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    660.7889999999898,        !- Vertex 2 Xcoordinate
    1041.2640000004321,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    652.39300000004,          !- Vertex 3 Xcoordinate
    1037.651999999769,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    652.39300000004,          !- Vertex 4 Xcoordinate
    1037.651999999769,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.609000000055,         !- Vertex 1 Xcoordinate
    1048.5060000000522,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    657.609000000055,         !- Vertex 2 Xcoordinate
    1048.5060000000522,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    660.7889999999898,        !- Vertex 3 Xcoordinate
    1041.2640000004321,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.7580000000307,        !- Vertex 1 Xcoordinate
    1039.4079999998212,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    666.7580000000307,        !- Vertex 2 Xcoordinate
    1039.4079999998212,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    661.9679999999935,        !- Vertex 3 Xcoordinate
    1050.4050000002608,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    661.9679999999935,        !- Vertex 4 Xcoordinate
    1050.4050000002608,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.7550000000047,        !- Vertex 1 Xcoordinate
    1036.811999999918,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    652.7550000000047,        !- Vertex 2 Xcoordinate
    1036.811999999918,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    654.0379999999423,        !- Vertex 3 Xcoordinate
    1033.86699999962,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    654.0379999999423,        !- Vertex 4 Xcoordinate
    1033.86699999962,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.7580000000307,        !- Vertex 1 Xcoordinate
    1039.4079999998212,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    661.9679999999935,        !- Vertex 2 Xcoordinate
    1050.4050000002608,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    657.609000000055,         !- Vertex 3 Xcoordinate
    1048.5060000000522,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    652.39300000004,          !- Vertex 5 Xcoordinate
    1037.651999999769,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    652.7550000000047,        !- Vertex 6 Xcoordinate
    1036.811999999918,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    654.0379999999423,        !- Vertex 7 Xcoordinate
    1033.86699999962,         !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.7839999999851,        !- Vertex 1 Xcoordinate
    1032.222000000067,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    671.7839999999851,        !- Vertex 2 Xcoordinate
    1032.222000000067,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    671.8410000000149,        !- Vertex 4 Xcoordinate
    1032.0959999999031,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.6199999999953,        !- Vertex 1 Xcoordinate
    1030.0489999996498,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    666.6199999999953,        !- Vertex 2 Xcoordinate
    1030.0489999996498,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    671.7839999999851,        !- Vertex 3 Xcoordinate
    1032.222000000067,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    666.6199999999953,        !- Vertex 3 Xcoordinate
    1030.0489999996498,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    666.6199999999953,        !- Vertex 4 Xcoordinate
    1030.0489999996498,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3460000000196,        !- Vertex 1 Xcoordinate
    1040.6299999998882,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    668.3460000000196,        !- Vertex 2 Xcoordinate
    1040.6299999998882,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    663.6840000000084,        !- Vertex 3 Xcoordinate
    1028.7740000002086,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    676.4780000000028,        !- Vertex 3 Xcoordinate
    1037.4320000000298,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.8410000000149,        !- Vertex 1 Xcoordinate
    1032.0959999999031,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    671.8410000000149,        !- Vertex 2 Xcoordinate
    1032.0959999999031,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    677.6800000000512,        !- Vertex 3 Xcoordinate
    1034.6639999998733,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    677.6800000000512,        !- Vertex 4 Xcoordinate
    1034.6639999998733,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    666.6199999999953,        !- Vertex 5 Xcoordinate
    1030.0489999996498,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    663.6840000000084,        !- Vertex 6 Xcoordinate
    1028.7740000002086,       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    668.3460000000196,        !- Vertex 7 Xcoordinate
    1040.6299999998882,       !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    668.3460000000196,        !- Vertex 3 Xcoordinate
    1040.6299999998882,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    666.6199999999953,        !- Vertex 5 Xcoordinate
    1030.0489999996498,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    671.7839999999851,        !- Vertex 6 Xcoordinate
    1032.222000000067,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    671.8410000000149,        !- Vertex 7 Xcoordinate
    1032.0959999999031,       !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.7839999999851,        !- Vertex 1 Xcoordinate
    1032.222000000067,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    671.7839999999851,        !- Vertex 2 Xcoordinate
    1032.222000000067,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    671.8410000000149,        !- Vertex 4 Xcoordinate
    1032.0959999999031,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.6199999999953,        !- Vertex 1 Xcoordinate
    1030.0489999996498,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    666.6199999999953,        !- Vertex 2 Xcoordinate
    1030.0489999996498,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    671.7839999999851,        !- Vertex 3 Xcoordinate
    1032.222000000067,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    666.6199999999953,        !- Vertex 3 Xcoordinate
    1030.0489999996498,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    666.6199999999953,        !- Vertex 4 Xcoordinate
    1030.0489999996498,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3460000000196,        !- Vertex 1 Xcoordinate
    1040.6299999998882,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    668.3460000000196,        !- Vertex 2 Xcoordinate
    1040.6299999998882,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    663.6840000000084,        !- Vertex 3 Xcoordinate
    1028.7740000002086,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    676.4780000000028,        !- Vertex 3 Xcoordinate
    1037.4320000000298,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.8410000000149,        !- Vertex 1 Xcoordinate
    1032.0959999999031,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    671.8410000000149,        !- Vertex 2 Xcoordinate
    1032.0959999999031,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    677.6800000000512,        !- Vertex 3 Xcoordinate
    1034.6639999998733,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    677.6800000000512,        !- Vertex 4 Xcoordinate
    1034.6639999998733,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    666.6199999999953,        !- Vertex 5 Xcoordinate
    1030.0489999996498,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    663.6840000000084,        !- Vertex 6 Xcoordinate
    1028.7740000002086,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    668.3460000000196,        !- Vertex 7 Xcoordinate
    1040.6299999998882,       !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    668.3460000000196,        !- Vertex 3 Xcoordinate
    1040.6299999998882,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    666.6199999999953,        !- Vertex 5 Xcoordinate
    1030.0489999996498,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    671.7839999999851,        !- Vertex 6 Xcoordinate
    1032.222000000067,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    671.8410000000149,        !- Vertex 7 Xcoordinate
    1032.0959999999031,       !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.7839999999851,        !- Vertex 1 Xcoordinate
    1032.222000000067,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    671.7839999999851,        !- Vertex 2 Xcoordinate
    1032.222000000067,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    671.8410000000149,        !- Vertex 4 Xcoordinate
    1032.0959999999031,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.6199999999953,        !- Vertex 1 Xcoordinate
    1030.0489999996498,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    666.6199999999953,        !- Vertex 2 Xcoordinate
    1030.0489999996498,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    671.7839999999851,        !- Vertex 3 Xcoordinate
    1032.222000000067,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    666.6199999999953,        !- Vertex 3 Xcoordinate
    1030.0489999996498,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    666.6199999999953,        !- Vertex 4 Xcoordinate
    1030.0489999996498,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3460000000196,        !- Vertex 1 Xcoordinate
    1040.6299999998882,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.3460000000196,        !- Vertex 2 Xcoordinate
    1040.6299999998882,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    663.6840000000084,        !- Vertex 3 Xcoordinate
    1028.7740000002086,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    676.4780000000028,        !- Vertex 3 Xcoordinate
    1037.4320000000298,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    671.8410000000149,        !- Vertex 1 Xcoordinate
    1032.0959999999031,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    671.8410000000149,        !- Vertex 2 Xcoordinate
    1032.0959999999031,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    677.6800000000512,        !- Vertex 3 Xcoordinate
    1034.6639999998733,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    677.6800000000512,        !- Vertex 4 Xcoordinate
    1034.6639999998733,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    666.6199999999953,        !- Vertex 5 Xcoordinate
    1030.0489999996498,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    663.6840000000084,        !- Vertex 6 Xcoordinate
    1028.7740000002086,       !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    668.3460000000196,        !- Vertex 7 Xcoordinate
    1040.6299999998882,       !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    661.9679999999935,        !- Vertex 1 Xcoordinate
    1050.4050000002608,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    661.9679999999935,        !- Vertex 2 Xcoordinate
    1050.4050000002608,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.7580000000307,        !- Vertex 3 Xcoordinate
    1039.4079999998212,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    666.7580000000307,        !- Vertex 4 Xcoordinate
    1039.4079999998212,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    673.9869999999646,        !- Vertex 1 Xcoordinate
    1042.5570000000298,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    673.9869999999646,        !- Vertex 2 Xcoordinate
    1042.5570000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    669.1650000000373,        !- Vertex 3 Xcoordinate
    1053.5400000000373,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    669.1650000000373,        !- Vertex 4 Xcoordinate
    1053.5400000000373,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    673.9869999999646,        !- Vertex 1 Xcoordinate
    1042.5570000000298,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    669.1650000000373,        !- Vertex 2 Xcoordinate
    1053.5400000000373,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    661.9679999999935,        !- Vertex 3 Xcoordinate
    1050.4050000002608,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    666.7580000000307,        !- Vertex 4 Xcoordinate
    1039.4079999998212,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    668.3460000000196,        !- Vertex 3 Xcoordinate
    1040.6299999998882,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    668.3460000000196,        !- Vertex 4 Xcoordinate
    1040.6299999998882,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.7989999999991,        !- Vertex 1 Xcoordinate
    1026.2170000001788,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    657.7989999999991,        !- Vertex 2 Xcoordinate
    1026.2170000001788,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    663.6840000000084,        !- Vertex 3 Xcoordinate
    1028.7740000002086,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.4420000000391,        !- Vertex 1 Xcoordinate
    1026.0520000001416,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    657.4420000000391,        !- Vertex 2 Xcoordinate
    1026.0520000001416,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    657.7989999999991,        !- Vertex 3 Xcoordinate
    1026.2170000001788,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    657.7989999999991,        !- Vertex 4 Xcoordinate
    1026.2170000001788,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    657.4420000000391,        !- Vertex 3 Xcoordinate
    1026.0520000001416,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    657.4420000000391,        !- Vertex 4 Xcoordinate
    1026.0520000001416,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5579999999609,        !- Vertex 1 Xcoordinate
    1042.5120000001043,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    663.5579999999609,        !- Vertex 2 Xcoordinate
    1042.5120000001043,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    657.2550000000047,        !- Vertex 3 Xcoordinate
    1026.4809999996796,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3460000000196,        !- Vertex 1 Xcoordinate
    1040.6299999998882,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    657.7989999999991,        !- Vertex 3 Xcoordinate
    1026.2170000001788,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    657.4420000000391,        !- Vertex 4 Xcoordinate
    1026.0520000001416,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    657.2550000000047,        !- Vertex 5 Xcoordinate
    1026.4809999996796,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    663.5579999999609,        !- Vertex 6 Xcoordinate
    1042.5120000001043,       !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    668.3460000000196,        !- Vertex 2 Xcoordinate
    1040.6299999998882,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    663.5579999999609,        !- Vertex 3 Xcoordinate
    1042.5120000001043,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    657.4420000000391,        !- Vertex 5 Xcoordinate
    1026.0520000001416,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    657.7989999999991,        !- Vertex 6 Xcoordinate
    1026.2170000001788,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    668.3460000000196,        !- Vertex 3 Xcoordinate
    1040.6299999998882,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    668.3460000000196,        !- Vertex 4 Xcoordinate
    1040.6299999998882,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.7989999999991,        !- Vertex 1 Xcoordinate
    1026.2170000001788,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    657.7989999999991,        !- Vertex 2 Xcoordinate
    1026.2170000001788,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    663.6840000000084,        !- Vertex 3 Xcoordinate
    1028.7740000002086,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.4420000000391,        !- Vertex 1 Xcoordinate
    1026.0520000001416,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    657.4420000000391,        !- Vertex 2 Xcoordinate
    1026.0520000001416,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    657.7989999999991,        !- Vertex 3 Xcoordinate
    1026.2170000001788,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    657.7989999999991,        !- Vertex 4 Xcoordinate
    1026.2170000001788,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    657.4420000000391,        !- Vertex 3 Xcoordinate
    1026.0520000001416,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    657.4420000000391,        !- Vertex 4 Xcoordinate
    1026.0520000001416,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5579999999609,        !- Vertex 1 Xcoordinate
    1042.5120000001043,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    663.5579999999609,        !- Vertex 2 Xcoordinate
    1042.5120000001043,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    657.2550000000047,        !- Vertex 3 Xcoordinate
    1026.4809999996796,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3460000000196,        !- Vertex 1 Xcoordinate
    1040.6299999998882,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    657.7989999999991,        !- Vertex 3 Xcoordinate
    1026.2170000001788,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    657.4420000000391,        !- Vertex 4 Xcoordinate
    1026.0520000001416,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    657.2550000000047,        !- Vertex 5 Xcoordinate
    1026.4809999996796,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    663.5579999999609,        !- Vertex 6 Xcoordinate
    1042.5120000001043,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    668.3460000000196,        !- Vertex 2 Xcoordinate
    1040.6299999998882,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    663.5579999999609,        !- Vertex 3 Xcoordinate
    1042.5120000001043,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    657.4420000000391,        !- Vertex 5 Xcoordinate
    1026.0520000001416,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    657.7989999999991,        !- Vertex 6 Xcoordinate
    1026.2170000001788,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    668.3460000000196,        !- Vertex 3 Xcoordinate
    1040.6299999998882,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    668.3460000000196,        !- Vertex 4 Xcoordinate
    1040.6299999998882,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.7989999999991,        !- Vertex 1 Xcoordinate
    1026.2170000001788,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    657.7989999999991,        !- Vertex 2 Xcoordinate
    1026.2170000001788,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    663.6840000000084,        !- Vertex 3 Xcoordinate
    1028.7740000002086,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.4420000000391,        !- Vertex 1 Xcoordinate
    1026.0520000001416,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    657.4420000000391,        !- Vertex 2 Xcoordinate
    1026.0520000001416,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    657.7989999999991,        !- Vertex 3 Xcoordinate
    1026.2170000001788,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    657.7989999999991,        !- Vertex 4 Xcoordinate
    1026.2170000001788,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    657.4420000000391,        !- Vertex 3 Xcoordinate
    1026.0520000001416,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    657.4420000000391,        !- Vertex 4 Xcoordinate
    1026.0520000001416,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5579999999609,        !- Vertex 1 Xcoordinate
    1042.5120000001043,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    663.5579999999609,        !- Vertex 2 Xcoordinate
    1042.5120000001043,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    657.2550000000047,        !- Vertex 3 Xcoordinate
    1026.4809999996796,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3460000000196,        !- Vertex 1 Xcoordinate
    1040.6299999998882,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    663.6840000000084,        !- Vertex 2 Xcoordinate
    1028.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    657.7989999999991,        !- Vertex 3 Xcoordinate
    1026.2170000001788,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    657.4420000000391,        !- Vertex 4 Xcoordinate
    1026.0520000001416,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    657.2550000000047,        !- Vertex 5 Xcoordinate
    1026.4809999996796,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    663.5579999999609,        !- Vertex 6 Xcoordinate
    1042.5120000001043,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    654.60699999996,          !- Vertex 1 Xcoordinate
    1055.3449999997392,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    654.60699999996,          !- Vertex 2 Xcoordinate
    1055.3449999997392,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    657.609000000055,         !- Vertex 3 Xcoordinate
    1048.5060000000522,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    657.609000000055,         !- Vertex 4 Xcoordinate
    1048.5060000000522,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    666.1480000000447,        !- Vertex 2 Xcoordinate
    1060.4119999995455,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1650000000373,        !- Vertex 1 Xcoordinate
    1053.5400000000373,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    669.1650000000373,        !- Vertex 2 Xcoordinate
    1053.5400000000373,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.1480000000447,        !- Vertex 3 Xcoordinate
    1060.4119999995455,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    666.1480000000447,        !- Vertex 4 Xcoordinate
    1060.4119999995455,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1650000000373,        !- Vertex 1 Xcoordinate
    1053.5400000000373,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    666.1480000000447,        !- Vertex 2 Xcoordinate
    1060.4119999995455,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    657.609000000055,         !- Vertex 4 Xcoordinate
    1048.5060000000522,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.5489999999991,        !- Vertex 1 Xcoordinate
    1044.0880000004545,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    659.5489999999991,        !- Vertex 2 Xcoordinate
    1044.0880000004545,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    660.7889999999898,        !- Vertex 3 Xcoordinate
    1041.2640000004321,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    663.5579999999609,        !- Vertex 3 Xcoordinate
    1042.5120000001043,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    663.5579999999609,        !- Vertex 4 Xcoordinate
    1042.5120000001043,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.7550000000047,        !- Vertex 1 Xcoordinate
    1036.811999999918,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    652.7550000000047,        !- Vertex 2 Xcoordinate
    1036.811999999918,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    657.2550000000047,        !- Vertex 3 Xcoordinate
    1026.4809999996796,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.39300000004,          !- Vertex 1 Xcoordinate
    1037.651999999769,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    652.39300000004,          !- Vertex 2 Xcoordinate
    1037.651999999769,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    652.7550000000047,        !- Vertex 3 Xcoordinate
    1036.811999999918,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    652.7550000000047,        !- Vertex 4 Xcoordinate
    1036.811999999918,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    660.7889999999898,        !- Vertex 1 Xcoordinate
    1041.2640000004321,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    660.7889999999898,        !- Vertex 2 Xcoordinate
    1041.2640000004321,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    652.39300000004,          !- Vertex 3 Xcoordinate
    1037.651999999769,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    652.39300000004,          !- Vertex 4 Xcoordinate
    1037.651999999769,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5579999999609,        !- Vertex 1 Xcoordinate
    1042.5120000001043,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    652.7550000000047,        !- Vertex 3 Xcoordinate
    1036.811999999918,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    652.39300000004,          !- Vertex 4 Xcoordinate
    1037.651999999769,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    660.7889999999898,        !- Vertex 5 Xcoordinate
    1041.2640000004321,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    659.5489999999991,        !- Vertex 6 Xcoordinate
    1044.0880000004545,       !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    663.5579999999609,        !- Vertex 2 Xcoordinate
    1042.5120000001043,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    652.39300000004,          !- Vertex 5 Xcoordinate
    1037.651999999769,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    652.7550000000047,        !- Vertex 6 Xcoordinate
    1036.811999999918,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.5489999999991,        !- Vertex 1 Xcoordinate
    1044.0880000004545,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    659.5489999999991,        !- Vertex 2 Xcoordinate
    1044.0880000004545,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    660.7889999999898,        !- Vertex 3 Xcoordinate
    1041.2640000004321,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    663.5579999999609,        !- Vertex 3 Xcoordinate
    1042.5120000001043,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    663.5579999999609,        !- Vertex 4 Xcoordinate
    1042.5120000001043,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.7550000000047,        !- Vertex 1 Xcoordinate
    1036.811999999918,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    652.7550000000047,        !- Vertex 2 Xcoordinate
    1036.811999999918,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    657.2550000000047,        !- Vertex 3 Xcoordinate
    1026.4809999996796,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.39300000004,          !- Vertex 1 Xcoordinate
    1037.651999999769,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    652.39300000004,          !- Vertex 2 Xcoordinate
    1037.651999999769,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    652.7550000000047,        !- Vertex 3 Xcoordinate
    1036.811999999918,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    652.7550000000047,        !- Vertex 4 Xcoordinate
    1036.811999999918,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    660.7889999999898,        !- Vertex 1 Xcoordinate
    1041.2640000004321,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    660.7889999999898,        !- Vertex 2 Xcoordinate
    1041.2640000004321,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    652.39300000004,          !- Vertex 3 Xcoordinate
    1037.651999999769,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    652.39300000004,          !- Vertex 4 Xcoordinate
    1037.651999999769,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5579999999609,        !- Vertex 1 Xcoordinate
    1042.5120000001043,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    652.7550000000047,        !- Vertex 3 Xcoordinate
    1036.811999999918,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    652.39300000004,          !- Vertex 4 Xcoordinate
    1037.651999999769,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    660.7889999999898,        !- Vertex 5 Xcoordinate
    1041.2640000004321,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    659.5489999999991,        !- Vertex 6 Xcoordinate
    1044.0880000004545,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    663.5579999999609,        !- Vertex 2 Xcoordinate
    1042.5120000001043,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    652.39300000004,          !- Vertex 5 Xcoordinate
    1037.651999999769,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    652.7550000000047,        !- Vertex 6 Xcoordinate
    1036.811999999918,        !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.5489999999991,        !- Vertex 1 Xcoordinate
    1044.0880000004545,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    659.5489999999991,        !- Vertex 2 Xcoordinate
    1044.0880000004545,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    660.7889999999898,        !- Vertex 3 Xcoordinate
    1041.2640000004321,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550000000047,        !- Vertex 1 Xcoordinate
    1026.4809999996796,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    663.5579999999609,        !- Vertex 3 Xcoordinate
    1042.5120000001043,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    663.5579999999609,        !- Vertex 4 Xcoordinate
    1042.5120000001043,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.7550000000047,        !- Vertex 1 Xcoordinate
    1036.811999999918,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    652.7550000000047,        !- Vertex 2 Xcoordinate
    1036.811999999918,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    657.2550000000047,        !- Vertex 3 Xcoordinate
    1026.4809999996796,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    657.2550000000047,        !- Vertex 4 Xcoordinate
    1026.4809999996796,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    652.39300000004,          !- Vertex 1 Xcoordinate
    1037.651999999769,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    652.39300000004,          !- Vertex 2 Xcoordinate
    1037.651999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    652.7550000000047,        !- Vertex 3 Xcoordinate
    1036.811999999918,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    652.7550000000047,        !- Vertex 4 Xcoordinate
    1036.811999999918,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    660.7889999999898,        !- Vertex 1 Xcoordinate
    1041.2640000004321,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    660.7889999999898,        !- Vertex 2 Xcoordinate
    1041.2640000004321,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    652.39300000004,          !- Vertex 3 Xcoordinate
    1037.651999999769,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    652.39300000004,          !- Vertex 4 Xcoordinate
    1037.651999999769,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5579999999609,        !- Vertex 1 Xcoordinate
    1042.5120000001043,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    657.2550000000047,        !- Vertex 2 Xcoordinate
    1026.4809999996796,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    652.7550000000047,        !- Vertex 3 Xcoordinate
    1036.811999999918,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    652.39300000004,          !- Vertex 4 Xcoordinate
    1037.651999999769,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    660.7889999999898,        !- Vertex 5 Xcoordinate
    1041.2640000004321,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    659.5489999999991,        !- Vertex 6 Xcoordinate
    1044.0880000004545,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3458852887852,        !- Vertex 1 Xcoordinate
    1040.6297082770616,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    668.3458852887852,        !- Vertex 2 Xcoordinate
    1040.6297082770616,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    676.4780000000028,        !- Vertex 3 Xcoordinate
    1037.4320000000298,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    668.3458852887852,        !- Vertex 3 Xcoordinate
    1040.6297082770616,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    668.3458852887852,        !- Vertex 4 Xcoordinate
    1040.6297082770616,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3458852887852,        !- Vertex 1 Xcoordinate
    1040.6297082770616,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    668.3458852887852,        !- Vertex 2 Xcoordinate
    1040.6297082770616,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    676.4780000000028,        !- Vertex 3 Xcoordinate
    1037.4320000000298,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    668.3458852887852,        !- Vertex 3 Xcoordinate
    1040.6297082770616,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    668.3458852887852,        !- Vertex 4 Xcoordinate
    1040.6297082770616,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3458852887852,        !- Vertex 1 Xcoordinate
    1040.6297082770616,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.3458852887852,        !- Vertex 2 Xcoordinate
    1040.6297082770616,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    676.4780000000028,        !- Vertex 3 Xcoordinate
    1037.4320000000298,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    676.4780000000028,        !- Vertex 4 Xcoordinate
    1037.4320000000298,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    668.3458852887852,        !- Vertex 3 Xcoordinate
    1040.6297082770616,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    668.3458852887852,        !- Vertex 4 Xcoordinate
    1040.6297082770616,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    673.9869999999646,        !- Vertex 1 Xcoordinate
    1042.5570000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.1647596567636,        !- Vertex 2 Xcoordinate
    1053.5398953072727,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    669.028084557387,         !- Vertex 3 Xcoordinate
    1053.480359883979,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    665.0432761929696,        !- Vertex 4 Xcoordinate
    1043.3447051579133,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    665.7877007017378,        !- Vertex 5 Xcoordinate
    1041.635637031868,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    668.98536180472,          !- Vertex 6 Xcoordinate
    1040.3782534683123,       !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1647596567636,        !- Vertex 1 Xcoordinate
    1053.5398953072727,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    673.9869999999646,        !- Vertex 2 Xcoordinate
    1042.5570000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    668.98536180472,          !- Vertex 3 Xcoordinate
    1040.3782534683123,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    665.7877007017378,        !- Vertex 4 Xcoordinate
    1041.635637031868,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    665.0432761929696,        !- Vertex 5 Xcoordinate
    1043.3447051579133,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    669.028084557387,         !- Vertex 6 Xcoordinate
    1053.480359883979,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.1899999999441,        !- Vertex 1 Xcoordinate
    1038.2900000000373,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    664.1899999999441,        !- Vertex 2 Xcoordinate
    1038.2900000000373,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    654.0379999999423,        !- Vertex 3 Xcoordinate
    1033.86699999962,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    654.0379999999423,        !- Vertex 4 Xcoordinate
    1033.86699999962,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    654.0379999999423,        !- Vertex 1 Xcoordinate
    1033.86699999962,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    654.0379999999423,        !- Vertex 2 Xcoordinate
    1033.86699999962,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.1899999999441,        !- Vertex 3 Xcoordinate
    1038.2900000000373,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    664.1899999999441,        !- Vertex 4 Xcoordinate
    1038.2900000000373,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.1899999999441,        !- Vertex 1 Xcoordinate
    1038.2900000000373,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.8905928465538,        !- Vertex 2 Xcoordinate
    1034.3856183588505,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    663.6840000000084,        !- Vertex 3 Xcoordinate
    1028.7740000002086,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    657.7989999999991,        !- Vertex 4 Xcoordinate
    1026.2170000001788,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    657.4420000000391,        !- Vertex 5 Xcoordinate
    1026.0520000001416,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    657.255066109472,         !- Vertex 6 Xcoordinate
    1026.4811681415886,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    661.4242439080263,        !- Vertex 7 Xcoordinate
    1037.0850217500702,       !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.6840000000084,        !- Vertex 1 Xcoordinate
    1028.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.8905928465538,        !- Vertex 2 Xcoordinate
    1034.3856183588505,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.1899999999441,        !- Vertex 3 Xcoordinate
    1038.2900000000373,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    661.4242439080263,        !- Vertex 4 Xcoordinate
    1037.0850217500702,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    657.255066109472,         !- Vertex 5 Xcoordinate
    1026.4811681415886,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    657.4420000000391,        !- Vertex 6 Xcoordinate
    1026.0520000001416,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    657.7989999999991,        !- Vertex 7 Xcoordinate
    1026.2170000001788,       !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    663.5580822501797,        !- Vertex 3 Xcoordinate
    1042.5122092552483,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    663.5580822501797,        !- Vertex 4 Xcoordinate
    1042.5122092552483,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5580822501797,        !- Vertex 1 Xcoordinate
    1042.5122092552483,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    663.5580822501797,        !- Vertex 2 Xcoordinate
    1042.5122092552483,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    659.689000000013,         !- Vertex 3 Xcoordinate
    1044.0329999998212,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    663.5580822501797,        !- Vertex 3 Xcoordinate
    1042.5122092552483,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    663.5580822501797,        !- Vertex 4 Xcoordinate
    1042.5122092552483,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5580822501797,        !- Vertex 1 Xcoordinate
    1042.5122092552483,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    663.5580822501797,        !- Vertex 2 Xcoordinate
    1042.5122092552483,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    659.689000000013,         !- Vertex 3 Xcoordinate
    1044.0329999998212,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    659.689000000013,         !- Vertex 2 Xcoordinate
    1044.0329999998212,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    663.5580822501797,        !- Vertex 3 Xcoordinate
    1042.5122092552483,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    663.5580822501797,        !- Vertex 4 Xcoordinate
    1042.5122092552483,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5580822501797,        !- Vertex 1 Xcoordinate
    1042.5122092552483,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    663.5580822501797,        !- Vertex 2 Xcoordinate
    1042.5122092552483,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    659.689000000013,         !- Vertex 3 Xcoordinate
    1044.0329999998212,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.0280832782155,        !- Vertex 1 Xcoordinate
    1053.4803566308692,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.1480000000447,        !- Vertex 3 Xcoordinate
    1060.4119999995455,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    666.123744836892,         !- Vertex 4 Xcoordinate
    1060.4013509303331,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    662.2405941064935,        !- Vertex 5 Xcoordinate
    1050.523605116643,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1480000000447,        !- Vertex 1 Xcoordinate
    1060.4119999995455,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    669.0280832782155,        !- Vertex 3 Xcoordinate
    1053.4803566308692,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    662.2405941064935,        !- Vertex 4 Xcoordinate
    1050.523605116643,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    666.123744836892,         !- Vertex 5 Xcoordinate
    1060.4013509303331,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    673.9869999999646,        !- Vertex 1 Xcoordinate
    1042.5570000000298,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    673.9869999999646,        !- Vertex 2 Xcoordinate
    1042.5570000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.7578277332941,        !- Vertex 3 Xcoordinate
    1039.4083955232054,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    666.7578277332941,        !- Vertex 4 Xcoordinate
    1039.4083955232054,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.7578277332941,        !- Vertex 1 Xcoordinate
    1039.4083955232054,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    666.7578277332941,        !- Vertex 2 Xcoordinate
    1039.4083955232054,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    673.9869999999646,        !- Vertex 3 Xcoordinate
    1042.5570000000298,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    673.9869999999646,        !- Vertex 4 Xcoordinate
    1042.5570000000298,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    677.6800000000512,        !- Vertex 2 Xcoordinate
    1034.6639999998733,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    671.8410000000149,        !- Vertex 3 Xcoordinate
    1032.0959999999031,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    671.7839999999851,        !- Vertex 4 Xcoordinate
    1032.222000000067,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    667.59985943418,          !- Vertex 5 Xcoordinate
    1030.4613227248192,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    665.8905928465538,        !- Vertex 6 Xcoordinate
    1034.3856183588505,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    668.0945783196948,        !- Vertex 7 Xcoordinate
    1039.9906058683991,       !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    668.9853434396209,        !- Vertex 8 Xcoordinate
    1040.3785710381344,       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    677.6800000000512,        !- Vertex 1 Xcoordinate
    1034.6639999998733,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    668.9853434396209,        !- Vertex 3 Xcoordinate
    1040.3785710381344,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    668.0945783196948,        !- Vertex 4 Xcoordinate
    1039.9906058683991,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    665.8905928465538,        !- Vertex 5 Xcoordinate
    1034.3856183588505,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    667.59985943418,          !- Vertex 6 Xcoordinate
    1030.4613227248192,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    671.7839999999851,        !- Vertex 7 Xcoordinate
    1032.222000000067,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    671.8410000000149,        !- Vertex 8 Xcoordinate
    1032.0959999999031,       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.689000000013,         !- Vertex 1 Xcoordinate
    1044.0329999998212,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    662.0867718835361,        !- Vertex 2 Xcoordinate
    1050.132320583798,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    661.9679999999935,        !- Vertex 3 Xcoordinate
    1050.4050000002608,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    657.6093597320141,        !- Vertex 4 Xcoordinate
    1048.506156717427,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    659.5489999999991,        !- Vertex 5 Xcoordinate
    1044.0880000004545,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    661.9679999999935,        !- Vertex 1 Xcoordinate
    1050.4050000002608,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    662.0867718835361,        !- Vertex 2 Xcoordinate
    1050.132320583798,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    659.689000000013,         !- Vertex 3 Xcoordinate
    1044.0329999998212,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    657.6093597320141,        !- Vertex 5 Xcoordinate
    1048.506156717427,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    661.9679999999935,        !- Vertex 1 Xcoordinate
    1050.4050000002608,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    661.9679999999935,        !- Vertex 2 Xcoordinate
    1050.4050000002608,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    657.609000000055,         !- Vertex 3 Xcoordinate
    1048.5060000000522,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    657.609000000055,         !- Vertex 4 Xcoordinate
    1048.5060000000522,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.609000000055,         !- Vertex 1 Xcoordinate
    1048.5060000000522,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    657.609000000055,         !- Vertex 2 Xcoordinate
    1048.5060000000522,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    661.9679999999935,        !- Vertex 3 Xcoordinate
    1050.4050000002608,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    661.9679999999935,        !- Vertex 4 Xcoordinate
    1050.4050000002608,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.5489999999991,        !- Vertex 1 Xcoordinate
    1044.0880000004545,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    659.5489999999991,        !- Vertex 2 Xcoordinate
    1044.0880000004545,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    659.6889999930281,        !- Vertex 3 Xcoordinate
    1044.0330000026152,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    659.6889999930281,        !- Vertex 4 Xcoordinate
    1044.0330000026152,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.6889999930281,        !- Vertex 1 Xcoordinate
    1044.0330000026152,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    659.6889999930281,        !- Vertex 2 Xcoordinate
    1044.0330000026152,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.5489999999991,        !- Vertex 1 Xcoordinate
    1044.0880000004545,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    659.5489999999991,        !- Vertex 2 Xcoordinate
    1044.0880000004545,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    659.6889999930281,        !- Vertex 3 Xcoordinate
    1044.0330000026152,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    659.6889999930281,        !- Vertex 4 Xcoordinate
    1044.0330000026152,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.6889999930281,        !- Vertex 1 Xcoordinate
    1044.0330000026152,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    659.6889999930281,        !- Vertex 2 Xcoordinate
    1044.0330000026152,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.5489999999991,        !- Vertex 1 Xcoordinate
    1044.0880000004545,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    659.5489999999991,        !- Vertex 2 Xcoordinate
    1044.0880000004545,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    659.6889999930281,        !- Vertex 3 Xcoordinate
    1044.0330000026152,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    659.6889999930281,        !- Vertex 4 Xcoordinate
    1044.0330000026152,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    659.6889999930281,        !- Vertex 1 Xcoordinate
    1044.0330000026152,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    659.6889999930281,        !- Vertex 2 Xcoordinate
    1044.0330000026152,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    659.5489999999991,        !- Vertex 4 Xcoordinate
    1044.0880000004545,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1650000000373,        !- Vertex 1 Xcoordinate
    1053.5400000000373,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    669.1650000000373,        !- Vertex 2 Xcoordinate
    1053.5400000000373,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    661.968000002089,         !- Vertex 3 Xcoordinate
    1050.405000001192,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    661.968000002089,         !- Vertex 4 Xcoordinate
    1050.405000001192,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    661.968000002089,         !- Vertex 1 Xcoordinate
    1050.405000001192,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    661.968000002089,         !- Vertex 2 Xcoordinate
    1050.405000001192,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    669.1650000000373,        !- Vertex 3 Xcoordinate
    1053.5400000000373,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    669.1650000000373,        !- Vertex 4 Xcoordinate
    1053.5400000000373,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3459999611368,        !- Vertex 1 Xcoordinate
    1040.6300000147894,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    668.3459999611368,        !- Vertex 2 Xcoordinate
    1040.6300000147894,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    664.5609165196074,        !- Vertex 3 Xcoordinate
    1042.1177876172587,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    664.5609165196074,        !- Vertex 4 Xcoordinate
    1042.1177876172587,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.5609165196074,        !- Vertex 1 Xcoordinate
    1042.1177876172587,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    664.5609165196074,        !- Vertex 2 Xcoordinate
    1042.1177876172587,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    668.3459999611368,        !- Vertex 3 Xcoordinate
    1040.6300000147894,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    668.3459999611368,        !- Vertex 4 Xcoordinate
    1040.6300000147894,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3459999611368,        !- Vertex 1 Xcoordinate
    1040.6300000147894,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    668.3459999611368,        !- Vertex 2 Xcoordinate
    1040.6300000147894,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    664.5609165196074,        !- Vertex 3 Xcoordinate
    1042.1177876172587,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    664.5609165196074,        !- Vertex 4 Xcoordinate
    1042.1177876172587,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.5609165196074,        !- Vertex 1 Xcoordinate
    1042.1177876172587,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    664.5609165196074,        !- Vertex 2 Xcoordinate
    1042.1177876172587,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    668.3459999611368,        !- Vertex 3 Xcoordinate
    1040.6300000147894,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    668.3459999611368,        !- Vertex 4 Xcoordinate
    1040.6300000147894,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.3459999611368,        !- Vertex 1 Xcoordinate
    1040.6300000147894,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.3459999611368,        !- Vertex 2 Xcoordinate
    1040.6300000147894,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    664.5609165196074,        !- Vertex 3 Xcoordinate
    1042.1177876172587,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    664.5609165196074,        !- Vertex 4 Xcoordinate
    1042.1177876172587,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.5609165196074,        !- Vertex 1 Xcoordinate
    1042.1177876172587,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    664.5609165196074,        !- Vertex 2 Xcoordinate
    1042.1177876172587,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    668.3459999611368,        !- Vertex 3 Xcoordinate
    1040.6300000147894,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    668.3459999611368,        !- Vertex 4 Xcoordinate
    1040.6300000147894,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    661.4240179120097,        !- Vertex 1 Xcoordinate
    1037.0844469536096,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    663.5579999999609,        !- Vertex 2 Xcoordinate
    1042.5120000001043,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    659.5489999999991,        !- Vertex 3 Xcoordinate
    1044.0880000004545,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    660.7889999999898,        !- Vertex 4 Xcoordinate
    1041.2640000004321,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    652.39300000004,          !- Vertex 5 Xcoordinate
    1037.651999999769,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    652.7550000000047,        !- Vertex 6 Xcoordinate
    1036.811999999918,        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    654.0379999999423,        !- Vertex 7 Xcoordinate
    1033.86699999962,         !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 2 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5579999999609,        !- Vertex 1 Xcoordinate
    1042.5120000001043,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    661.4240179120097,        !- Vertex 2 Xcoordinate
    1037.0844469536096,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    654.0379999999423,        !- Vertex 3 Xcoordinate
    1033.86699999962,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    652.7550000000047,        !- Vertex 4 Xcoordinate
    1036.811999999918,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    652.39300000004,          !- Vertex 5 Xcoordinate
    1037.651999999769,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    660.7889999999898,        !- Vertex 6 Xcoordinate
    1041.2640000004321,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    659.5489999999991,        !- Vertex 7 Xcoordinate
    1044.0880000004545,       !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1647596567636,        !- Vertex 1 Xcoordinate
    1053.5398953072727,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.1049999999814,        !- Vertex 2 Xcoordinate
    1053.6759999999776,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    669.028084557387,         !- Vertex 3 Xcoordinate
    1053.480359883979,        !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.1049999999814,        !- Vertex 1 Xcoordinate
    1053.6759999999776,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.1647596567636,        !- Vertex 2 Xcoordinate
    1053.5398953072727,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    669.028084557387,         !- Vertex 3 Xcoordinate
    1053.480359883979,        !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    676.4780000000028,        !- Vertex 1 Xcoordinate
    1037.4320000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    674.5829999999842,        !- Vertex 2 Xcoordinate
    1041.7989999996498,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    674.3619999999646,        !- Vertex 3 Xcoordinate
    1041.7029999997467,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    673.9869999999646,        !- Vertex 4 Xcoordinate
    1042.5570000000298,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    668.9857362281764,        !- Vertex 5 Xcoordinate
    1040.3784165699035,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    674.5829999999842,        !- Vertex 1 Xcoordinate
    1041.7989999996498,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    676.4780000000028,        !- Vertex 2 Xcoordinate
    1037.4320000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    668.9857362281764,        !- Vertex 3 Xcoordinate
    1040.3784165699035,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    673.9869999999646,        !- Vertex 4 Xcoordinate
    1042.5570000000298,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    674.3619999999646,        !- Vertex 5 Xcoordinate
    1041.7029999997467,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    669.0280832782155,        !- Vertex 1 Xcoordinate
    1053.4803566308692,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.0432761929696,        !- Vertex 2 Xcoordinate
    1043.3447051579133,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    662.0867718835361,        !- Vertex 3 Xcoordinate
    1050.132320583798,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    662.2405941064935,        !- Vertex 4 Xcoordinate
    1050.523605116643,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    665.0432761929696,        !- Vertex 1 Xcoordinate
    1043.3447051579133,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    669.0280832782155,        !- Vertex 2 Xcoordinate
    1053.4803566308692,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    662.2405941064935,        !- Vertex 3 Xcoordinate
    1050.523605116643,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    662.0867718835361,        !- Vertex 4 Xcoordinate
    1050.132320583798,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.345885289018,         !- Vertex 1 Xcoordinate
    1040.6297082770616,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.0943963268073,        !- Vertex 2 Xcoordinate
    1039.9901430392638,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.7580000000307,        !- Vertex 3 Xcoordinate
    1039.4079999998212,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    665.7877304292051,        !- Vertex 4 Xcoordinate
    1041.6355687826872,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.0943963268073,        !- Vertex 1 Xcoordinate
    1039.9901430392638,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.345885289018,         !- Vertex 2 Xcoordinate
    1040.6297082770616,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    665.7877304292051,        !- Vertex 3 Xcoordinate
    1041.6355687826872,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    666.7580000000307,        !- Vertex 4 Xcoordinate
    1039.4079999998212,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0006_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0006_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.1902397153899,        !- Vertex 1 Xcoordinate
    1038.2894497057423,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    664.1902397153899,        !- Vertex 2 Xcoordinate
    1038.2894497057423,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.7580000000307,        !- Vertex 3 Xcoordinate
    1039.4079999998212,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    666.7580000000307,        !- Vertex 4 Xcoordinate
    1039.4079999998212,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0006_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0006_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.7580000000307,        !- Vertex 1 Xcoordinate
    1039.4079999998212,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    666.7580000000307,        !- Vertex 2 Xcoordinate
    1039.4079999998212,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.1902397153899,        !- Vertex 3 Xcoordinate
    1038.2894497057423,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    664.1902397153899,        !- Vertex 4 Xcoordinate
    1038.2894497057423,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    665.8905928465538,        !- Vertex 1 Xcoordinate
    1034.3856183588505,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    667.59985943418,          !- Vertex 2 Xcoordinate
    1030.4613227248192,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    666.6199999999953,        !- Vertex 3 Xcoordinate
    1030.0489999996498,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.6199999999953,        !- Vertex 1 Xcoordinate
    1030.0489999996498,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    667.59985943418,          !- Vertex 2 Xcoordinate
    1030.4613227248192,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    665.8905928465538,        !- Vertex 3 Xcoordinate
    1034.3856183588505,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    663.6840000000084,        !- Vertex 4 Xcoordinate
    1028.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.1237448367756,        !- Vertex 1 Xcoordinate
    1060.4013509303331,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    662.2405941062607,        !- Vertex 2 Xcoordinate
    1050.523605116643,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    657.6093597320141,        !- Vertex 3 Xcoordinate
    1048.506156717427,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    654.60699999996,          !- Vertex 4 Xcoordinate
    1055.3449999997392,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    662.2405941062607,        !- Vertex 1 Xcoordinate
    1050.523605116643,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    666.1237448367756,        !- Vertex 2 Xcoordinate
    1060.4013509303331,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    654.60699999996,          !- Vertex 3 Xcoordinate
    1055.3449999997392,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    657.6093597320141,        !- Vertex 4 Xcoordinate
    1048.506156717427,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_K3_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    665.7877007017378,        !- Vertex 1 Xcoordinate
    1041.635637031868,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.0432761929696,        !- Vertex 2 Xcoordinate
    1043.3447051579133,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Roof 0001_K3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    665.0432761929696,        !- Vertex 1 Xcoordinate
    1043.3447051579133,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.7877007017378,        !- Vertex 2 Xcoordinate
    1041.635637031868,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_5 Storey 2 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    661.4240179120097,        !- Vertex 1 Xcoordinate
    1037.0844469536096,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    657.2550661093555,        !- Vertex 2 Xcoordinate
    1026.4811681415886,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    654.0379999999423,        !- Vertex 3 Xcoordinate
    1033.86699999962,         !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    657.2550661093555,        !- Vertex 1 Xcoordinate
    1026.4811681415886,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    661.4240179120097,        !- Vertex 2 Xcoordinate
    1037.0844469536096,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    654.0379999999423,        !- Vertex 3 Xcoordinate
    1033.86699999962,         !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0006_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5580822502961,        !- Vertex 1 Xcoordinate
    1042.5122092552483,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    663.5580822502961,        !- Vertex 2 Xcoordinate
    1042.5122092552483,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    664.5609999992885,        !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    664.5609999992885,        !- Vertex 4 Xcoordinate
    1042.117999999784,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0006_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.5609999992885,        !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    664.5609999992885,        !- Vertex 2 Xcoordinate
    1042.117999999784,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    663.5580822502961,        !- Vertex 3 Xcoordinate
    1042.5122092552483,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    663.5580822502961,        !- Vertex 4 Xcoordinate
    1042.5122092552483,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0006_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5580822502961,        !- Vertex 1 Xcoordinate
    1042.5122092552483,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    663.5580822502961,        !- Vertex 2 Xcoordinate
    1042.5122092552483,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    664.5609999992885,        !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    664.5609999992885,        !- Vertex 4 Xcoordinate
    1042.117999999784,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0006_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.5609999992885,        !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    664.5609999992885,        !- Vertex 2 Xcoordinate
    1042.117999999784,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    663.5580822502961,        !- Vertex 3 Xcoordinate
    1042.5122092552483,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    663.5580822502961,        !- Vertex 4 Xcoordinate
    1042.5122092552483,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0006_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    663.5580822502961,        !- Vertex 1 Xcoordinate
    1042.5122092552483,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    663.5580822502961,        !- Vertex 2 Xcoordinate
    1042.5122092552483,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    664.5609999992885,        !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    664.5609999992885,        !- Vertex 4 Xcoordinate
    1042.117999999784,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0006_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.5609999992885,        !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    664.5609999992885,        !- Vertex 2 Xcoordinate
    1042.117999999784,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    663.5580822502961,        !- Vertex 3 Xcoordinate
    1042.5122092552483,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    663.5580822502961,        !- Vertex 4 Xcoordinate
    1042.5122092552483,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Roof 0001_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K2_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.9849689669209,        !- Vertex 1 Xcoordinate
    1040.3784079402685,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.345885289018,         !- Vertex 2 Xcoordinate
    1040.6297082770616,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    668.0945783198113,        !- Vertex 3 Xcoordinate
    1039.9906058683991,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K2_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Roof 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.9849689669209,        !- Vertex 1 Xcoordinate
    1040.3784079402685,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.0945783198113,        !- Vertex 2 Xcoordinate
    1039.9906058683991,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    668.345885289018,         !- Vertex 3 Xcoordinate
    1040.6297082770616,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    668.0943963264581,        !- Vertex 1 Xcoordinate
    1039.9901430392638,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.8905928465538,        !- Vertex 2 Xcoordinate
    1034.3856183588505,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.1899999999441,        !- Vertex 3 Xcoordinate
    1038.2900000000373,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    665.8905928465538,        !- Vertex 1 Xcoordinate
    1034.3856183588505,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    668.0943963264581,        !- Vertex 2 Xcoordinate
    1039.9901430392638,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.1899999999441,        !- Vertex 3 Xcoordinate
    1038.2900000000373,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    662.2406587966252,        !- Vertex 1 Xcoordinate
    1050.5237696720287,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    662.0867718834197,        !- Vertex 2 Xcoordinate
    1050.132320583798,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    661.9680518936366,        !- Vertex 3 Xcoordinate
    1050.4048808617517,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    662.0867718834197,        !- Vertex 1 Xcoordinate
    1050.132320583798,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    662.2406587966252,        !- Vertex 2 Xcoordinate
    1050.5237696720287,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    661.9680518936366,        !- Vertex 3 Xcoordinate
    1050.4048808617517,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    664.560999999987,         !- Vertex 1 Xcoordinate
    1042.117999999784,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.0432761929696,        !- Vertex 2 Xcoordinate
    1043.3447051579133,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    662.0867718835361,        !- Vertex 3 Xcoordinate
    1050.132320583798,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    662.0867718835361,        !- Vertex 1 Xcoordinate
    1050.132320583798,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.0432761929696,        !- Vertex 2 Xcoordinate
    1043.3447051579133,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    664.560999999987,         !- Vertex 3 Xcoordinate
    1042.117999999784,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    659.689000000013,         !- Vertex 4 Xcoordinate
    1044.0329999998212,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_K1_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    666.757920082775,         !- Vertex 1 Xcoordinate
    1039.4081834759563,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    665.7877304293215,        !- Vertex 2 Xcoordinate
    1041.6355687826872,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    663.5579999999609,        !- Vertex 3 Xcoordinate
    1042.5120000001043,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    661.4242439081427,        !- Vertex 4 Xcoordinate
    1037.0850217500702,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Floor 0001_K1_K1_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Roof 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    665.7877304293215,        !- Vertex 1 Xcoordinate
    1041.6355687826872,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    666.757920082775,         !- Vertex 2 Xcoordinate
    1039.4081834759563,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    661.4242439081427,        !- Vertex 3 Xcoordinate
    1037.0850217500702,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    663.5579999999609,        !- Vertex 4 Xcoordinate
    1042.5120000001043,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    672.57336935075,          !- Vertex 1 Xcoordinate
    1045.7766683967784,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    672.57336935075,          !- Vertex 2 Xcoordinate
    1045.7766683967784,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    670.893630649196,         !- Vertex 3 Xcoordinate
    1049.602331602946,        !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    670.893630649196,         !- Vertex 4 Xcoordinate
    1049.602331602946,        !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    674.5078074237099,        !- Vertex 1 Xcoordinate
    1041.7663371618837,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    674.5078074237099,        !- Vertex 2 Xcoordinate
    1041.7663371618837,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    674.4371925762389,        !- Vertex 3 Xcoordinate
    1041.7356628384441,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    674.4371925762389,        !- Vertex 4 Xcoordinate
    1041.7356628384441,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    675.8332491762703,        !- Vertex 1 Xcoordinate
    1038.9178189160302,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    675.8332491762703,        !- Vertex 2 Xcoordinate
    1038.9178189160302,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    675.2277508237166,        !- Vertex 3 Xcoordinate
    1040.313181082718,        !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    675.2277508237166,        !- Vertex 4 Xcoordinate
    1040.313181082718,        !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    672.57336935075,          !- Vertex 1 Xcoordinate
    1045.7766683967784,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    672.57336935075,          !- Vertex 2 Xcoordinate
    1045.7766683967784,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    670.893630649196,         !- Vertex 3 Xcoordinate
    1049.602331602946,        !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    670.893630649196,         !- Vertex 4 Xcoordinate
    1049.602331602946,        !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    674.5078074237099,        !- Vertex 1 Xcoordinate
    1041.7663371618837,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    674.5078074237099,        !- Vertex 2 Xcoordinate
    1041.7663371618837,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    674.4371925762389,        !- Vertex 3 Xcoordinate
    1041.7356628384441,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    674.4371925762389,        !- Vertex 4 Xcoordinate
    1041.7356628384441,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    675.8332491762703,        !- Vertex 1 Xcoordinate
    1038.9178189160302,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    675.8332491762703,        !- Vertex 2 Xcoordinate
    1038.9178189160302,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    675.2277508237166,        !- Vertex 3 Xcoordinate
    1040.313181082718,        !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    675.2277508237166,        !- Vertex 4 Xcoordinate
    1040.313181082718,        !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    672.57336935075,          !- Vertex 1 Xcoordinate
    1045.7766683967784,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    672.57336935075,          !- Vertex 2 Xcoordinate
    1045.7766683967784,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    670.893630649196,         !- Vertex 3 Xcoordinate
    1049.602331602946,        !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    670.893630649196,         !- Vertex 4 Xcoordinate
    1049.602331602946,        !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    674.5078074237099,        !- Vertex 1 Xcoordinate
    1041.7663371618837,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    674.5078074237099,        !- Vertex 2 Xcoordinate
    1041.7663371618837,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    674.4371925762389,        !- Vertex 3 Xcoordinate
    1041.7356628384441,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    674.4371925762389,        !- Vertex 4 Xcoordinate
    1041.7356628384441,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a0 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    675.8332491762703,        !- Vertex 1 Xcoordinate
    1038.9178189160302,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    675.8332491762703,        !- Vertex 2 Xcoordinate
    1038.9178189160302,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    675.2277508237166,        !- Vertex 3 Xcoordinate
    1040.313181082718,        !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    675.2277508237166,        !- Vertex 4 Xcoordinate
    1040.313181082718,        !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.5634649308631,        !- Vertex 1 Xcoordinate
    1026.1081392541528,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    657.5634649308631,        !- Vertex 2 Xcoordinate
    1026.1081392541528,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    657.6775350690586,        !- Vertex 3 Xcoordinate
    1026.160860747099,        !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    657.6775350690586,        !- Vertex 4 Xcoordinate
    1026.160860747099,        !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    666.9534331436735,        !- Vertex 1 Xcoordinate
    1030.1891780151054,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    666.9534331436735,        !- Vertex 2 Xcoordinate
    1030.1891780151054,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    667.2665668562986,        !- Vertex 3 Xcoordinate
    1030.320821984671,        !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    667.2665668562986,        !- Vertex 4 Xcoordinate
    1030.320821984671,        !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_0_a3 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    660.80023853085,          !- Vertex 1 Xcoordinate
    1027.5207916386425,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    660.80023853085,          !- Vertex 2 Xcoordinate
    1027.5207916386425,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    663.6187614691444,        !- Vertex 3 Xcoordinate
    1028.7452083602548,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    663.6187614691444,        !- Vertex 4 Xcoordinate
    1028.7452083602548,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    668.098916524672,         !- Vertex 1 Xcoordinate
    1055.9678425053135,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    668.098916524672,         !- Vertex 2 Xcoordinate
    1055.9678425053135,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    667.1540834753541,        !- Vertex 3 Xcoordinate
    1058.1201574942097,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    667.1540834753541,        !- Vertex 4 Xcoordinate
    1058.1201574942097,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    668.098916524672,         !- Vertex 1 Xcoordinate
    1055.9678425053135,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    668.098916524672,         !- Vertex 2 Xcoordinate
    1055.9678425053135,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    667.1540834753541,        !- Vertex 3 Xcoordinate
    1058.1201574942097,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    667.1540834753541,        !- Vertex 4 Xcoordinate
    1058.1201574942097,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    668.098916524672,         !- Vertex 1 Xcoordinate
    1055.9678425053135,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    668.098916524672,         !- Vertex 2 Xcoordinate
    1055.9678425053135,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    667.1540834753541,        !- Vertex 3 Xcoordinate
    1058.1201574942097,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    667.1540834753541,        !- Vertex 4 Xcoordinate
    1058.1201574942097,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    676.6262832185021,        !- Vertex 1 Xcoordinate
    1037.0915974285454,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    676.6262832185021,        !- Vertex 2 Xcoordinate
    1037.0915974285454,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    675.6367167815333,        !- Vertex 3 Xcoordinate
    1039.3714025709778,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    675.6367167815333,        !- Vertex 4 Xcoordinate
    1039.3714025709778,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    673.8276491080178,        !- Vertex 1 Xcoordinate
    1032.9697309313342,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    673.8276491080178,        !- Vertex 2 Xcoordinate
    1032.9697309313342,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    675.6933508920483,        !- Vertex 3 Xcoordinate
    1033.7902690684423,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    675.6933508920483,        !- Vertex 4 Xcoordinate
    1033.7902690684423,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    669.0235553807579,        !- Vertex 1 Xcoordinate
    1031.0601589446887,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    669.0235553807579,        !- Vertex 2 Xcoordinate
    1031.0601589446887,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    670.3604446193203,        !- Vertex 3 Xcoordinate
    1031.622841055505,        !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    670.3604446193203,        !- Vertex 4 Xcoordinate
    1031.622841055505,        !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    674.2344107868848,        !- Vertex 1 Xcoordinate
    1041.9935631677508,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    674.2344107868848,        !- Vertex 2 Xcoordinate
    1041.9935631677508,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    674.1145892130444,        !- Vertex 3 Xcoordinate
    1042.2664368320256,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    674.1145892130444,        !- Vertex 4 Xcoordinate
    1042.2664368320256,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_1_a3 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    674.5078074237099,        !- Vertex 1 Xcoordinate
    1041.7663371618837,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    674.5078074237099,        !- Vertex 2 Xcoordinate
    1041.7663371618837,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    674.4371925762389,        !- Vertex 3 Xcoordinate
    1041.7356628384441,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    674.4371925762389,        !- Vertex 4 Xcoordinate
    1041.7356628384441,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_2_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    656.2884557101643,        !- Vertex 1 Xcoordinate
    1051.5149419410154,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    656.2884557101643,        !- Vertex 2 Xcoordinate
    1051.5149419410154,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    657.8675442897948,        !- Vertex 3 Xcoordinate
    1047.9180580591783,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    657.8675442897948,        !- Vertex 4 Xcoordinate
    1047.9180580591783,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_2_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    656.2884557101643,        !- Vertex 1 Xcoordinate
    1051.5149419410154,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    656.2884557101643,        !- Vertex 2 Xcoordinate
    1051.5149419410154,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    657.8675442897948,        !- Vertex 3 Xcoordinate
    1047.9180580591783,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    657.8675442897948,        !- Vertex 4 Xcoordinate
    1047.9180580591783,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_2_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    656.2884557101643,        !- Vertex 1 Xcoordinate
    1051.5149419410154,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    656.2884557101643,        !- Vertex 2 Xcoordinate
    1051.5149419410154,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    657.8675442897948,        !- Vertex 3 Xcoordinate
    1047.9180580591783,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    657.8675442897948,        !- Vertex 4 Xcoordinate
    1047.9180580591783,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.9323625774123,        !- Vertex 1 Xcoordinate
    1040.0350607000291,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    657.9323625774123,        !- Vertex 2 Xcoordinate
    1040.0350607000291,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    655.2496374226175,        !- Vertex 3 Xcoordinate
    1038.8809393011034,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    655.2496374226175,        !- Vertex 4 Xcoordinate
    1038.8809393011034,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_2_a3 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    658.6909565273672,        !- Vertex 1 Xcoordinate
    1046.041997116059,        !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    658.6909565273672,        !- Vertex 2 Xcoordinate
    1046.041997116059,        !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    659.7070434726775,        !- Vertex 3 Xcoordinate
    1043.7280028844252,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    659.7070434726775,        !- Vertex 4 Xcoordinate
    1043.7280028844252,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    668.3769885243382,        !- Vertex 1 Xcoordinate
    1030.7883369605988,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    668.3769885243382,        !- Vertex 2 Xcoordinate
    1030.7883369605988,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    670.0270114756422,        !- Vertex 3 Xcoordinate
    1031.482663039118,        !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    670.0270114756422,        !- Vertex 4 Xcoordinate
    1031.482663039118,        !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    664.6829384793527,        !- Vertex 1 Xcoordinate
    1029.2078033247963,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    664.6829384793527,        !- Vertex 2 Xcoordinate
    1029.2078033247963,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    665.621061520651,         !- Vertex 3 Xcoordinate
    1029.6151966750622,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    665.621061520651,         !- Vertex 4 Xcoordinate
    1029.6151966750622,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    677.2710340422345,        !- Vertex 1 Xcoordinate
    1035.605778512545,        !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    677.2710340422345,        !- Vertex 2 Xcoordinate
    1035.605778512545,        !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    676.8869659578195,        !- Vertex 3 Xcoordinate
    1036.4902214882895,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    676.8869659578195,        !- Vertex 4 Xcoordinate
    1036.4902214882895,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    673.8276491080178,        !- Vertex 1 Xcoordinate
    1032.9697309313342,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    673.8276491080178,        !- Vertex 2 Xcoordinate
    1032.9697309313342,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    675.6933508920483,        !- Vertex 3 Xcoordinate
    1033.7902690684423,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    675.6933508920483,        !- Vertex 4 Xcoordinate
    1033.7902690684423,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    668.3769885243382,        !- Vertex 1 Xcoordinate
    1030.7883369605988,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    668.3769885243382,        !- Vertex 2 Xcoordinate
    1030.7883369605988,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    670.0270114756422,        !- Vertex 3 Xcoordinate
    1031.482663039118,        !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    670.0270114756422,        !- Vertex 4 Xcoordinate
    1031.482663039118,        !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    664.6829384793527,        !- Vertex 1 Xcoordinate
    1029.2078033247963,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    664.6829384793527,        !- Vertex 2 Xcoordinate
    1029.2078033247963,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    665.621061520651,         !- Vertex 3 Xcoordinate
    1029.6151966750622,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    665.621061520651,         !- Vertex 4 Xcoordinate
    1029.6151966750622,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    677.2710340422345,        !- Vertex 1 Xcoordinate
    1035.605778512545,        !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    677.2710340422345,        !- Vertex 2 Xcoordinate
    1035.605778512545,        !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    676.8869659578195,        !- Vertex 3 Xcoordinate
    1036.4902214882895,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    676.8869659578195,        !- Vertex 4 Xcoordinate
    1036.4902214882895,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    673.8276491080178,        !- Vertex 1 Xcoordinate
    1032.9697309313342,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    673.8276491080178,        !- Vertex 2 Xcoordinate
    1032.9697309313342,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    675.6933508920483,        !- Vertex 3 Xcoordinate
    1033.7902690684423,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    675.6933508920483,        !- Vertex 4 Xcoordinate
    1033.7902690684423,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    668.3769885243382,        !- Vertex 1 Xcoordinate
    1030.7883369605988,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    668.3769885243382,        !- Vertex 2 Xcoordinate
    1030.7883369605988,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    670.0270114756422,        !- Vertex 3 Xcoordinate
    1031.482663039118,        !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    670.0270114756422,        !- Vertex 4 Xcoordinate
    1031.482663039118,        !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    664.6829384793527,        !- Vertex 1 Xcoordinate
    1029.2078033247963,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    664.6829384793527,        !- Vertex 2 Xcoordinate
    1029.2078033247963,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    665.621061520651,         !- Vertex 3 Xcoordinate
    1029.6151966750622,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    665.621061520651,         !- Vertex 4 Xcoordinate
    1029.6151966750622,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    677.2710340422345,        !- Vertex 1 Xcoordinate
    1035.605778512545,        !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    677.2710340422345,        !- Vertex 2 Xcoordinate
    1035.605778512545,        !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    676.8869659578195,        !- Vertex 3 Xcoordinate
    1036.4902214882895,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    676.8869659578195,        !- Vertex 4 Xcoordinate
    1036.4902214882895,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a0 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    673.8276491080178,        !- Vertex 1 Xcoordinate
    1032.9697309313342,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    673.8276491080178,        !- Vertex 2 Xcoordinate
    1032.9697309313342,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    675.6933508920483,        !- Vertex 3 Xcoordinate
    1033.7902690684423,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    675.6933508920483,        !- Vertex 4 Xcoordinate
    1033.7902690684423,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_3_a3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    672.3463728380157,        !- Vertex 1 Xcoordinate
    1046.2938328739256,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    672.3463728380157,        !- Vertex 2 Xcoordinate
    1046.2938328739256,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    670.8056271619862,        !- Vertex 3 Xcoordinate
    1049.8031671252102,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    670.8056271619862,        !- Vertex 4 Xcoordinate
    1049.8031671252102,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    659.8013000515057,        !- Vertex 1 Xcoordinate
    1027.0869883149862,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    659.8013000515057,        !- Vertex 2 Xcoordinate
    1027.0869883149862,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    661.6816999485018,        !- Vertex 3 Xcoordinate
    1027.9040116854012,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    661.6816999485018,        !- Vertex 4 Xcoordinate
    1027.9040116854012,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.5634649308631,        !- Vertex 1 Xcoordinate
    1026.1081392541528,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    657.5634649308631,        !- Vertex 2 Xcoordinate
    1026.1081392541528,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    657.6775350690586,        !- Vertex 3 Xcoordinate
    1026.160860747099,        !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    657.6775350690586,        !- Vertex 4 Xcoordinate
    1026.160860747099,        !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    659.8013000515057,        !- Vertex 1 Xcoordinate
    1027.0869883149862,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    659.8013000515057,        !- Vertex 2 Xcoordinate
    1027.0869883149862,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    661.6816999485018,        !- Vertex 3 Xcoordinate
    1027.9040116854012,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    661.6816999485018,        !- Vertex 4 Xcoordinate
    1027.9040116854012,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.5634649308631,        !- Vertex 1 Xcoordinate
    1026.1081392541528,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    657.5634649308631,        !- Vertex 2 Xcoordinate
    1026.1081392541528,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    657.6775350690586,        !- Vertex 3 Xcoordinate
    1026.160860747099,        !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    657.6775350690586,        !- Vertex 4 Xcoordinate
    1026.160860747099,        !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    659.8013000515057,        !- Vertex 1 Xcoordinate
    1027.0869883149862,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    659.8013000515057,        !- Vertex 2 Xcoordinate
    1027.0869883149862,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    661.6816999485018,        !- Vertex 3 Xcoordinate
    1027.9040116854012,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    661.6816999485018,        !- Vertex 4 Xcoordinate
    1027.9040116854012,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.5634649308631,        !- Vertex 1 Xcoordinate
    1026.1081392541528,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    657.5634649308631,        !- Vertex 2 Xcoordinate
    1026.1081392541528,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    657.6775350690586,        !- Vertex 3 Xcoordinate
    1026.160860747099,        !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    657.6775350690586,        !- Vertex 4 Xcoordinate
    1026.160860747099,        !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    655.6283941809088,        !- Vertex 1 Xcoordinate
    1053.0181129900739,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    655.6283941809088,        !- Vertex 2 Xcoordinate
    1053.0181129900739,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    656.5876058191061,        !- Vertex 3 Xcoordinate
    1050.8328870097175,       !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    656.5876058191061,        !- Vertex 4 Xcoordinate
    1050.8328870097175,       !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_4_a3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    668.1385022506583,        !- Vertex 1 Xcoordinate
    1055.8781148605049,       !- Vertex 1 Ycoordinate
    10.979286294919007,       !- Vertex 1 Zcoordinate
    668.1385022506583,        !- Vertex 2 Xcoordinate
    1055.8781148605049,       !- Vertex 2 Ycoordinate
    10.020713705080993,       !- Vertex 2 Zcoordinate
    667.1744977494236,        !- Vertex 3 Xcoordinate
    1058.073885139078,        !- Vertex 3 Ycoordinate
    10.020713705080993,       !- Vertex 3 Zcoordinate
    667.1744977494236,        !- Vertex 4 Xcoordinate
    1058.073885139078,        !- Vertex 4 Ycoordinate
    10.979286294919007;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    659.9708949980559,        !- Vertex 1 Xcoordinate
    1043.1271681664512,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    659.9708949980559,        !- Vertex 2 Xcoordinate
    1043.1271681664512,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    660.3671050019329,        !- Vertex 3 Xcoordinate
    1042.2248318353668,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    660.3671050019329,        !- Vertex 4 Xcoordinate
    1042.2248318353668,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_5 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.9323625774123,        !- Vertex 1 Xcoordinate
    1040.0350607000291,       !- Vertex 1 Ycoordinate
    1.9792862949190073,       !- Vertex 1 Zcoordinate
    657.9323625774123,        !- Vertex 2 Xcoordinate
    1040.0350607000291,       !- Vertex 2 Ycoordinate
    1.0207137050809927,       !- Vertex 2 Zcoordinate
    655.2496374226175,        !- Vertex 3 Xcoordinate
    1038.8809393011034,       !- Vertex 3 Ycoordinate
    1.0207137050809927,       !- Vertex 3 Zcoordinate
    655.2496374226175,        !- Vertex 4 Xcoordinate
    1038.8809393011034,       !- Vertex 4 Ycoordinate
    1.9792862949190073;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    659.9708949980559,        !- Vertex 1 Xcoordinate
    1043.1271681664512,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    659.9708949980559,        !- Vertex 2 Xcoordinate
    1043.1271681664512,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    660.3671050019329,        !- Vertex 3 Xcoordinate
    1042.2248318353668,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    660.3671050019329,        !- Vertex 4 Xcoordinate
    1042.2248318353668,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_5 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.9323625774123,        !- Vertex 1 Xcoordinate
    1040.0350607000291,       !- Vertex 1 Ycoordinate
    4.9792862949190075,       !- Vertex 1 Zcoordinate
    657.9323625774123,        !- Vertex 2 Xcoordinate
    1040.0350607000291,       !- Vertex 2 Ycoordinate
    4.0207137050809925,       !- Vertex 2 Zcoordinate
    655.2496374226175,        !- Vertex 3 Xcoordinate
    1038.8809393011034,       !- Vertex 3 Ycoordinate
    4.0207137050809925,       !- Vertex 3 Zcoordinate
    655.2496374226175,        !- Vertex 4 Xcoordinate
    1038.8809393011034,       !- Vertex 4 Ycoordinate
    4.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    659.9708949980559,        !- Vertex 1 Xcoordinate
    1043.1271681664512,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    659.9708949980559,        !- Vertex 2 Xcoordinate
    1043.1271681664512,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    660.3671050019329,        !- Vertex 3 Xcoordinate
    1042.2248318353668,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    660.3671050019329,        !- Vertex 4 Xcoordinate
    1042.2248318353668,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 4a0008fdc2aecd27_5 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    657.9323625774123,        !- Vertex 1 Xcoordinate
    1040.0350607000291,       !- Vertex 1 Ycoordinate
    7.9792862949190075,       !- Vertex 1 Zcoordinate
    657.9323625774123,        !- Vertex 2 Xcoordinate
    1040.0350607000291,       !- Vertex 2 Ycoordinate
    7.0207137050809925,       !- Vertex 2 Zcoordinate
    655.2496374226175,        !- Vertex 3 Xcoordinate
    1038.8809393011034,       !- Vertex 3 Ycoordinate
    7.0207137050809925,       !- Vertex 3 Zcoordinate
    655.2496374226175,        !- Vertex 4 Xcoordinate
    1038.8809393011034,       !- Vertex 4 Ycoordinate
    7.9792862949190075;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    4a0008fdc2aecd27_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64733799933093;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64068449965879;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64207400052496;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.63574300143746;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.6397939983217;         !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F0_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64215449802333;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64733799933093;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64068449965879;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64207400052496;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.63574300143746;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F1_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.6397939983217;         !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F1_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64215449802333;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64733799933093;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64068449965879;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64207400052496;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.63574300143746;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F2_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.6397939983217;         !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F2_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.64215449802333;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    94.36454399925208;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    94.36421399976929;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    94.38799500126309;        !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    94.3709210024818;         !- Surface Area

INTERNALMASS,
    4a0008fdc2aecd27_F3_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    94.37022149549068;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_AT-VIE-5505747_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642.989925356931,         !- Vertex 1 Xcoordinate
    1019.4917057305574,       !- Vertex 1 Ycoordinate
    16.299999999999997,       !- Vertex 1 Zcoordinate
    642.989925356931,         !- Vertex 2 Xcoordinate
    1019.4917057305574,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    622.7113718210021,        !- Vertex 3 Xcoordinate
    1010.6772478027269,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    622.7113718210021,        !- Vertex 4 Xcoordinate
    1010.6772478027269,       !- Vertex 4 Ycoordinate
    16.299999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5505747_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    622.7113718210021,        !- Vertex 1 Xcoordinate
    1010.6772478027269,       !- Vertex 1 Ycoordinate
    16.299999999999997,       !- Vertex 1 Zcoordinate
    622.7113718210021,        !- Vertex 2 Xcoordinate
    1010.6772478027269,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    611.4060565010877,        !- Vertex 3 Xcoordinate
    1036.6862711682916,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    611.4060565010877,        !- Vertex 4 Xcoordinate
    1036.6862711682916,       !- Vertex 4 Ycoordinate
    16.299999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5505747_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    611.4060565010877,        !- Vertex 1 Xcoordinate
    1036.6862711682916,       !- Vertex 1 Ycoordinate
    16.299999999999997,       !- Vertex 1 Zcoordinate
    611.4060565010877,        !- Vertex 2 Xcoordinate
    1036.6862711682916,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    631.6846100370167,        !- Vertex 3 Xcoordinate
    1045.500729096122,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    631.6846100370167,        !- Vertex 4 Xcoordinate
    1045.500729096122,        !- Vertex 4 Ycoordinate
    16.299999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5505747_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    631.6846100370167,        !- Vertex 1 Xcoordinate
    1045.500729096122,        !- Vertex 1 Ycoordinate
    16.299999999999997,       !- Vertex 1 Zcoordinate
    631.6846100370167,        !- Vertex 2 Xcoordinate
    1045.500729096122,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642.989925356931,         !- Vertex 3 Xcoordinate
    1019.4917057305574,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642.989925356931,         !- Vertex 4 Xcoordinate
    1019.4917057305574,       !- Vertex 4 Ycoordinate
    16.299999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5370780_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    650.3738259131787,        !- Vertex 1 Xcoordinate
    1002.4480166649446,       !- Vertex 1 Ycoordinate
    14.800000000000011,       !- Vertex 1 Zcoordinate
    650.3738259131787,        !- Vertex 2 Xcoordinate
    1002.4480166649446,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    664.9677851754241,        !- Vertex 3 Xcoordinate
    1008.8053746307269,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    664.9677851754241,        !- Vertex 4 Xcoordinate
    1008.8053746307269,       !- Vertex 4 Ycoordinate
    14.800000000000011;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5370780_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    664.9677851754241,        !- Vertex 1 Xcoordinate
    1008.8053746307269,       !- Vertex 1 Ycoordinate
    14.800000000000011,       !- Vertex 1 Zcoordinate
    664.9677851754241,        !- Vertex 2 Xcoordinate
    1008.8053746307269,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    670.1069729949813,        !- Vertex 3 Xcoordinate
    997.0078483503312,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    670.1069729949813,        !- Vertex 4 Xcoordinate
    997.0078483503312,        !- Vertex 4 Ycoordinate
    14.800000000000011;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5370780_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    670.1069729949813,        !- Vertex 1 Xcoordinate
    997.0078483503312,        !- Vertex 1 Ycoordinate
    14.800000000000011,       !- Vertex 1 Zcoordinate
    670.1069729949813,        !- Vertex 2 Xcoordinate
    997.0078483503312,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    655.513013732736,         !- Vertex 3 Xcoordinate
    990.6504903845489,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    655.513013732736,         !- Vertex 4 Xcoordinate
    990.6504903845489,        !- Vertex 4 Ycoordinate
    14.800000000000011;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5370780_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    655.513013732736,         !- Vertex 1 Xcoordinate
    990.6504903845489,        !- Vertex 1 Ycoordinate
    14.800000000000011,       !- Vertex 1 Zcoordinate
    655.513013732736,         !- Vertex 2 Xcoordinate
    990.6504903845489,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    650.3738259131787,        !- Vertex 3 Xcoordinate
    1002.4480166649446,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    650.3738259131787,        !- Vertex 4 Xcoordinate
    1002.4480166649446,       !- Vertex 4 Ycoordinate
    14.800000000000011;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464564_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    674.8565444304841,        !- Vertex 1 Xcoordinate
    986.1212260639295,        !- Vertex 1 Ycoordinate
    22.200000000000003,       !- Vertex 1 Zcoordinate
    674.8565444304841,        !- Vertex 2 Xcoordinate
    986.1212260639295,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    664.819824072998,         !- Vertex 3 Xcoordinate
    1008.8577128089964,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    664.819824072998,         !- Vertex 4 Xcoordinate
    1008.8577128089964,       !- Vertex 4 Ycoordinate
    22.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464564_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    664.819824072998,         !- Vertex 1 Xcoordinate
    1008.8577128089964,       !- Vertex 1 Ycoordinate
    22.200000000000003,       !- Vertex 1 Zcoordinate
    664.819824072998,         !- Vertex 2 Xcoordinate
    1008.8577128089964,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    685.0314886033302,        !- Vertex 3 Xcoordinate
    1017.7798838950694,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    685.0314886033302,        !- Vertex 4 Xcoordinate
    1017.7798838950694,       !- Vertex 4 Ycoordinate
    22.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464564_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    685.0314886033302,        !- Vertex 1 Xcoordinate
    1017.7798838950694,       !- Vertex 1 Ycoordinate
    22.200000000000003,       !- Vertex 1 Zcoordinate
    685.0314886033302,        !- Vertex 2 Xcoordinate
    1017.7798838950694,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    695.0682089608163,        !- Vertex 3 Xcoordinate
    995.0433971500024,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    695.0682089608163,        !- Vertex 4 Xcoordinate
    995.0433971500024,        !- Vertex 4 Ycoordinate
    22.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464564_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    695.0682089608163,        !- Vertex 1 Xcoordinate
    995.0433971500024,        !- Vertex 1 Ycoordinate
    22.200000000000003,       !- Vertex 1 Zcoordinate
    695.0682089608163,        !- Vertex 2 Xcoordinate
    995.0433971500024,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    674.8565444304841,        !- Vertex 3 Xcoordinate
    986.1212260639295,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    674.8565444304841,        !- Vertex 4 Xcoordinate
    986.1212260639295,        !- Vertex 4 Ycoordinate
    22.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5358490_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642.9413850102574,        !- Vertex 1 Xcoordinate
    1019.602530784905,        !- Vertex 1 Ycoordinate
    18.799999999999997,       !- Vertex 1 Zcoordinate
    642.9413850102574,        !- Vertex 2 Xcoordinate
    1019.602530784905,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    637.2484350480372,        !- Vertex 3 Xcoordinate
    1032.6487754853442,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    637.2484350480372,        !- Vertex 4 Xcoordinate
    1032.6487754853442,       !- Vertex 4 Ycoordinate
    18.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5358490_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    637.2484350480372,        !- Vertex 1 Xcoordinate
    1032.6487754853442,       !- Vertex 1 Ycoordinate
    18.799999999999997,       !- Vertex 1 Zcoordinate
    637.2484350480372,        !- Vertex 2 Xcoordinate
    1032.6487754853442,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    651.801458382979,         !- Vertex 3 Xcoordinate
    1039.0001019313931,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    651.801458382979,         !- Vertex 4 Xcoordinate
    1039.0001019313931,       !- Vertex 4 Ycoordinate
    18.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5358490_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    651.801458382979,         !- Vertex 1 Xcoordinate
    1039.0001019313931,       !- Vertex 1 Ycoordinate
    18.799999999999997,       !- Vertex 1 Zcoordinate
    651.801458382979,         !- Vertex 2 Xcoordinate
    1039.0001019313931,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    657.4950940367999,        !- Vertex 3 Xcoordinate
    1025.9540692269802,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    657.4950940367999,        !- Vertex 4 Xcoordinate
    1025.9540692269802,       !- Vertex 4 Ycoordinate
    18.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5358490_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    657.4950940367999,        !- Vertex 1 Xcoordinate
    1025.9540692269802,       !- Vertex 1 Ycoordinate
    18.799999999999997,       !- Vertex 1 Zcoordinate
    657.4950940367999,        !- Vertex 2 Xcoordinate
    1025.9540692269802,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642.9413850102574,        !- Vertex 3 Xcoordinate
    1019.602530784905,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642.9413850102574,        !- Vertex 4 Xcoordinate
    1019.602530784905,        !- Vertex 4 Ycoordinate
    18.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5419400_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    709.6776189028751,        !- Vertex 1 Xcoordinate
    1048.4258095193654,       !- Vertex 1 Ycoordinate
    16.400000000000006,       !- Vertex 1 Zcoordinate
    709.6776189028751,        !- Vertex 2 Xcoordinate
    1048.4258095193654,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    691.1691799651599,        !- Vertex 3 Xcoordinate
    1040.414849636145,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    691.1691799651599,        !- Vertex 4 Xcoordinate
    1040.414849636145,        !- Vertex 4 Ycoordinate
    16.400000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5419400_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    691.1691799651599,        !- Vertex 1 Xcoordinate
    1040.414849636145,        !- Vertex 1 Ycoordinate
    16.400000000000006,       !- Vertex 1 Zcoordinate
    691.1691799651599,        !- Vertex 2 Xcoordinate
    1040.414849636145,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    680.6676536253653,        !- Vertex 3 Xcoordinate
    1064.677467579022,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    680.6676536253653,        !- Vertex 4 Xcoordinate
    1064.677467579022,        !- Vertex 4 Ycoordinate
    16.400000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5419400_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    680.6676536253653,        !- Vertex 1 Xcoordinate
    1064.677467579022,        !- Vertex 1 Ycoordinate
    16.400000000000006,       !- Vertex 1 Zcoordinate
    680.6676536253653,        !- Vertex 2 Xcoordinate
    1064.677467579022,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    699.176092563197,         !- Vertex 3 Xcoordinate
    1072.6884274622425,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    699.176092563197,         !- Vertex 4 Xcoordinate
    1072.6884274622425,       !- Vertex 4 Ycoordinate
    16.400000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5419400_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    699.176092563197,         !- Vertex 1 Xcoordinate
    1072.6884274622425,       !- Vertex 1 Ycoordinate
    16.400000000000006,       !- Vertex 1 Zcoordinate
    699.176092563197,         !- Vertex 2 Xcoordinate
    1072.6884274622425,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    709.6776189028751,        !- Vertex 3 Xcoordinate
    1048.4258095193654,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    709.6776189028751,        !- Vertex 4 Xcoordinate
    1048.4258095193654,       !- Vertex 4 Ycoordinate
    16.400000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5346510_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    631.7105620114598,        !- Vertex 1 Xcoordinate
    1045.4475120883435,       !- Vertex 1 Ycoordinate
    16.599999999999994,       !- Vertex 1 Zcoordinate
    631.7105620114598,        !- Vertex 2 Xcoordinate
    1045.4475120883435,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    646.2964424755191,        !- Vertex 3 Xcoordinate
    1051.7775630680844,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    646.2964424755191,        !- Vertex 4 Xcoordinate
    1051.7775630680844,       !- Vertex 4 Ycoordinate
    16.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5346510_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    646.2964424755191,        !- Vertex 1 Xcoordinate
    1051.7775630680844,       !- Vertex 1 Ycoordinate
    16.599999999999994,       !- Vertex 1 Zcoordinate
    646.2964424755191,        !- Vertex 2 Xcoordinate
    1051.7775630680844,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    649.863019649405,         !- Vertex 3 Xcoordinate
    1043.562354377471,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    649.863019649405,         !- Vertex 4 Xcoordinate
    1043.562354377471,        !- Vertex 4 Ycoordinate
    16.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5346510_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    649.863019649405,         !- Vertex 1 Xcoordinate
    1043.562354377471,        !- Vertex 1 Ycoordinate
    16.599999999999994,       !- Vertex 1 Zcoordinate
    649.863019649405,         !- Vertex 2 Xcoordinate
    1043.562354377471,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    635.2761632747715,        !- Vertex 3 Xcoordinate
    1037.2317380290478,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    635.2761632747715,        !- Vertex 4 Xcoordinate
    1037.2317380290478,       !- Vertex 4 Ycoordinate
    16.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5346510_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    635.2761632747715,        !- Vertex 1 Xcoordinate
    1037.2317380290478,       !- Vertex 1 Ycoordinate
    16.599999999999994,       !- Vertex 1 Zcoordinate
    635.2761632747715,        !- Vertex 2 Xcoordinate
    1037.2317380290478,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    631.7105620114598,        !- Vertex 3 Xcoordinate
    1045.4475120883435,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    631.7105620114598,        !- Vertex 4 Xcoordinate
    1045.4475120883435,       !- Vertex 4 Ycoordinate
    16.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5413521_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    652.136930038454,         !- Vertex 1 Xcoordinate
    1092.6496509267017,       !- Vertex 1 Ycoordinate
    21.39999999999999,        !- Vertex 1 Zcoordinate
    652.136930038454,         !- Vertex 2 Xcoordinate
    1092.6496509267017,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    666.1986250244081,        !- Vertex 3 Xcoordinate
    1060.399165024981,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    666.1986250244081,        !- Vertex 4 Xcoordinate
    1060.399165024981,        !- Vertex 4 Ycoordinate
    21.39999999999999;        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5413521_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    666.1986250244081,        !- Vertex 1 Xcoordinate
    1060.399165024981,        !- Vertex 1 Ycoordinate
    21.39999999999999,        !- Vertex 1 Zcoordinate
    666.1986250244081,        !- Vertex 2 Xcoordinate
    1060.399165024981,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    611.6143860662123,        !- Vertex 3 Xcoordinate
    1036.60067821946,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    611.6143860662123,        !- Vertex 4 Xcoordinate
    1036.60067821946,         !- Vertex 4 Ycoordinate
    21.39999999999999;        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5413521_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    611.6143860662123,        !- Vertex 1 Xcoordinate
    1036.60067821946,         !- Vertex 1 Ycoordinate
    21.39999999999999,        !- Vertex 1 Zcoordinate
    611.6143860662123,        !- Vertex 2 Xcoordinate
    1036.60067821946,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    597.553242583992,         !- Vertex 3 Xcoordinate
    1068.8513344125822,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    597.553242583992,         !- Vertex 4 Xcoordinate
    1068.8513344125822,       !- Vertex 4 Ycoordinate
    21.39999999999999;        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5413521_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    597.553242583992,         !- Vertex 1 Xcoordinate
    1068.8513344125822,       !- Vertex 1 Ycoordinate
    21.39999999999999,        !- Vertex 1 Zcoordinate
    597.553242583992,         !- Vertex 2 Xcoordinate
    1068.8513344125822,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    652.136930038454,         !- Vertex 3 Xcoordinate
    1092.6496509267017,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    652.136930038454,         !- Vertex 4 Xcoordinate
    1092.6496509267017,       !- Vertex 4 Ycoordinate
    21.39999999999999;        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5324227_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    706.162398677785,         !- Vertex 1 Xcoordinate
    1075.7328860173002,       !- Vertex 1 Ycoordinate
    12.599999999999994,       !- Vertex 1 Zcoordinate
    706.162398677785,         !- Vertex 2 Xcoordinate
    1075.7328860173002,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    680.7381117240293,        !- Vertex 3 Xcoordinate
    1064.6934408163652,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    680.7381117240293,        !- Vertex 4 Xcoordinate
    1064.6934408163652,       !- Vertex 4 Ycoordinate
    12.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5324227_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    680.7381117240293,        !- Vertex 1 Xcoordinate
    1064.6934408163652,       !- Vertex 1 Ycoordinate
    12.599999999999994,       !- Vertex 1 Zcoordinate
    680.7381117240293,        !- Vertex 2 Xcoordinate
    1064.6934408163652,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    673.5388726101955,        !- Vertex 3 Xcoordinate
    1081.274335950613,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    673.5388726101955,        !- Vertex 4 Xcoordinate
    1081.274335950613,        !- Vertex 4 Ycoordinate
    12.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5324227_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    673.5388726101955,        !- Vertex 1 Xcoordinate
    1081.274335950613,        !- Vertex 1 Ycoordinate
    12.599999999999994,       !- Vertex 1 Zcoordinate
    673.5388726101955,        !- Vertex 2 Xcoordinate
    1081.274335950613,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    698.9629712007008,        !- Vertex 3 Xcoordinate
    1092.3134574647993,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    698.9629712007008,        !- Vertex 4 Xcoordinate
    1092.3134574647993,       !- Vertex 4 Ycoordinate
    12.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5324227_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    698.9629712007008,        !- Vertex 1 Xcoordinate
    1092.3134574647993,       !- Vertex 1 Ycoordinate
    12.599999999999994,       !- Vertex 1 Zcoordinate
    698.9629712007008,        !- Vertex 2 Xcoordinate
    1092.3134574647993,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    706.162398677785,         !- Vertex 3 Xcoordinate
    1075.7328860173002,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    706.162398677785,         !- Vertex 4 Xcoordinate
    1075.7328860173002,       !- Vertex 4 Ycoordinate
    12.599999999999994;       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F0_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F0_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F1_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F1_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F1_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F2_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F2_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F2_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_4a0008fdc2aecd27_F3_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_4a0008fdc2aecd27_F3_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F0_dwelling_0,    !- Name
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F0_dwelling_1,    !- Name
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F0_dwelling_2,    !- Name
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F0_dwelling_3,    !- Name
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F0_dwelling_4,    !- Name
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F0_dwelling_5,    !- Name
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F1_dwelling_0,    !- Name
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F1_dwelling_1,    !- Name
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F1_dwelling_2,    !- Name
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F1_dwelling_3,    !- Name
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F1_dwelling_4,    !- Name
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F1_dwelling_5,    !- Name
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F2_dwelling_0,    !- Name
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F2_dwelling_1,    !- Name
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F2_dwelling_2,    !- Name
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F2_dwelling_3,    !- Name
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F2_dwelling_4,    !- Name
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F2_dwelling_5,    !- Name
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F3_dwelling_0,    !- Name
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F3_dwelling_1,    !- Name
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F3_dwelling_2,    !- Name
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F3_dwelling_3,    !- Name
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_4a0008fdc2aecd27_F3_dwelling_4,    !- Name
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5305232661981594,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F0_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F1_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F2_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone Name
    EU_HeatOnly_4a0008fdc2aecd27_F3_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    4a0008fdc2aecd27_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F0_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F1_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F1_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F2_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F2_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    4a0008fdc2aecd27_F3_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data