!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Vienna,                   !- Name
    48,                       !- Latitude
    16.5,                     !- Longitude
    1,                        !- Time Zone
    183;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/673cb7987b9ef6f4/673cb7987b9ef6f4_F4_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9142582684557554,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9540086279538318,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    1.0971099221469065,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    2.096417098752683,        !- UFactor
    0.65,                     !- Solar Heat Gain Coefficient
    0.65;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    673cb7987b9ef6f4_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.090087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.141357421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.141357421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.141357421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.141357421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.141357421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.14208984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.14208984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.14208984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.14208984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.14208984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.099609375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.099609375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.099609375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.099609375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.099609375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.113525390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.113525390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.113525390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.113525390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    673cb7987b9ef6f4_F4_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    312.113525390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1206.9599999999627,       !- Vertex 4 Xcoordinate
    1195.019999999553,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9100000000326,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1220.9100000000326,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1218.1019999999553,       !- Vertex 3 Xcoordinate
    1200.0599999995902,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1218.1019999999553,       !- Vertex 4 Xcoordinate
    1200.0599999995902,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1204.1729999999516,       !- Vertex 1 Xcoordinate
    1193.7589999996126,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1204.1729999999516,       !- Vertex 2 Xcoordinate
    1193.7589999996126,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1206.984999999986,        !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1206.984999999986,        !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9309999999823,       !- Vertex 1 Xcoordinate
    1195.007000000216,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1206.9309999999823,       !- Vertex 2 Xcoordinate
    1195.007000000216,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1204.1729999999516,       !- Vertex 3 Xcoordinate
    1193.7589999996126,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9599999999627,       !- Vertex 1 Xcoordinate
    1195.019999999553,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1206.9599999999627,       !- Vertex 2 Xcoordinate
    1195.019999999553,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1206.9309999999823,       !- Vertex 3 Xcoordinate
    1195.007000000216,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1206.9309999999823,       !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1220.9100000000326,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1206.984999999986,        !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1206.9309999999823,       !- Vertex 5 Xcoordinate
    1195.007000000216,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1206.9599999999627,       !- Vertex 6 Xcoordinate
    1195.019999999553,        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1206.9599999999627,       !- Vertex 4 Xcoordinate
    1195.019999999553,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9100000000326,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1220.9100000000326,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1218.1019999999553,       !- Vertex 3 Xcoordinate
    1200.0599999995902,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1218.1019999999553,       !- Vertex 4 Xcoordinate
    1200.0599999995902,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1204.1729999999516,       !- Vertex 1 Xcoordinate
    1193.7589999996126,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1204.1729999999516,       !- Vertex 2 Xcoordinate
    1193.7589999996126,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1206.984999999986,        !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1206.984999999986,        !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9309999999823,       !- Vertex 1 Xcoordinate
    1195.007000000216,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1206.9309999999823,       !- Vertex 2 Xcoordinate
    1195.007000000216,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1204.1729999999516,       !- Vertex 3 Xcoordinate
    1193.7589999996126,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9599999999627,       !- Vertex 1 Xcoordinate
    1195.019999999553,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1206.9599999999627,       !- Vertex 2 Xcoordinate
    1195.019999999553,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1206.9309999999823,       !- Vertex 3 Xcoordinate
    1195.007000000216,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1206.9309999999823,       !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1206.9599999999627,       !- Vertex 4 Xcoordinate
    1195.019999999553,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9100000000326,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1220.9100000000326,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1218.1019999999553,       !- Vertex 3 Xcoordinate
    1200.0599999995902,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1218.1019999999553,       !- Vertex 4 Xcoordinate
    1200.0599999995902,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1204.1729999999516,       !- Vertex 1 Xcoordinate
    1193.7589999996126,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1204.1729999999516,       !- Vertex 2 Xcoordinate
    1193.7589999996126,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1206.984999999986,        !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1206.984999999986,        !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9309999999823,       !- Vertex 1 Xcoordinate
    1195.007000000216,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1206.9309999999823,       !- Vertex 2 Xcoordinate
    1195.007000000216,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1204.1729999999516,       !- Vertex 3 Xcoordinate
    1193.7589999996126,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9599999999627,       !- Vertex 1 Xcoordinate
    1195.019999999553,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1206.9599999999627,       !- Vertex 2 Xcoordinate
    1195.019999999553,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1206.9309999999823,       !- Vertex 3 Xcoordinate
    1195.007000000216,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1206.9309999999823,       !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1206.9599999999627,       !- Vertex 4 Xcoordinate
    1195.019999999553,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9100000000326,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1220.9100000000326,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1218.1019999999553,       !- Vertex 3 Xcoordinate
    1200.0599999995902,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1218.1019999999553,       !- Vertex 4 Xcoordinate
    1200.0599999995902,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1204.1729999999516,       !- Vertex 1 Xcoordinate
    1193.7589999996126,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1204.1729999999516,       !- Vertex 2 Xcoordinate
    1193.7589999996126,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1206.984999999986,        !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1206.984999999986,        !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9309999999823,       !- Vertex 1 Xcoordinate
    1195.007000000216,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1206.9309999999823,       !- Vertex 2 Xcoordinate
    1195.007000000216,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1204.1729999999516,       !- Vertex 3 Xcoordinate
    1193.7589999996126,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9599999999627,       !- Vertex 1 Xcoordinate
    1195.019999999553,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1206.9599999999627,       !- Vertex 2 Xcoordinate
    1195.019999999553,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1206.9309999999823,       !- Vertex 3 Xcoordinate
    1195.007000000216,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1206.9309999999823,       !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1206.9599999999627,       !- Vertex 4 Xcoordinate
    1195.019999999553,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9100000000326,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1220.9100000000326,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1218.1019999999553,       !- Vertex 3 Xcoordinate
    1200.0599999995902,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1218.1019999999553,       !- Vertex 4 Xcoordinate
    1200.0599999995902,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1204.1729999999516,       !- Vertex 1 Xcoordinate
    1193.7589999996126,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1204.1729999999516,       !- Vertex 2 Xcoordinate
    1193.7589999996126,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1206.984999999986,        !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1206.984999999986,        !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9309999999823,       !- Vertex 1 Xcoordinate
    1195.007000000216,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1206.9309999999823,       !- Vertex 2 Xcoordinate
    1195.007000000216,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1204.1729999999516,       !- Vertex 3 Xcoordinate
    1193.7589999996126,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9599999999627,       !- Vertex 1 Xcoordinate
    1195.019999999553,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1206.9599999999627,       !- Vertex 2 Xcoordinate
    1195.019999999553,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1206.9309999999823,       !- Vertex 3 Xcoordinate
    1195.007000000216,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1206.9309999999823,       !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9100000000326,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1206.9309999999823,       !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    1204.1729999999516,       !- Vertex 5 Xcoordinate
    1193.7589999996126,       !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    1206.984999999986,        !- Vertex 6 Xcoordinate
    1187.555999999866,        !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.984999999986,        !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1206.984999999986,        !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1209.795000000042,        !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1209.795000000042,        !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7210000000196,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1223.7210000000196,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1220.9100000000326,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1220.9100000000326,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9100000000326,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1223.7210000000196,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1209.795000000042,        !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1206.984999999986,        !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.984999999986,        !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1206.984999999986,        !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1209.795000000042,        !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1209.795000000042,        !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7210000000196,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1223.7210000000196,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1220.9100000000326,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1220.9100000000326,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.984999999986,        !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1206.984999999986,        !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1209.795000000042,        !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1209.795000000042,        !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7210000000196,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1223.7210000000196,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1220.9100000000326,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1220.9100000000326,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.984999999986,        !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1206.984999999986,        !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1209.795000000042,        !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1209.795000000042,        !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7210000000196,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1223.7210000000196,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1220.9100000000326,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1220.9100000000326,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.984999999986,        !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1206.984999999986,        !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1209.795000000042,        !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1209.795000000042,        !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7210000000196,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1223.7210000000196,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1220.9100000000326,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1220.9100000000326,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 4 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7210000000196,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1220.9100000000326,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1206.984999999986,        !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1209.795000000042,        !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.795000000042,        !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1209.795000000042,        !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1223.7210000000196,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1223.7210000000196,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7210000000196,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1209.795000000042,        !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.795000000042,        !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1209.795000000042,        !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1223.7210000000196,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1223.7210000000196,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.795000000042,        !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1209.795000000042,        !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1223.7210000000196,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1223.7210000000196,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.795000000042,        !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1209.795000000042,        !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1223.7210000000196,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1223.7210000000196,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.795000000042,        !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1209.795000000042,        !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1223.7210000000196,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1223.7210000000196,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 4 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1223.7210000000196,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1209.795000000042,        !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.161000000313,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.161000000313,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1215.4139999999898,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1215.4139999999898,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1215.4139999999898,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.161000000313,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.161000000313,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1215.4139999999898,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1215.4139999999898,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.161000000313,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.161000000313,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1215.4139999999898,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1215.4139999999898,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.161000000313,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.161000000313,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1215.4139999999898,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1215.4139999999898,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.161000000313,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.161000000313,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1215.4139999999898,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1215.4139999999898,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 4 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1215.4139999999898,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.2369999999646,       !- Vertex 1 Xcoordinate
    1162.7379999998957,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1218.2369999999646,       !- Vertex 2 Xcoordinate
    1162.7379999998957,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1232.1380000000354,       !- Vertex 3 Xcoordinate
    1169.1119999997318,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1232.1380000000354,       !- Vertex 4 Xcoordinate
    1169.1119999997318,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999999898,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1215.4139999999898,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1218.2369999999646,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1218.2369999999646,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1380000000354,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1232.1380000000354,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1232.1380000000354,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1218.2369999999646,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1215.4139999999898,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.2369999999646,       !- Vertex 1 Xcoordinate
    1162.7379999998957,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1218.2369999999646,       !- Vertex 2 Xcoordinate
    1162.7379999998957,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1232.1380000000354,       !- Vertex 3 Xcoordinate
    1169.1119999997318,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1232.1380000000354,       !- Vertex 4 Xcoordinate
    1169.1119999997318,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999999898,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1215.4139999999898,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1218.2369999999646,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1218.2369999999646,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1380000000354,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1232.1380000000354,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.2369999999646,       !- Vertex 1 Xcoordinate
    1162.7379999998957,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1218.2369999999646,       !- Vertex 2 Xcoordinate
    1162.7379999998957,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1232.1380000000354,       !- Vertex 3 Xcoordinate
    1169.1119999997318,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1232.1380000000354,       !- Vertex 4 Xcoordinate
    1169.1119999997318,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999999898,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1215.4139999999898,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1218.2369999999646,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1218.2369999999646,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1380000000354,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1232.1380000000354,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.2369999999646,       !- Vertex 1 Xcoordinate
    1162.7379999998957,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1218.2369999999646,       !- Vertex 2 Xcoordinate
    1162.7379999998957,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1232.1380000000354,       !- Vertex 3 Xcoordinate
    1169.1119999997318,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1232.1380000000354,       !- Vertex 4 Xcoordinate
    1169.1119999997318,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999999898,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1215.4139999999898,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1218.2369999999646,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1218.2369999999646,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1380000000354,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1232.1380000000354,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.2369999999646,       !- Vertex 1 Xcoordinate
    1162.7379999998957,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1218.2369999999646,       !- Vertex 2 Xcoordinate
    1162.7379999998957,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1232.1380000000354,       !- Vertex 3 Xcoordinate
    1169.1119999997318,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1232.1380000000354,       !- Vertex 4 Xcoordinate
    1169.1119999997318,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999999898,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1215.4139999999898,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1218.2369999999646,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1218.2369999999646,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1380000000354,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1232.1380000000354,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 4 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1380000000354,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1215.4139999999898,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1218.2369999999646,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9849999998696,       !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1206.9849999998696,       !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1220.9099999996834,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1220.9099999996834,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1206.930999999866,        !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1204.1729999999516,       !- Vertex 5 Xcoordinate
    1193.7589999996126,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1206.9849999998696,       !- Vertex 6 Xcoordinate
    1187.555999999866,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1206.930999999866,        !- Vertex 5 Xcoordinate
    1195.007000000216,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1206.9599999999627,       !- Vertex 6 Xcoordinate
    1195.019999999553,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9849999998696,       !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1206.9849999998696,       !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1220.9099999996834,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1220.9099999996834,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1206.930999999866,        !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1204.1729999999516,       !- Vertex 5 Xcoordinate
    1193.7589999996126,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1206.9849999998696,       !- Vertex 6 Xcoordinate
    1187.555999999866,        !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1206.930999999866,        !- Vertex 5 Xcoordinate
    1195.007000000216,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1206.9599999999627,       !- Vertex 6 Xcoordinate
    1195.019999999553,        !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9849999998696,       !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1206.9849999998696,       !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1220.9099999996834,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1220.9099999996834,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1206.930999999866,        !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1204.1729999999516,       !- Vertex 5 Xcoordinate
    1193.7589999996126,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1206.9849999998696,       !- Vertex 6 Xcoordinate
    1187.555999999866,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1206.930999999866,        !- Vertex 5 Xcoordinate
    1195.007000000216,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1206.9599999999627,       !- Vertex 6 Xcoordinate
    1195.019999999553,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9849999998696,       !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1206.9849999998696,       !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1220.9099999996834,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1220.9099999996834,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1218.1019999999553,       !- Vertex 2 Xcoordinate
    1200.0599999995902,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1206.9599999999627,       !- Vertex 3 Xcoordinate
    1195.019999999553,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1206.930999999866,        !- Vertex 4 Xcoordinate
    1195.007000000216,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1204.1729999999516,       !- Vertex 5 Xcoordinate
    1193.7589999996126,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1206.9849999998696,       !- Vertex 6 Xcoordinate
    1187.555999999866,        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1218.1019999999553,       !- Vertex 1 Xcoordinate
    1200.0599999995902,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1204.1729999999516,       !- Vertex 4 Xcoordinate
    1193.7589999996126,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1206.930999999866,        !- Vertex 5 Xcoordinate
    1195.007000000216,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1206.9599999999627,       !- Vertex 6 Xcoordinate
    1195.019999999553,        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 4 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1206.9849999998696,       !- Vertex 1 Xcoordinate
    1187.555999999866,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1206.9849999998696,       !- Vertex 2 Xcoordinate
    1187.555999999866,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1220.9099999996834,       !- Vertex 3 Xcoordinate
    1193.8689999999478,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1220.9099999996834,       !- Vertex 4 Xcoordinate
    1193.8689999999478,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.7949999999255,       !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1209.7949999999255,       !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1223.7209999999031,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1223.7209999999031,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.7949999999255,       !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1209.7949999999255,       !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1223.7209999999031,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1223.7209999999031,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.7949999999255,       !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1209.7949999999255,       !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1223.7209999999031,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1223.7209999999031,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.7949999999255,       !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1209.7949999999255,       !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1223.7209999999031,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1223.7209999999031,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1220.9099999996834,       !- Vertex 2 Xcoordinate
    1193.8689999999478,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1206.9849999998696,       !- Vertex 3 Xcoordinate
    1187.555999999866,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1220.9099999996834,       !- Vertex 1 Xcoordinate
    1193.8689999999478,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1206.9849999998696,       !- Vertex 4 Xcoordinate
    1187.555999999866,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_1 Storey 4 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 4 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1209.7949999999255,       !- Vertex 1 Xcoordinate
    1181.3580000000075,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1209.7949999999255,       !- Vertex 2 Xcoordinate
    1181.3580000000075,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1223.7209999999031,       !- Vertex 3 Xcoordinate
    1187.6720000002533,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1223.7209999999031,       !- Vertex 4 Xcoordinate
    1187.6720000002533,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_1 Storey 4 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.1610000021756,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.1610000021756,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4739999994636,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4739999994636,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.1610000021756,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.1610000021756,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4739999994636,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4739999994636,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.1610000021756,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.1610000021756,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4739999994636,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4739999994636,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.1610000021756,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.1610000021756,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4739999994636,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4739999994636,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1223.7209999999031,       !- Vertex 2 Xcoordinate
    1187.6720000002533,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1209.7949999999255,       !- Vertex 3 Xcoordinate
    1181.3580000000075,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_2 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1223.7209999999031,       !- Vertex 1 Xcoordinate
    1187.6720000002533,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1209.7949999999255,       !- Vertex 4 Xcoordinate
    1181.3580000000075,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_2 Storey 4 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1212.6049999999814,       !- Vertex 1 Xcoordinate
    1175.1610000021756,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1212.6049999999814,       !- Vertex 2 Xcoordinate
    1175.1610000021756,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1226.530999999959,        !- Vertex 3 Xcoordinate
    1181.4740000003949,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1226.530999999959,        !- Vertex 4 Xcoordinate
    1181.4740000003949,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4739999994636,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4739999994636,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999998733,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1215.4139999998733,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999998733,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1215.4139999998733,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999998733,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1215.4139999998733,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999998733,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1215.4139999998733,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1226.530999999959,        !- Vertex 2 Xcoordinate
    1181.4740000003949,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1212.6049999999814,       !- Vertex 3 Xcoordinate
    1175.161000000313,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1226.530999999959,        !- Vertex 1 Xcoordinate
    1181.4740000003949,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1212.6049999999814,       !- Vertex 4 Xcoordinate
    1175.161000000313,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_3 Storey 4 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 4 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1215.4139999998733,       !- Vertex 1 Xcoordinate
    1168.963999999687,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1215.4139999998733,       !- Vertex 2 Xcoordinate
    1168.963999999687,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1229.341000000015,        !- Vertex 3 Xcoordinate
    1175.277999999933,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1229.341000000015,        !- Vertex 4 Xcoordinate
    1175.277999999933,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_3 Storey 4 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1379999998026,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1218.2369999997318,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1232.1379999998026,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1218.2369999997318,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1379999998026,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1218.2369999997318,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1232.1379999998026,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1218.2369999997318,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1379999998026,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1218.2369999997318,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1232.1379999998026,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1218.2369999997318,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1232.1379999998026,       !- Vertex 1 Xcoordinate
    1169.1119999997318,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1229.341000000015,        !- Vertex 2 Xcoordinate
    1175.277999999933,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1215.4139999998733,       !- Vertex 3 Xcoordinate
    1168.963999999687,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1218.2369999997318,       !- Vertex 4 Xcoordinate
    1162.7379999998957,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_4 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 673cb7987b9ef6f4_4 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1229.341000000015,        !- Vertex 1 Xcoordinate
    1175.277999999933,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1232.1379999998026,       !- Vertex 2 Xcoordinate
    1169.1119999997318,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1218.2369999997318,       !- Vertex 3 Xcoordinate
    1162.7379999998957,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1215.4139999998733,       !- Vertex 4 Xcoordinate
    1168.963999999687,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1220.029771591071,        !- Vertex 1 Xcoordinate
    1195.8097030194476,       !- Vertex 1 Ycoordinate
    2.0595850331176266,       !- Vertex 1 Zcoordinate
    1220.029771591071,        !- Vertex 2 Xcoordinate
    1195.8097030194476,       !- Vertex 2 Ycoordinate
    0.9404149668823732,       !- Vertex 2 Zcoordinate
    1218.9822284090333,       !- Vertex 3 Xcoordinate
    1198.1192969800904,       !- Vertex 3 Ycoordinate
    0.9404149668823732,       !- Vertex 3 Zcoordinate
    1218.9822284090333,       !- Vertex 4 Xcoordinate
    1198.1192969800904,       !- Vertex 4 Ycoordinate
    2.0595850331176266;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1205.0544822955271,       !- Vertex 1 Xcoordinate
    1191.8145353198051,       !- Vertex 1 Ycoordinate
    2.0595850331176266,       !- Vertex 1 Zcoordinate
    1205.0544822955271,       !- Vertex 2 Xcoordinate
    1191.8145353198051,       !- Vertex 2 Ycoordinate
    0.9404149668823732,       !- Vertex 2 Zcoordinate
    1206.103517704294,        !- Vertex 3 Xcoordinate
    1189.5004646796733,       !- Vertex 3 Ycoordinate
    0.9404149668823732,       !- Vertex 3 Zcoordinate
    1206.103517704294,        !- Vertex 4 Xcoordinate
    1189.5004646796733,       !- Vertex 4 Ycoordinate
    2.0595850331176266;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1206.0664451736957,       !- Vertex 1 Xcoordinate
    1194.6157873738557,       !- Vertex 1 Ycoordinate
    2.0595850331176266,       !- Vertex 1 Zcoordinate
    1206.0664451736957,       !- Vertex 2 Xcoordinate
    1194.6157873738557,       !- Vertex 2 Ycoordinate
    0.9404149668823732,       !- Vertex 2 Zcoordinate
    1205.0375548261218,       !- Vertex 3 Xcoordinate
    1194.150212625973,        !- Vertex 3 Ycoordinate
    0.9404149668823732,       !- Vertex 3 Zcoordinate
    1205.0375548261218,       !- Vertex 4 Xcoordinate
    1194.150212625973,        !- Vertex 4 Ycoordinate
    2.0595850331176266;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1220.029771591071,        !- Vertex 1 Xcoordinate
    1195.8097030194476,       !- Vertex 1 Ycoordinate
    5.059585033117627,        !- Vertex 1 Zcoordinate
    1220.029771591071,        !- Vertex 2 Xcoordinate
    1195.8097030194476,       !- Vertex 2 Ycoordinate
    3.9404149668823734,       !- Vertex 2 Zcoordinate
    1218.9822284090333,       !- Vertex 3 Xcoordinate
    1198.1192969800904,       !- Vertex 3 Ycoordinate
    3.9404149668823734,       !- Vertex 3 Zcoordinate
    1218.9822284090333,       !- Vertex 4 Xcoordinate
    1198.1192969800904,       !- Vertex 4 Ycoordinate
    5.059585033117627;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1205.0544822955271,       !- Vertex 1 Xcoordinate
    1191.8145353198051,       !- Vertex 1 Ycoordinate
    5.059585033117627,        !- Vertex 1 Zcoordinate
    1205.0544822955271,       !- Vertex 2 Xcoordinate
    1191.8145353198051,       !- Vertex 2 Ycoordinate
    3.9404149668823734,       !- Vertex 2 Zcoordinate
    1206.103517704294,        !- Vertex 3 Xcoordinate
    1189.5004646796733,       !- Vertex 3 Ycoordinate
    3.9404149668823734,       !- Vertex 3 Zcoordinate
    1206.103517704294,        !- Vertex 4 Xcoordinate
    1189.5004646796733,       !- Vertex 4 Ycoordinate
    5.059585033117627;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1206.0664451736957,       !- Vertex 1 Xcoordinate
    1194.6157873738557,       !- Vertex 1 Ycoordinate
    5.059585033117627,        !- Vertex 1 Zcoordinate
    1206.0664451736957,       !- Vertex 2 Xcoordinate
    1194.6157873738557,       !- Vertex 2 Ycoordinate
    3.9404149668823734,       !- Vertex 2 Zcoordinate
    1205.0375548261218,       !- Vertex 3 Xcoordinate
    1194.150212625973,        !- Vertex 3 Ycoordinate
    3.9404149668823734,       !- Vertex 3 Zcoordinate
    1205.0375548261218,       !- Vertex 4 Xcoordinate
    1194.150212625973,        !- Vertex 4 Ycoordinate
    5.059585033117627;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1220.029771591071,        !- Vertex 1 Xcoordinate
    1195.8097030194476,       !- Vertex 1 Ycoordinate
    8.059585033117626,        !- Vertex 1 Zcoordinate
    1220.029771591071,        !- Vertex 2 Xcoordinate
    1195.8097030194476,       !- Vertex 2 Ycoordinate
    6.940414966882373,        !- Vertex 2 Zcoordinate
    1218.9822284090333,       !- Vertex 3 Xcoordinate
    1198.1192969800904,       !- Vertex 3 Ycoordinate
    6.940414966882373,        !- Vertex 3 Zcoordinate
    1218.9822284090333,       !- Vertex 4 Xcoordinate
    1198.1192969800904,       !- Vertex 4 Ycoordinate
    8.059585033117626;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1205.0544822955271,       !- Vertex 1 Xcoordinate
    1191.8145353198051,       !- Vertex 1 Ycoordinate
    8.059585033117626,        !- Vertex 1 Zcoordinate
    1205.0544822955271,       !- Vertex 2 Xcoordinate
    1191.8145353198051,       !- Vertex 2 Ycoordinate
    6.940414966882373,        !- Vertex 2 Zcoordinate
    1206.103517704294,        !- Vertex 3 Xcoordinate
    1189.5004646796733,       !- Vertex 3 Ycoordinate
    6.940414966882373,        !- Vertex 3 Zcoordinate
    1206.103517704294,        !- Vertex 4 Xcoordinate
    1189.5004646796733,       !- Vertex 4 Ycoordinate
    8.059585033117626;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1206.0664451736957,       !- Vertex 1 Xcoordinate
    1194.6157873738557,       !- Vertex 1 Ycoordinate
    8.059585033117626,        !- Vertex 1 Zcoordinate
    1206.0664451736957,       !- Vertex 2 Xcoordinate
    1194.6157873738557,       !- Vertex 2 Ycoordinate
    6.940414966882373,        !- Vertex 2 Zcoordinate
    1205.0375548261218,       !- Vertex 3 Xcoordinate
    1194.150212625973,        !- Vertex 3 Ycoordinate
    6.940414966882373,        !- Vertex 3 Zcoordinate
    1205.0375548261218,       !- Vertex 4 Xcoordinate
    1194.150212625973,        !- Vertex 4 Ycoordinate
    8.059585033117626;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1220.029771591071,        !- Vertex 1 Xcoordinate
    1195.8097030194476,       !- Vertex 1 Ycoordinate
    11.059585033117626,       !- Vertex 1 Zcoordinate
    1220.029771591071,        !- Vertex 2 Xcoordinate
    1195.8097030194476,       !- Vertex 2 Ycoordinate
    9.940414966882374,        !- Vertex 2 Zcoordinate
    1218.9822284090333,       !- Vertex 3 Xcoordinate
    1198.1192969800904,       !- Vertex 3 Ycoordinate
    9.940414966882374,        !- Vertex 3 Zcoordinate
    1218.9822284090333,       !- Vertex 4 Xcoordinate
    1198.1192969800904,       !- Vertex 4 Ycoordinate
    11.059585033117626;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1205.0544822955271,       !- Vertex 1 Xcoordinate
    1191.8145353198051,       !- Vertex 1 Ycoordinate
    11.059585033117626,       !- Vertex 1 Zcoordinate
    1205.0544822955271,       !- Vertex 2 Xcoordinate
    1191.8145353198051,       !- Vertex 2 Ycoordinate
    9.940414966882374,        !- Vertex 2 Zcoordinate
    1206.103517704294,        !- Vertex 3 Xcoordinate
    1189.5004646796733,       !- Vertex 3 Ycoordinate
    9.940414966882374,        !- Vertex 3 Zcoordinate
    1206.103517704294,        !- Vertex 4 Xcoordinate
    1189.5004646796733,       !- Vertex 4 Ycoordinate
    11.059585033117626;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1206.0664451736957,       !- Vertex 1 Xcoordinate
    1194.6157873738557,       !- Vertex 1 Ycoordinate
    11.059585033117626,       !- Vertex 1 Zcoordinate
    1206.0664451736957,       !- Vertex 2 Xcoordinate
    1194.6157873738557,       !- Vertex 2 Ycoordinate
    9.940414966882374,        !- Vertex 2 Zcoordinate
    1205.0375548261218,       !- Vertex 3 Xcoordinate
    1194.150212625973,        !- Vertex 3 Ycoordinate
    9.940414966882374,        !- Vertex 3 Zcoordinate
    1205.0375548261218,       !- Vertex 4 Xcoordinate
    1194.150212625973,        !- Vertex 4 Ycoordinate
    11.059585033117626;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1220.029771591071,        !- Vertex 1 Xcoordinate
    1195.8097030194476,       !- Vertex 1 Ycoordinate
    14.059585033117626,       !- Vertex 1 Zcoordinate
    1220.029771591071,        !- Vertex 2 Xcoordinate
    1195.8097030194476,       !- Vertex 2 Ycoordinate
    12.940414966882374,       !- Vertex 2 Zcoordinate
    1218.9822284090333,       !- Vertex 3 Xcoordinate
    1198.1192969800904,       !- Vertex 3 Ycoordinate
    12.940414966882374,       !- Vertex 3 Zcoordinate
    1218.9822284090333,       !- Vertex 4 Xcoordinate
    1198.1192969800904,       !- Vertex 4 Ycoordinate
    14.059585033117626;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1205.0544822955271,       !- Vertex 1 Xcoordinate
    1191.8145353198051,       !- Vertex 1 Ycoordinate
    14.059585033117626,       !- Vertex 1 Zcoordinate
    1205.0544822955271,       !- Vertex 2 Xcoordinate
    1191.8145353198051,       !- Vertex 2 Ycoordinate
    12.940414966882374,       !- Vertex 2 Zcoordinate
    1206.103517704294,        !- Vertex 3 Xcoordinate
    1189.5004646796733,       !- Vertex 3 Ycoordinate
    12.940414966882374,       !- Vertex 3 Zcoordinate
    1206.103517704294,        !- Vertex 4 Xcoordinate
    1189.5004646796733,       !- Vertex 4 Ycoordinate
    14.059585033117626;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 673cb7987b9ef6f4_0 Storey 4 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1206.0664451736957,       !- Vertex 1 Xcoordinate
    1194.6157873738557,       !- Vertex 1 Ycoordinate
    14.059585033117626,       !- Vertex 1 Zcoordinate
    1206.0664451736957,       !- Vertex 2 Xcoordinate
    1194.6157873738557,       !- Vertex 2 Ycoordinate
    12.940414966882374,       !- Vertex 2 Zcoordinate
    1205.0375548261218,       !- Vertex 3 Xcoordinate
    1194.150212625973,        !- Vertex 3 Ycoordinate
    12.940414966882374,       !- Vertex 3 Zcoordinate
    1205.0375548261218,       !- Vertex 4 Xcoordinate
    1194.150212625973,        !- Vertex 4 Ycoordinate
    14.059585033117626;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    673cb7987b9ef6f4_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03024900137268;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.04737799755836;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.0473199975554;        !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03333550823972;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03778400035432;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03024900137268;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.04737799755836;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.0473199975554;        !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03333550823972;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F1_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03778400035432;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03024900137268;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.04737799755836;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.0473199975554;        !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03333550823972;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F2_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03778400035432;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03024900137268;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.04737799755836;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.0473199975554;        !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03333550823972;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F3_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03778400035432;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03024900137268;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.04737799755836;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.0473199975554;        !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F4_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03333550823972;       !- Surface Area

INTERNALMASS,
    673cb7987b9ef6f4_F4_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.03778400035432;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_AT-VIE-5373770_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1250.8533061542548,       !- Vertex 1 Xcoordinate
    1128.247384400107,        !- Vertex 1 Ycoordinate
    20.200000000000003,       !- Vertex 1 Zcoordinate
    1250.8533061542548,       !- Vertex 2 Xcoordinate
    1128.247384400107,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1191.0007410243852,       !- Vertex 3 Xcoordinate
    1102.191894216463,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1191.0007410243852,       !- Vertex 4 Xcoordinate
    1102.191894216463,        !- Vertex 4 Ycoordinate
    20.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5373770_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1191.0007410243852,       !- Vertex 1 Xcoordinate
    1102.191894216463,        !- Vertex 1 Ycoordinate
    20.200000000000003,       !- Vertex 1 Zcoordinate
    1191.0007410243852,       !- Vertex 2 Xcoordinate
    1102.191894216463,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1160.169797996874,        !- Vertex 3 Xcoordinate
    1173.0142434611917,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1160.169797996874,        !- Vertex 4 Xcoordinate
    1173.0142434611917,       !- Vertex 4 Ycoordinate
    20.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5373770_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1160.169797996874,        !- Vertex 1 Xcoordinate
    1173.0142434611917,       !- Vertex 1 Ycoordinate
    20.200000000000003,       !- Vertex 1 Zcoordinate
    1160.169797996874,        !- Vertex 2 Xcoordinate
    1173.0142434611917,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1220.0223631267436,       !- Vertex 3 Xcoordinate
    1199.069733645767,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1220.0223631267436,       !- Vertex 4 Xcoordinate
    1199.069733645767,        !- Vertex 4 Ycoordinate
    20.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5373770_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1220.0223631267436,       !- Vertex 1 Xcoordinate
    1199.069733645767,        !- Vertex 1 Ycoordinate
    20.200000000000003,       !- Vertex 1 Zcoordinate
    1220.0223631267436,       !- Vertex 2 Xcoordinate
    1199.069733645767,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1250.8533061542548,       !- Vertex 3 Xcoordinate
    1128.247384400107,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1250.8533061542548,       !- Vertex 4 Xcoordinate
    1128.247384400107,        !- Vertex 4 Ycoordinate
    20.200000000000003;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5298824_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1207.2995070226025,       !- Vertex 1 Xcoordinate
    1132.9434295594692,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1207.2995070226025,       !- Vertex 2 Xcoordinate
    1132.9434295594692,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1197.85532157321,         !- Vertex 3 Xcoordinate
    1153.544172246009,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1197.85532157321,         !- Vertex 4 Xcoordinate
    1153.544172246009,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5298824_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1197.85532157321,         !- Vertex 1 Xcoordinate
    1153.544172246009,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1197.85532157321,         !- Vertex 2 Xcoordinate
    1153.544172246009,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1210.905241824803,        !- Vertex 3 Xcoordinate
    1159.5267924806103,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1210.905241824803,        !- Vertex 4 Xcoordinate
    1159.5267924806103,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5298824_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1210.905241824803,        !- Vertex 1 Xcoordinate
    1159.5267924806103,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1210.905241824803,        !- Vertex 2 Xcoordinate
    1159.5267924806103,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1220.349239140749,        !- Vertex 3 Xcoordinate
    1138.9257224807516,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1220.349239140749,        !- Vertex 4 Xcoordinate
    1138.9257224807516,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5298824_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1220.349239140749,        !- Vertex 1 Xcoordinate
    1138.9257224807516,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1220.349239140749,        !- Vertex 2 Xcoordinate
    1138.9257224807516,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1207.2995070226025,       !- Vertex 3 Xcoordinate
    1132.9434295594692,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1207.2995070226025,       !- Vertex 4 Xcoordinate
    1132.9434295594692,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5553996_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1273.899692576495,        !- Vertex 1 Xcoordinate
    1169.2754490086809,       !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    1273.899692576495,        !- Vertex 2 Xcoordinate
    1169.2754490086809,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1252.9214078929508,       !- Vertex 3 Xcoordinate
    1159.6982408734038,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1252.9214078929508,       !- Vertex 4 Xcoordinate
    1159.6982408734038,       !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5553996_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1252.9214078929508,       !- Vertex 1 Xcoordinate
    1159.6982408734038,       !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    1252.9214078929508,       !- Vertex 2 Xcoordinate
    1159.6982408734038,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1241.0912902430864,       !- Vertex 3 Xcoordinate
    1185.6114416671917,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1241.0912902430864,       !- Vertex 4 Xcoordinate
    1185.6114416671917,       !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5553996_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1241.0912902430864,       !- Vertex 1 Xcoordinate
    1185.6114416671917,       !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    1241.0912902430864,       !- Vertex 2 Xcoordinate
    1185.6114416671917,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1262.0697369002737,       !- Vertex 3 Xcoordinate
    1195.1887028496712,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1262.0697369002737,       !- Vertex 4 Xcoordinate
    1195.1887028496712,       !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5553996_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1262.0697369002737,       !- Vertex 1 Xcoordinate
    1195.1887028496712,       !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    1262.0697369002737,       !- Vertex 2 Xcoordinate
    1195.1887028496712,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1273.899692576495,        !- Vertex 3 Xcoordinate
    1169.2754490086809,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1273.899692576495,        !- Vertex 4 Xcoordinate
    1169.2754490086809,       !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464194_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1255.717055998277,        !- Vertex 1 Xcoordinate
    1192.2310892269015,       !- Vertex 1 Ycoordinate
    19.900000000000006,       !- Vertex 1 Zcoordinate
    1255.717055998277,        !- Vertex 2 Xcoordinate
    1192.2310892269015,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1241.1534617491998,       !- Vertex 3 Xcoordinate
    1185.639845635742,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1241.1534617491998,       !- Vertex 4 Xcoordinate
    1185.639845635742,        !- Vertex 4 Ycoordinate
    19.900000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464194_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1241.1534617491998,       !- Vertex 1 Xcoordinate
    1185.639845635742,        !- Vertex 1 Ycoordinate
    19.900000000000006,       !- Vertex 1 Zcoordinate
    1241.1534617491998,       !- Vertex 2 Xcoordinate
    1185.639845635742,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1234.0390969226137,       !- Vertex 3 Xcoordinate
    1201.3607438309118,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1234.0390969226137,       !- Vertex 4 Xcoordinate
    1201.3607438309118,       !- Vertex 4 Ycoordinate
    19.900000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464194_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1234.0390969226137,       !- Vertex 1 Xcoordinate
    1201.3607438309118,       !- Vertex 1 Ycoordinate
    19.900000000000006,       !- Vertex 1 Zcoordinate
    1234.0390969226137,       !- Vertex 2 Xcoordinate
    1201.3607438309118,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1248.602444385062,        !- Vertex 3 Xcoordinate
    1207.9516419377178,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1248.602444385062,        !- Vertex 4 Xcoordinate
    1207.9516419377178,       !- Vertex 4 Ycoordinate
    19.900000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5464194_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1248.602444385062,        !- Vertex 1 Xcoordinate
    1207.9516419377178,       !- Vertex 1 Ycoordinate
    19.900000000000006,       !- Vertex 1 Zcoordinate
    1248.602444385062,        !- Vertex 2 Xcoordinate
    1207.9516419377178,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1255.717055998277,        !- Vertex 3 Xcoordinate
    1192.2310892269015,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1255.717055998277,        !- Vertex 4 Xcoordinate
    1192.2310892269015,       !- Vertex 4 Ycoordinate
    19.900000000000006;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5406671_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1218.1662412090227,       !- Vertex 1 Xcoordinate
    1200.0891970451921,       !- Vertex 1 Ycoordinate
    16.500000000000007,       !- Vertex 1 Zcoordinate
    1218.1662412090227,       !- Vertex 2 Xcoordinate
    1200.0891970451921,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1205.2959145063069,       !- Vertex 3 Xcoordinate
    1194.2672885656357,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1205.2959145063069,       !- Vertex 4 Xcoordinate
    1194.2672885656357,       !- Vertex 4 Ycoordinate
    16.500000000000007;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5406671_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1205.2959145063069,       !- Vertex 1 Xcoordinate
    1194.2672885656357,       !- Vertex 1 Ycoordinate
    16.500000000000007,       !- Vertex 1 Zcoordinate
    1205.2959145063069,       !- Vertex 2 Xcoordinate
    1194.2672885656357,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1198.2262479369529,       !- Vertex 3 Xcoordinate
    1209.8960377490148,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1198.2262479369529,       !- Vertex 4 Xcoordinate
    1209.8960377490148,       !- Vertex 4 Ycoordinate
    16.500000000000007;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5406671_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1198.2262479369529,       !- Vertex 1 Xcoordinate
    1209.8960377490148,       !- Vertex 1 Ycoordinate
    16.500000000000007,       !- Vertex 1 Zcoordinate
    1198.2262479369529,       !- Vertex 2 Xcoordinate
    1209.8960377490148,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1211.096688505495,        !- Vertex 3 Xcoordinate
    1215.7179830847308,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1211.096688505495,        !- Vertex 4 Xcoordinate
    1215.7179830847308,       !- Vertex 4 Ycoordinate
    16.500000000000007;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5406671_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1211.096688505495,        !- Vertex 1 Xcoordinate
    1215.7179830847308,       !- Vertex 1 Ycoordinate
    16.500000000000007,       !- Vertex 1 Zcoordinate
    1211.096688505495,        !- Vertex 2 Xcoordinate
    1215.7179830847308,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1218.1662412090227,       !- Vertex 3 Xcoordinate
    1200.0891970451921,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1218.1662412090227,       !- Vertex 4 Xcoordinate
    1200.0891970451921,       !- Vertex 4 Ycoordinate
    16.500000000000007;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5534479_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1234.1014028863283,       !- Vertex 1 Xcoordinate
    1201.2811424573883,       !- Vertex 1 Ycoordinate
    17.799999999999997,       !- Vertex 1 Zcoordinate
    1234.1014028863283,       !- Vertex 2 Xcoordinate
    1201.2811424573883,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1224.7083893931704,       !- Vertex 3 Xcoordinate
    1221.8578064227477,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1224.7083893931704,       !- Vertex 4 Xcoordinate
    1221.8578064227477,       !- Vertex 4 Ycoordinate
    17.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5534479_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1224.7083893931704,       !- Vertex 1 Xcoordinate
    1221.8578064227477,       !- Vertex 1 Ycoordinate
    17.799999999999997,       !- Vertex 1 Zcoordinate
    1224.7083893931704,       !- Vertex 2 Xcoordinate
    1221.8578064227477,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1252.6046259667492,       !- Vertex 3 Xcoordinate
    1234.59304704424,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1252.6046259667492,       !- Vertex 4 Xcoordinate
    1234.59304704424,         !- Vertex 4 Ycoordinate
    17.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5534479_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1252.6046259667492,       !- Vertex 1 Xcoordinate
    1234.59304704424,         !- Vertex 1 Ycoordinate
    17.799999999999997,       !- Vertex 1 Zcoordinate
    1252.6046259667492,       !- Vertex 2 Xcoordinate
    1234.59304704424,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1261.9981277956394,       !- Vertex 3 Xcoordinate
    1214.0168084539473,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1261.9981277956394,       !- Vertex 4 Xcoordinate
    1214.0168084539473,       !- Vertex 4 Ycoordinate
    17.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5534479_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1261.9981277956394,       !- Vertex 1 Xcoordinate
    1214.0168084539473,       !- Vertex 1 Ycoordinate
    17.799999999999997,       !- Vertex 1 Zcoordinate
    1261.9981277956394,       !- Vertex 2 Xcoordinate
    1214.0168084539473,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1234.1014028863283,       !- Vertex 3 Xcoordinate
    1201.2811424573883,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1234.1014028863283,       !- Vertex 4 Xcoordinate
    1201.2811424573883,       !- Vertex 4 Ycoordinate
    17.799999999999997;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5341898_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1182.8688679226907,       !- Vertex 1 Xcoordinate
    1202.9834933262318,       !- Vertex 1 Ycoordinate
    23.599999999999994,       !- Vertex 1 Zcoordinate
    1182.8688679226907,       !- Vertex 2 Xcoordinate
    1202.9834933262318,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1190.3684150299523,       !- Vertex 3 Xcoordinate
    1186.2750076772645,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1190.3684150299523,       !- Vertex 4 Xcoordinate
    1186.2750076772645,       !- Vertex 4 Ycoordinate
    23.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5341898_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1190.3684150299523,       !- Vertex 1 Xcoordinate
    1186.2750076772645,       !- Vertex 1 Ycoordinate
    23.599999999999994,       !- Vertex 1 Zcoordinate
    1190.3684150299523,       !- Vertex 2 Xcoordinate
    1186.2750076772645,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1179.3475542310625,       !- Vertex 3 Xcoordinate
    1181.3283316958696,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1179.3475542310625,       !- Vertex 4 Xcoordinate
    1181.3283316958696,       !- Vertex 4 Ycoordinate
    23.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5341898_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1179.3475542310625,       !- Vertex 1 Xcoordinate
    1181.3283316958696,       !- Vertex 1 Ycoordinate
    23.599999999999994,       !- Vertex 1 Zcoordinate
    1179.3475542310625,       !- Vertex 2 Xcoordinate
    1181.3283316958696,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1171.8480071236845,       !- Vertex 3 Xcoordinate
    1198.036817344837,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1171.8480071236845,       !- Vertex 4 Xcoordinate
    1198.036817344837,        !- Vertex 4 Ycoordinate
    23.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5341898_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1171.8480071236845,       !- Vertex 1 Xcoordinate
    1198.036817344837,        !- Vertex 1 Ycoordinate
    23.599999999999994,       !- Vertex 1 Zcoordinate
    1171.8480071236845,       !- Vertex 2 Xcoordinate
    1198.036817344837,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1182.8688679226907,       !- Vertex 3 Xcoordinate
    1202.9834933262318,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1182.8688679226907,       !- Vertex 4 Xcoordinate
    1202.9834933262318,       !- Vertex 4 Ycoordinate
    23.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5286398_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1199.2430347800255,       !- Vertex 1 Xcoordinate
    1242.1817955914885,       !- Vertex 1 Ycoordinate
    19.599999999999994,       !- Vertex 1 Zcoordinate
    1199.2430347800255,       !- Vertex 2 Xcoordinate
    1242.1817955914885,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1211.1069342478877,       !- Vertex 3 Xcoordinate
    1215.5909295892343,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1211.1069342478877,       !- Vertex 4 Xcoordinate
    1215.5909295892343,       !- Vertex 4 Ycoordinate
    19.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5286398_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1211.1069342478877,       !- Vertex 1 Xcoordinate
    1215.5909295892343,       !- Vertex 1 Ycoordinate
    19.599999999999994,       !- Vertex 1 Zcoordinate
    1211.1069342478877,       !- Vertex 2 Xcoordinate
    1215.5909295892343,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1182.8197533593047,       !- Vertex 3 Xcoordinate
    1202.970194700174,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1182.8197533593047,       !- Vertex 4 Xcoordinate
    1202.970194700174,        !- Vertex 4 Ycoordinate
    19.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5286398_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1182.8197533593047,       !- Vertex 1 Xcoordinate
    1202.970194700174,        !- Vertex 1 Ycoordinate
    19.599999999999994,       !- Vertex 1 Zcoordinate
    1182.8197533593047,       !- Vertex 2 Xcoordinate
    1202.970194700174,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1170.955853891559,        !- Vertex 3 Xcoordinate
    1229.5610607024282,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1170.955853891559,        !- Vertex 4 Xcoordinate
    1229.5610607024282,       !- Vertex 4 Ycoordinate
    19.599999999999994;       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_AT-VIE-5286398_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1170.955853891559,        !- Vertex 1 Xcoordinate
    1229.5610607024282,       !- Vertex 1 Ycoordinate
    19.599999999999994,       !- Vertex 1 Zcoordinate
    1170.955853891559,        !- Vertex 2 Xcoordinate
    1229.5610607024282,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1199.2430347800255,       !- Vertex 3 Xcoordinate
    1242.1817955914885,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1199.2430347800255,       !- Vertex 4 Xcoordinate
    1242.1817955914885,       !- Vertex 4 Ycoordinate
    19.599999999999994;       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F1_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F1_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F2_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F2_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F3_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F3_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F4_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_673cb7987b9ef6f4_F4_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_673cb7987b9ef6f4_F4_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F0_dwelling_0,    !- Name
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F0_dwelling_1,    !- Name
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F0_dwelling_2,    !- Name
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F0_dwelling_3,    !- Name
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F0_dwelling_4,    !- Name
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F1_dwelling_0,    !- Name
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F1_dwelling_1,    !- Name
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F1_dwelling_2,    !- Name
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F1_dwelling_3,    !- Name
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F1_dwelling_4,    !- Name
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F2_dwelling_0,    !- Name
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F2_dwelling_1,    !- Name
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F2_dwelling_2,    !- Name
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F2_dwelling_3,    !- Name
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F2_dwelling_4,    !- Name
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F3_dwelling_0,    !- Name
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F3_dwelling_1,    !- Name
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F3_dwelling_2,    !- Name
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F3_dwelling_3,    !- Name
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F3_dwelling_4,    !- Name
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F4_dwelling_0,    !- Name
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F4_dwelling_1,    !- Name
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F4_dwelling_2,    !- Name
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F4_dwelling_3,    !- Name
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_673cb7987b9ef6f4_F4_dwelling_4,    !- Name
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.5468914170659174,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F1_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F2_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F3_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone Name
    EU_HeatOnly_673cb7987b9ef6f4_F4_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    673cb7987b9ef6f4_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F1_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F2_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F3_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F4_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    673cb7987b9ef6f4_F4_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data