!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Madrid,                   !- Name
    40.5,                     !- Latitude
    -3.5,                     !- Longitude
    1,                        !- Time Zone
    609;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/60d23062ec196ddb/60d23062ec196ddb_F4_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    4.197386e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.3521646044882231,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6082843168432945,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    60d23062ec196ddb_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    428.961181640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    428.961181640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    428.961181640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    428.961181640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    428.961181640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    450.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    450.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    450.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    450.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    450.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    103.872802734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    103.872802734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    103.872802734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    103.872802734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    103.872802734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    665.1123046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    665.1123046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    665.1123046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    665.1123046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    665.1123046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    111.4573974609375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    111.45703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    111.45703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    111.45703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    60d23062ec196ddb_F4_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    111.45703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.214,               !- Vertex 1 Xcoordinate
    4478571.937,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440336.214,               !- Vertex 2 Xcoordinate
    4478571.937,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.296,               !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440341.296,               !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440344.67,                !- Vertex 3 Xcoordinate
    4478567.984,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440344.67,                !- Vertex 4 Xcoordinate
    4478567.984,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.67,                !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440344.67,                !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440339.141,               !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440339.141,               !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.165,               !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440337.165,               !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440337.506,               !- Vertex 3 Xcoordinate
    4478568.13,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440337.506,               !- Vertex 4 Xcoordinate
    4478568.13,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.506,               !- Vertex 1 Xcoordinate
    4478568.13,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440337.506,               !- Vertex 2 Xcoordinate
    4478568.13,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440336.214,               !- Vertex 3 Xcoordinate
    4478571.937,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440336.214,               !- Vertex 4 Xcoordinate
    4478571.937,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.214,               !- Vertex 1 Xcoordinate
    4478571.937,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440336.214,               !- Vertex 2 Xcoordinate
    4478571.937,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.296,               !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440341.296,               !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440344.67,                !- Vertex 3 Xcoordinate
    4478567.984,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440344.67,                !- Vertex 4 Xcoordinate
    4478567.984,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.67,                !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440344.67,                !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440339.141,               !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440339.141,               !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.165,               !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440337.165,               !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440337.506,               !- Vertex 3 Xcoordinate
    4478568.13,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440337.506,               !- Vertex 4 Xcoordinate
    4478568.13,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.506,               !- Vertex 1 Xcoordinate
    4478568.13,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440337.506,               !- Vertex 2 Xcoordinate
    4478568.13,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440336.214,               !- Vertex 3 Xcoordinate
    4478571.937,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440336.214,               !- Vertex 4 Xcoordinate
    4478571.937,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.214,               !- Vertex 1 Xcoordinate
    4478571.937,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440336.214,               !- Vertex 2 Xcoordinate
    4478571.937,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.296,               !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440341.296,               !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440344.67,                !- Vertex 3 Xcoordinate
    4478567.984,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440344.67,                !- Vertex 4 Xcoordinate
    4478567.984,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.67,                !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440344.67,                !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440339.141,               !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440339.141,               !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.165,               !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440337.165,               !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440337.506,               !- Vertex 3 Xcoordinate
    4478568.13,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440337.506,               !- Vertex 4 Xcoordinate
    4478568.13,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.506,               !- Vertex 1 Xcoordinate
    4478568.13,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440337.506,               !- Vertex 2 Xcoordinate
    4478568.13,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440336.214,               !- Vertex 3 Xcoordinate
    4478571.937,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440336.214,               !- Vertex 4 Xcoordinate
    4478571.937,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.214,               !- Vertex 1 Xcoordinate
    4478571.937,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440336.214,               !- Vertex 2 Xcoordinate
    4478571.937,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.296,               !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440341.296,               !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440344.67,                !- Vertex 3 Xcoordinate
    4478567.984,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440344.67,                !- Vertex 4 Xcoordinate
    4478567.984,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.67,                !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440344.67,                !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440339.141,               !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440339.141,               !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.165,               !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440337.165,               !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440337.506,               !- Vertex 3 Xcoordinate
    4478568.13,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440337.506,               !- Vertex 4 Xcoordinate
    4478568.13,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.506,               !- Vertex 1 Xcoordinate
    4478568.13,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440337.506,               !- Vertex 2 Xcoordinate
    4478568.13,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440336.214,               !- Vertex 3 Xcoordinate
    4478571.937,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440336.214,               !- Vertex 4 Xcoordinate
    4478571.937,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.214,               !- Vertex 1 Xcoordinate
    4478571.937,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440336.214,               !- Vertex 2 Xcoordinate
    4478571.937,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.296,               !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440341.296,               !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440344.67,                !- Vertex 3 Xcoordinate
    4478567.984,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440344.67,                !- Vertex 4 Xcoordinate
    4478567.984,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.67,                !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440344.67,                !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440339.141,               !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440339.141,               !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.165,               !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440337.165,               !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440337.506,               !- Vertex 3 Xcoordinate
    4478568.13,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440337.506,               !- Vertex 4 Xcoordinate
    4478568.13,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.506,               !- Vertex 1 Xcoordinate
    4478568.13,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440337.506,               !- Vertex 2 Xcoordinate
    4478568.13,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440336.214,               !- Vertex 3 Xcoordinate
    4478571.937,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440336.214,               !- Vertex 4 Xcoordinate
    4478571.937,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440338.934,               !- Vertex 3 Xcoordinate
    4478584.448,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440338.934,               !- Vertex 4 Xcoordinate
    4478584.448,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.934,               !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440338.934,               !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440341.296,               !- Vertex 3 Xcoordinate
    4478577.668,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440341.296,               !- Vertex 4 Xcoordinate
    4478577.668,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440334.681,               !- Vertex 3 Xcoordinate
    4478576.434,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.681,               !- Vertex 4 Xcoordinate
    4478576.434,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.681,               !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.681,               !- Vertex 2 Xcoordinate
    4478576.434,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.845,               !- Vertex 3 Xcoordinate
    4478579.049,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.845,               !- Vertex 4 Xcoordinate
    4478579.049,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440338.934,               !- Vertex 3 Xcoordinate
    4478584.448,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440338.934,               !- Vertex 4 Xcoordinate
    4478584.448,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.934,               !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440338.934,               !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440341.296,               !- Vertex 3 Xcoordinate
    4478577.668,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440341.296,               !- Vertex 4 Xcoordinate
    4478577.668,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440334.681,               !- Vertex 3 Xcoordinate
    4478576.434,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.681,               !- Vertex 4 Xcoordinate
    4478576.434,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.681,               !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.681,               !- Vertex 2 Xcoordinate
    4478576.434,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.845,               !- Vertex 3 Xcoordinate
    4478579.049,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440333.845,               !- Vertex 4 Xcoordinate
    4478579.049,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440338.934,               !- Vertex 3 Xcoordinate
    4478584.448,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440338.934,               !- Vertex 4 Xcoordinate
    4478584.448,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.934,               !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440338.934,               !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440341.296,               !- Vertex 3 Xcoordinate
    4478577.668,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440341.296,               !- Vertex 4 Xcoordinate
    4478577.668,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440334.681,               !- Vertex 3 Xcoordinate
    4478576.434,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.681,               !- Vertex 4 Xcoordinate
    4478576.434,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.681,               !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440334.681,               !- Vertex 2 Xcoordinate
    4478576.434,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.845,               !- Vertex 3 Xcoordinate
    4478579.049,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440333.845,               !- Vertex 4 Xcoordinate
    4478579.049,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440338.934,               !- Vertex 3 Xcoordinate
    4478584.448,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440338.934,               !- Vertex 4 Xcoordinate
    4478584.448,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.934,               !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440338.934,               !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440341.296,               !- Vertex 3 Xcoordinate
    4478577.668,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440341.296,               !- Vertex 4 Xcoordinate
    4478577.668,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440334.681,               !- Vertex 3 Xcoordinate
    4478576.434,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440334.681,               !- Vertex 4 Xcoordinate
    4478576.434,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.681,               !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440334.681,               !- Vertex 2 Xcoordinate
    4478576.434,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.845,               !- Vertex 3 Xcoordinate
    4478579.049,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440333.845,               !- Vertex 4 Xcoordinate
    4478579.049,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440338.934,               !- Vertex 3 Xcoordinate
    4478584.448,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440338.934,               !- Vertex 4 Xcoordinate
    4478584.448,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.934,               !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440338.934,               !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440341.296,               !- Vertex 3 Xcoordinate
    4478577.668,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440341.296,               !- Vertex 4 Xcoordinate
    4478577.668,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440334.681,               !- Vertex 3 Xcoordinate
    4478576.434,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440334.681,               !- Vertex 4 Xcoordinate
    4478576.434,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.681,               !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440334.681,               !- Vertex 2 Xcoordinate
    4478576.434,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.845,               !- Vertex 3 Xcoordinate
    4478579.049,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440333.845,               !- Vertex 4 Xcoordinate
    4478579.049,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.788,               !- Vertex 1 Xcoordinate
    4478565.549,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440330.788,               !- Vertex 2 Xcoordinate
    4478565.549,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440331.39,                !- Vertex 3 Xcoordinate
    4478564.604,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440331.39,                !- Vertex 4 Xcoordinate
    4478564.604,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.39,                !- Vertex 1 Xcoordinate
    4478564.604,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.39,                !- Vertex 2 Xcoordinate
    4478564.604,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.169,               !- Vertex 3 Xcoordinate
    4478565.478,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.169,               !- Vertex 4 Xcoordinate
    4478565.478,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.169,               !- Vertex 1 Xcoordinate
    4478565.478,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.169,               !- Vertex 2 Xcoordinate
    4478565.478,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440332.608,               !- Vertex 3 Xcoordinate
    4478566.674,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.608,               !- Vertex 4 Xcoordinate
    4478566.674,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.687,               !- Vertex 1 Xcoordinate
    4478567.96,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.687,               !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440335.153,               !- Vertex 3 Xcoordinate
    4478566.561,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440335.153,               !- Vertex 4 Xcoordinate
    4478566.561,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440335.153,               !- Vertex 1 Xcoordinate
    4478566.561,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440335.153,               !- Vertex 2 Xcoordinate
    4478566.561,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440337.165,               !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440337.165,               !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.141,               !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440339.141,               !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440336.372,               !- Vertex 3 Xcoordinate
    4478563.066,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440336.372,               !- Vertex 4 Xcoordinate
    4478563.066,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.372,               !- Vertex 1 Xcoordinate
    4478563.066,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440336.372,               !- Vertex 2 Xcoordinate
    4478563.066,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440332.249,               !- Vertex 3 Xcoordinate
    4478560.635,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.249,               !- Vertex 4 Xcoordinate
    4478560.635,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.249,               !- Vertex 1 Xcoordinate
    4478560.635,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.249,               !- Vertex 2 Xcoordinate
    4478560.635,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440329.649,               !- Vertex 3 Xcoordinate
    4478564.845,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440329.649,               !- Vertex 4 Xcoordinate
    4478564.845,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.372,               !- Vertex 1 Xcoordinate
    4478563.066,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440339.141,               !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440337.165,               !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440335.153,               !- Vertex 4 Xcoordinate
    4478566.561,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440334.687,               !- Vertex 5 Xcoordinate
    4478567.96,               !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440332.608,               !- Vertex 6 Xcoordinate
    4478566.674,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440333.169,               !- Vertex 7 Xcoordinate
    4478565.478,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440331.39,                !- Vertex 8 Xcoordinate
    4478564.604,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    440330.788,               !- Vertex 9 Xcoordinate
    4478565.549,              !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    440329.649,               !- Vertex 10 Xcoordinate
    4478564.845,              !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    440332.249,               !- Vertex 11 Xcoordinate
    4478560.635,              !- Vertex 11 Ycoordinate
    0;                        !- Vertex 11 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.788,               !- Vertex 1 Xcoordinate
    4478565.549,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440330.788,               !- Vertex 2 Xcoordinate
    4478565.549,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440331.39,                !- Vertex 3 Xcoordinate
    4478564.604,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440331.39,                !- Vertex 4 Xcoordinate
    4478564.604,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.39,                !- Vertex 1 Xcoordinate
    4478564.604,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.39,                !- Vertex 2 Xcoordinate
    4478564.604,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.169,               !- Vertex 3 Xcoordinate
    4478565.478,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440333.169,               !- Vertex 4 Xcoordinate
    4478565.478,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.169,               !- Vertex 1 Xcoordinate
    4478565.478,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.169,               !- Vertex 2 Xcoordinate
    4478565.478,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.608,               !- Vertex 3 Xcoordinate
    4478566.674,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.608,               !- Vertex 4 Xcoordinate
    4478566.674,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.687,               !- Vertex 1 Xcoordinate
    4478567.96,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.687,               !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440335.153,               !- Vertex 3 Xcoordinate
    4478566.561,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440335.153,               !- Vertex 4 Xcoordinate
    4478566.561,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440335.153,               !- Vertex 1 Xcoordinate
    4478566.561,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440335.153,               !- Vertex 2 Xcoordinate
    4478566.561,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440337.165,               !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440337.165,               !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.141,               !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440339.141,               !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440336.372,               !- Vertex 3 Xcoordinate
    4478563.066,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440336.372,               !- Vertex 4 Xcoordinate
    4478563.066,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.372,               !- Vertex 1 Xcoordinate
    4478563.066,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440336.372,               !- Vertex 2 Xcoordinate
    4478563.066,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.249,               !- Vertex 3 Xcoordinate
    4478560.635,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.249,               !- Vertex 4 Xcoordinate
    4478560.635,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.249,               !- Vertex 1 Xcoordinate
    4478560.635,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.249,               !- Vertex 2 Xcoordinate
    4478560.635,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440329.649,               !- Vertex 3 Xcoordinate
    4478564.845,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440329.649,               !- Vertex 4 Xcoordinate
    4478564.845,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.788,               !- Vertex 1 Xcoordinate
    4478565.549,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440330.788,               !- Vertex 2 Xcoordinate
    4478565.549,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440331.39,                !- Vertex 3 Xcoordinate
    4478564.604,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440331.39,                !- Vertex 4 Xcoordinate
    4478564.604,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.39,                !- Vertex 1 Xcoordinate
    4478564.604,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.39,                !- Vertex 2 Xcoordinate
    4478564.604,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.169,               !- Vertex 3 Xcoordinate
    4478565.478,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440333.169,               !- Vertex 4 Xcoordinate
    4478565.478,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.169,               !- Vertex 1 Xcoordinate
    4478565.478,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.169,               !- Vertex 2 Xcoordinate
    4478565.478,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.608,               !- Vertex 3 Xcoordinate
    4478566.674,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.608,               !- Vertex 4 Xcoordinate
    4478566.674,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.687,               !- Vertex 1 Xcoordinate
    4478567.96,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440334.687,               !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440335.153,               !- Vertex 3 Xcoordinate
    4478566.561,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440335.153,               !- Vertex 4 Xcoordinate
    4478566.561,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440335.153,               !- Vertex 1 Xcoordinate
    4478566.561,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440335.153,               !- Vertex 2 Xcoordinate
    4478566.561,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440337.165,               !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440337.165,               !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.141,               !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440339.141,               !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440336.372,               !- Vertex 3 Xcoordinate
    4478563.066,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440336.372,               !- Vertex 4 Xcoordinate
    4478563.066,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.372,               !- Vertex 1 Xcoordinate
    4478563.066,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440336.372,               !- Vertex 2 Xcoordinate
    4478563.066,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.249,               !- Vertex 3 Xcoordinate
    4478560.635,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.249,               !- Vertex 4 Xcoordinate
    4478560.635,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.249,               !- Vertex 1 Xcoordinate
    4478560.635,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440332.249,               !- Vertex 2 Xcoordinate
    4478560.635,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440329.649,               !- Vertex 3 Xcoordinate
    4478564.845,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440329.649,               !- Vertex 4 Xcoordinate
    4478564.845,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.788,               !- Vertex 1 Xcoordinate
    4478565.549,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440330.788,               !- Vertex 2 Xcoordinate
    4478565.549,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440331.39,                !- Vertex 3 Xcoordinate
    4478564.604,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440331.39,                !- Vertex 4 Xcoordinate
    4478564.604,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.39,                !- Vertex 1 Xcoordinate
    4478564.604,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440331.39,                !- Vertex 2 Xcoordinate
    4478564.604,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.169,               !- Vertex 3 Xcoordinate
    4478565.478,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440333.169,               !- Vertex 4 Xcoordinate
    4478565.478,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.169,               !- Vertex 1 Xcoordinate
    4478565.478,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.169,               !- Vertex 2 Xcoordinate
    4478565.478,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.608,               !- Vertex 3 Xcoordinate
    4478566.674,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.608,               !- Vertex 4 Xcoordinate
    4478566.674,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.687,               !- Vertex 1 Xcoordinate
    4478567.96,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440334.687,               !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440335.153,               !- Vertex 3 Xcoordinate
    4478566.561,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440335.153,               !- Vertex 4 Xcoordinate
    4478566.561,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440335.153,               !- Vertex 1 Xcoordinate
    4478566.561,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440335.153,               !- Vertex 2 Xcoordinate
    4478566.561,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440337.165,               !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440337.165,               !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.141,               !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440339.141,               !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440336.372,               !- Vertex 3 Xcoordinate
    4478563.066,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440336.372,               !- Vertex 4 Xcoordinate
    4478563.066,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.372,               !- Vertex 1 Xcoordinate
    4478563.066,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440336.372,               !- Vertex 2 Xcoordinate
    4478563.066,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.249,               !- Vertex 3 Xcoordinate
    4478560.635,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.249,               !- Vertex 4 Xcoordinate
    4478560.635,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.249,               !- Vertex 1 Xcoordinate
    4478560.635,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440332.249,               !- Vertex 2 Xcoordinate
    4478560.635,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440329.649,               !- Vertex 3 Xcoordinate
    4478564.845,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440329.649,               !- Vertex 4 Xcoordinate
    4478564.845,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.788,               !- Vertex 1 Xcoordinate
    4478565.549,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440330.788,               !- Vertex 2 Xcoordinate
    4478565.549,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440331.39,                !- Vertex 3 Xcoordinate
    4478564.604,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440331.39,                !- Vertex 4 Xcoordinate
    4478564.604,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.39,                !- Vertex 1 Xcoordinate
    4478564.604,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440331.39,                !- Vertex 2 Xcoordinate
    4478564.604,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.169,               !- Vertex 3 Xcoordinate
    4478565.478,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440333.169,               !- Vertex 4 Xcoordinate
    4478565.478,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.169,               !- Vertex 1 Xcoordinate
    4478565.478,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440333.169,               !- Vertex 2 Xcoordinate
    4478565.478,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440332.608,               !- Vertex 3 Xcoordinate
    4478566.674,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.608,               !- Vertex 4 Xcoordinate
    4478566.674,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.687,               !- Vertex 1 Xcoordinate
    4478567.96,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440334.687,               !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440335.153,               !- Vertex 3 Xcoordinate
    4478566.561,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440335.153,               !- Vertex 4 Xcoordinate
    4478566.561,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440335.153,               !- Vertex 1 Xcoordinate
    4478566.561,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440335.153,               !- Vertex 2 Xcoordinate
    4478566.561,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440337.165,               !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440337.165,               !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.141,               !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440339.141,               !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440336.372,               !- Vertex 3 Xcoordinate
    4478563.066,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440336.372,               !- Vertex 4 Xcoordinate
    4478563.066,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440336.372,               !- Vertex 1 Xcoordinate
    4478563.066,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440336.372,               !- Vertex 2 Xcoordinate
    4478563.066,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440332.249,               !- Vertex 3 Xcoordinate
    4478560.635,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.249,               !- Vertex 4 Xcoordinate
    4478560.635,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.249,               !- Vertex 1 Xcoordinate
    4478560.635,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440332.249,               !- Vertex 2 Xcoordinate
    4478560.635,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440329.649,               !- Vertex 3 Xcoordinate
    4478564.845,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440329.649,               !- Vertex 4 Xcoordinate
    4478564.845,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.165,               !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440339.141,               !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440336.372,               !- Vertex 3 Xcoordinate
    4478563.066,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440332.249,               !- Vertex 4 Xcoordinate
    4478560.635,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440329.649,               !- Vertex 5 Xcoordinate
    4478564.845,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440330.788,               !- Vertex 6 Xcoordinate
    4478565.549,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    440331.39,                !- Vertex 7 Xcoordinate
    4478564.604,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    440333.169,               !- Vertex 8 Xcoordinate
    4478565.478,              !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    440332.608,               !- Vertex 9 Xcoordinate
    4478566.674,              !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    440334.687,               !- Vertex 10 Xcoordinate
    4478567.96,               !- Vertex 10 Ycoordinate
    15,                       !- Vertex 10 Zcoordinate
    440335.153,               !- Vertex 11 Xcoordinate
    4478566.561,              !- Vertex 11 Ycoordinate
    15;                       !- Vertex 11 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.824,               !- Vertex 1 Xcoordinate
    4478574.56,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440328.824,               !- Vertex 2 Xcoordinate
    4478574.56,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440328.267,               !- Vertex 4 Xcoordinate
    4478576.04,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.845,               !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.845,               !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440331.243,               !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440331.243,               !- Vertex 4 Xcoordinate
    4478578.071,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.243,               !- Vertex 1 Xcoordinate
    4478578.071,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.243,               !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.105,               !- Vertex 1 Xcoordinate
    4478575.555,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.105,               !- Vertex 2 Xcoordinate
    4478575.555,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.671,               !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.671,               !- Vertex 4 Xcoordinate
    4478571.014,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.671,               !- Vertex 1 Xcoordinate
    4478571.014,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.671,               !- Vertex 2 Xcoordinate
    4478571.014,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440334.687,               !- Vertex 3 Xcoordinate
    4478567.96,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.687,               !- Vertex 4 Xcoordinate
    4478567.96,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.608,               !- Vertex 2 Xcoordinate
    4478566.674,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440332.16,                !- Vertex 3 Xcoordinate
    4478567.629,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.16,                !- Vertex 4 Xcoordinate
    4478567.629,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.16,                !- Vertex 1 Xcoordinate
    4478567.629,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.16,                !- Vertex 2 Xcoordinate
    4478567.629,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440330.083,               !- Vertex 3 Xcoordinate
    4478566.657,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440330.083,               !- Vertex 4 Xcoordinate
    4478566.657,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.083,               !- Vertex 1 Xcoordinate
    4478566.657,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440330.083,               !- Vertex 2 Xcoordinate
    4478566.657,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440330.788,               !- Vertex 3 Xcoordinate
    4478565.549,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440330.788,               !- Vertex 4 Xcoordinate
    4478565.549,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440329.649,               !- Vertex 1 Xcoordinate
    4478564.845,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440329.649,               !- Vertex 2 Xcoordinate
    4478564.845,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440324.263,               !- Vertex 3 Xcoordinate
    4478573.566,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440324.263,               !- Vertex 4 Xcoordinate
    4478573.566,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440326.483,               !- Vertex 1 Xcoordinate
    4478574.938,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440326.483,               !- Vertex 2 Xcoordinate
    4478574.938,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440327.046,               !- Vertex 3 Xcoordinate
    4478573.864,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440327.046,               !- Vertex 4 Xcoordinate
    4478573.864,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.046,               !- Vertex 1 Xcoordinate
    4478573.864,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440327.046,               !- Vertex 2 Xcoordinate
    4478573.864,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440328.824,               !- Vertex 3 Xcoordinate
    4478574.56,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440328.824,               !- Vertex 4 Xcoordinate
    4478574.56,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.824,               !- Vertex 1 Xcoordinate
    4478574.56,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440328.824,               !- Vertex 2 Xcoordinate
    4478574.56,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440328.267,               !- Vertex 4 Xcoordinate
    4478576.04,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.845,               !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.845,               !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440331.243,               !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440331.243,               !- Vertex 4 Xcoordinate
    4478578.071,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.243,               !- Vertex 1 Xcoordinate
    4478578.071,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.243,               !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.105,               !- Vertex 1 Xcoordinate
    4478575.555,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.105,               !- Vertex 2 Xcoordinate
    4478575.555,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.671,               !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440333.671,               !- Vertex 4 Xcoordinate
    4478571.014,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.671,               !- Vertex 1 Xcoordinate
    4478571.014,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.671,               !- Vertex 2 Xcoordinate
    4478571.014,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440334.687,               !- Vertex 3 Xcoordinate
    4478567.96,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.687,               !- Vertex 4 Xcoordinate
    4478567.96,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.608,               !- Vertex 2 Xcoordinate
    4478566.674,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.16,                !- Vertex 3 Xcoordinate
    4478567.629,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.16,                !- Vertex 4 Xcoordinate
    4478567.629,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.16,                !- Vertex 1 Xcoordinate
    4478567.629,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.16,                !- Vertex 2 Xcoordinate
    4478567.629,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440330.083,               !- Vertex 3 Xcoordinate
    4478566.657,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440330.083,               !- Vertex 4 Xcoordinate
    4478566.657,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.083,               !- Vertex 1 Xcoordinate
    4478566.657,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440330.083,               !- Vertex 2 Xcoordinate
    4478566.657,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440330.788,               !- Vertex 3 Xcoordinate
    4478565.549,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440330.788,               !- Vertex 4 Xcoordinate
    4478565.549,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440329.649,               !- Vertex 1 Xcoordinate
    4478564.845,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440329.649,               !- Vertex 2 Xcoordinate
    4478564.845,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440324.263,               !- Vertex 3 Xcoordinate
    4478573.566,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440324.263,               !- Vertex 4 Xcoordinate
    4478573.566,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440326.483,               !- Vertex 1 Xcoordinate
    4478574.938,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440326.483,               !- Vertex 2 Xcoordinate
    4478574.938,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440327.046,               !- Vertex 3 Xcoordinate
    4478573.864,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440327.046,               !- Vertex 4 Xcoordinate
    4478573.864,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.046,               !- Vertex 1 Xcoordinate
    4478573.864,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440327.046,               !- Vertex 2 Xcoordinate
    4478573.864,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.824,               !- Vertex 3 Xcoordinate
    4478574.56,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440328.824,               !- Vertex 4 Xcoordinate
    4478574.56,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.824,               !- Vertex 1 Xcoordinate
    4478574.56,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440328.824,               !- Vertex 2 Xcoordinate
    4478574.56,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440328.267,               !- Vertex 4 Xcoordinate
    4478576.04,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.845,               !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.845,               !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440331.243,               !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440331.243,               !- Vertex 4 Xcoordinate
    4478578.071,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.243,               !- Vertex 1 Xcoordinate
    4478578.071,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.243,               !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.105,               !- Vertex 1 Xcoordinate
    4478575.555,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440332.105,               !- Vertex 2 Xcoordinate
    4478575.555,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.671,               !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440333.671,               !- Vertex 4 Xcoordinate
    4478571.014,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.671,               !- Vertex 1 Xcoordinate
    4478571.014,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.671,               !- Vertex 2 Xcoordinate
    4478571.014,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440334.687,               !- Vertex 3 Xcoordinate
    4478567.96,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.687,               !- Vertex 4 Xcoordinate
    4478567.96,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440332.608,               !- Vertex 2 Xcoordinate
    4478566.674,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.16,                !- Vertex 3 Xcoordinate
    4478567.629,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.16,                !- Vertex 4 Xcoordinate
    4478567.629,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.16,                !- Vertex 1 Xcoordinate
    4478567.629,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440332.16,                !- Vertex 2 Xcoordinate
    4478567.629,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440330.083,               !- Vertex 3 Xcoordinate
    4478566.657,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440330.083,               !- Vertex 4 Xcoordinate
    4478566.657,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.083,               !- Vertex 1 Xcoordinate
    4478566.657,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440330.083,               !- Vertex 2 Xcoordinate
    4478566.657,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440330.788,               !- Vertex 3 Xcoordinate
    4478565.549,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440330.788,               !- Vertex 4 Xcoordinate
    4478565.549,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440329.649,               !- Vertex 1 Xcoordinate
    4478564.845,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440329.649,               !- Vertex 2 Xcoordinate
    4478564.845,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440324.263,               !- Vertex 3 Xcoordinate
    4478573.566,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440324.263,               !- Vertex 4 Xcoordinate
    4478573.566,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440326.483,               !- Vertex 1 Xcoordinate
    4478574.938,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440326.483,               !- Vertex 2 Xcoordinate
    4478574.938,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440327.046,               !- Vertex 3 Xcoordinate
    4478573.864,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440327.046,               !- Vertex 4 Xcoordinate
    4478573.864,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.046,               !- Vertex 1 Xcoordinate
    4478573.864,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440327.046,               !- Vertex 2 Xcoordinate
    4478573.864,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.824,               !- Vertex 3 Xcoordinate
    4478574.56,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440328.824,               !- Vertex 4 Xcoordinate
    4478574.56,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.824,               !- Vertex 1 Xcoordinate
    4478574.56,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440328.824,               !- Vertex 2 Xcoordinate
    4478574.56,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440328.267,               !- Vertex 4 Xcoordinate
    4478576.04,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.845,               !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.845,               !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440331.243,               !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440331.243,               !- Vertex 4 Xcoordinate
    4478578.071,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.243,               !- Vertex 1 Xcoordinate
    4478578.071,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440331.243,               !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.105,               !- Vertex 1 Xcoordinate
    4478575.555,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440332.105,               !- Vertex 2 Xcoordinate
    4478575.555,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.671,               !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440333.671,               !- Vertex 4 Xcoordinate
    4478571.014,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.671,               !- Vertex 1 Xcoordinate
    4478571.014,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.671,               !- Vertex 2 Xcoordinate
    4478571.014,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440334.687,               !- Vertex 3 Xcoordinate
    4478567.96,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440334.687,               !- Vertex 4 Xcoordinate
    4478567.96,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440332.608,               !- Vertex 2 Xcoordinate
    4478566.674,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.16,                !- Vertex 3 Xcoordinate
    4478567.629,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.16,                !- Vertex 4 Xcoordinate
    4478567.629,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.16,                !- Vertex 1 Xcoordinate
    4478567.629,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440332.16,                !- Vertex 2 Xcoordinate
    4478567.629,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440330.083,               !- Vertex 3 Xcoordinate
    4478566.657,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440330.083,               !- Vertex 4 Xcoordinate
    4478566.657,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.083,               !- Vertex 1 Xcoordinate
    4478566.657,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440330.083,               !- Vertex 2 Xcoordinate
    4478566.657,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440330.788,               !- Vertex 3 Xcoordinate
    4478565.549,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440330.788,               !- Vertex 4 Xcoordinate
    4478565.549,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440329.649,               !- Vertex 1 Xcoordinate
    4478564.845,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440329.649,               !- Vertex 2 Xcoordinate
    4478564.845,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440324.263,               !- Vertex 3 Xcoordinate
    4478573.566,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440324.263,               !- Vertex 4 Xcoordinate
    4478573.566,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440326.483,               !- Vertex 1 Xcoordinate
    4478574.938,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440326.483,               !- Vertex 2 Xcoordinate
    4478574.938,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440327.046,               !- Vertex 3 Xcoordinate
    4478573.864,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440327.046,               !- Vertex 4 Xcoordinate
    4478573.864,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.046,               !- Vertex 1 Xcoordinate
    4478573.864,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440327.046,               !- Vertex 2 Xcoordinate
    4478573.864,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.824,               !- Vertex 3 Xcoordinate
    4478574.56,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440328.824,               !- Vertex 4 Xcoordinate
    4478574.56,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.824,               !- Vertex 1 Xcoordinate
    4478574.56,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440328.824,               !- Vertex 2 Xcoordinate
    4478574.56,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440328.267,               !- Vertex 4 Xcoordinate
    4478576.04,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.845,               !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440333.845,               !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440331.243,               !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440331.243,               !- Vertex 4 Xcoordinate
    4478578.071,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.243,               !- Vertex 1 Xcoordinate
    4478578.071,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440331.243,               !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.105,               !- Vertex 1 Xcoordinate
    4478575.555,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440332.105,               !- Vertex 2 Xcoordinate
    4478575.555,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.671,               !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440333.671,               !- Vertex 4 Xcoordinate
    4478571.014,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.671,               !- Vertex 1 Xcoordinate
    4478571.014,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440333.671,               !- Vertex 2 Xcoordinate
    4478571.014,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440334.687,               !- Vertex 3 Xcoordinate
    4478567.96,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440334.687,               !- Vertex 4 Xcoordinate
    4478567.96,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440332.608,               !- Vertex 2 Xcoordinate
    4478566.674,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440332.16,                !- Vertex 3 Xcoordinate
    4478567.629,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.16,                !- Vertex 4 Xcoordinate
    4478567.629,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.16,                !- Vertex 1 Xcoordinate
    4478567.629,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440332.16,                !- Vertex 2 Xcoordinate
    4478567.629,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440330.083,               !- Vertex 3 Xcoordinate
    4478566.657,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440330.083,               !- Vertex 4 Xcoordinate
    4478566.657,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.083,               !- Vertex 1 Xcoordinate
    4478566.657,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440330.083,               !- Vertex 2 Xcoordinate
    4478566.657,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440330.788,               !- Vertex 3 Xcoordinate
    4478565.549,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440330.788,               !- Vertex 4 Xcoordinate
    4478565.549,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440329.649,               !- Vertex 1 Xcoordinate
    4478564.845,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440329.649,               !- Vertex 2 Xcoordinate
    4478564.845,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440324.263,               !- Vertex 3 Xcoordinate
    4478573.566,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440324.263,               !- Vertex 4 Xcoordinate
    4478573.566,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440326.483,               !- Vertex 1 Xcoordinate
    4478574.938,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440326.483,               !- Vertex 2 Xcoordinate
    4478574.938,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440327.046,               !- Vertex 3 Xcoordinate
    4478573.864,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440327.046,               !- Vertex 4 Xcoordinate
    4478573.864,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.046,               !- Vertex 1 Xcoordinate
    4478573.864,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440327.046,               !- Vertex 2 Xcoordinate
    4478573.864,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.824,               !- Vertex 3 Xcoordinate
    4478574.56,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440328.824,               !- Vertex 4 Xcoordinate
    4478574.56,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440328.267,               !- Vertex 2 Xcoordinate
    4478576.04,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440327.885,               !- Vertex 3 Xcoordinate
    4478577.054,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440327.885,               !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.885,               !- Vertex 1 Xcoordinate
    4478577.054,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440327.885,               !- Vertex 2 Xcoordinate
    4478577.054,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440325.76,                !- Vertex 3 Xcoordinate
    4478576.316,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440325.76,                !- Vertex 4 Xcoordinate
    4478576.316,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440325.76,                !- Vertex 1 Xcoordinate
    4478576.316,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440325.76,                !- Vertex 2 Xcoordinate
    4478576.316,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440326.483,               !- Vertex 3 Xcoordinate
    4478574.938,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440326.483,               !- Vertex 4 Xcoordinate
    4478574.938,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440324.263,               !- Vertex 1 Xcoordinate
    4478573.566,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440324.263,               !- Vertex 2 Xcoordinate
    4478573.566,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440321.123,               !- Vertex 3 Xcoordinate
    4478578.651,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440321.123,               !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440321.123,               !- Vertex 1 Xcoordinate
    4478578.651,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440321.123,               !- Vertex 2 Xcoordinate
    4478578.651,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440321.123,               !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440324.263,               !- Vertex 5 Xcoordinate
    4478573.566,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440325.76,                !- Vertex 7 Xcoordinate
    4478576.316,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440327.885,               !- Vertex 8 Xcoordinate
    4478577.054,              !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440328.267,               !- Vertex 2 Xcoordinate
    4478576.04,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440327.885,               !- Vertex 3 Xcoordinate
    4478577.054,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440327.885,               !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.885,               !- Vertex 1 Xcoordinate
    4478577.054,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440327.885,               !- Vertex 2 Xcoordinate
    4478577.054,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440325.76,                !- Vertex 3 Xcoordinate
    4478576.316,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440325.76,                !- Vertex 4 Xcoordinate
    4478576.316,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440325.76,                !- Vertex 1 Xcoordinate
    4478576.316,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440325.76,                !- Vertex 2 Xcoordinate
    4478576.316,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440326.483,               !- Vertex 3 Xcoordinate
    4478574.938,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440326.483,               !- Vertex 4 Xcoordinate
    4478574.938,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440324.263,               !- Vertex 1 Xcoordinate
    4478573.566,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440324.263,               !- Vertex 2 Xcoordinate
    4478573.566,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440321.123,               !- Vertex 3 Xcoordinate
    4478578.651,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440321.123,               !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440321.123,               !- Vertex 1 Xcoordinate
    4478578.651,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440321.123,               !- Vertex 2 Xcoordinate
    4478578.651,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440328.267,               !- Vertex 2 Xcoordinate
    4478576.04,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440327.885,               !- Vertex 3 Xcoordinate
    4478577.054,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440327.885,               !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.885,               !- Vertex 1 Xcoordinate
    4478577.054,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440327.885,               !- Vertex 2 Xcoordinate
    4478577.054,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440325.76,                !- Vertex 3 Xcoordinate
    4478576.316,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440325.76,                !- Vertex 4 Xcoordinate
    4478576.316,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440325.76,                !- Vertex 1 Xcoordinate
    4478576.316,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440325.76,                !- Vertex 2 Xcoordinate
    4478576.316,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440326.483,               !- Vertex 3 Xcoordinate
    4478574.938,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440326.483,               !- Vertex 4 Xcoordinate
    4478574.938,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440324.263,               !- Vertex 1 Xcoordinate
    4478573.566,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440324.263,               !- Vertex 2 Xcoordinate
    4478573.566,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440321.123,               !- Vertex 3 Xcoordinate
    4478578.651,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440321.123,               !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440321.123,               !- Vertex 1 Xcoordinate
    4478578.651,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440321.123,               !- Vertex 2 Xcoordinate
    4478578.651,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440328.267,               !- Vertex 2 Xcoordinate
    4478576.04,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440327.885,               !- Vertex 3 Xcoordinate
    4478577.054,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440327.885,               !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.885,               !- Vertex 1 Xcoordinate
    4478577.054,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440327.885,               !- Vertex 2 Xcoordinate
    4478577.054,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440325.76,                !- Vertex 3 Xcoordinate
    4478576.316,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440325.76,                !- Vertex 4 Xcoordinate
    4478576.316,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440325.76,                !- Vertex 1 Xcoordinate
    4478576.316,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440325.76,                !- Vertex 2 Xcoordinate
    4478576.316,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440326.483,               !- Vertex 3 Xcoordinate
    4478574.938,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440326.483,               !- Vertex 4 Xcoordinate
    4478574.938,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440324.263,               !- Vertex 1 Xcoordinate
    4478573.566,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440324.263,               !- Vertex 2 Xcoordinate
    4478573.566,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440321.123,               !- Vertex 3 Xcoordinate
    4478578.651,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440321.123,               !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440321.123,               !- Vertex 1 Xcoordinate
    4478578.651,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440321.123,               !- Vertex 2 Xcoordinate
    4478578.651,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440328.267,               !- Vertex 2 Xcoordinate
    4478576.04,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440327.885,               !- Vertex 3 Xcoordinate
    4478577.054,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440327.885,               !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440327.885,               !- Vertex 1 Xcoordinate
    4478577.054,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440327.885,               !- Vertex 2 Xcoordinate
    4478577.054,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440325.76,                !- Vertex 3 Xcoordinate
    4478576.316,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440325.76,                !- Vertex 4 Xcoordinate
    4478576.316,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440325.76,                !- Vertex 1 Xcoordinate
    4478576.316,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440325.76,                !- Vertex 2 Xcoordinate
    4478576.316,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440326.483,               !- Vertex 3 Xcoordinate
    4478574.938,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440326.483,               !- Vertex 4 Xcoordinate
    4478574.938,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440324.263,               !- Vertex 1 Xcoordinate
    4478573.566,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440324.263,               !- Vertex 2 Xcoordinate
    4478573.566,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440321.123,               !- Vertex 3 Xcoordinate
    4478578.651,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440321.123,               !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440321.123,               !- Vertex 1 Xcoordinate
    4478578.651,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440321.123,               !- Vertex 2 Xcoordinate
    4478578.651,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440327.885,               !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440325.76,                !- Vertex 5 Xcoordinate
    4478576.316,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    440324.263,               !- Vertex 7 Xcoordinate
    4478573.566,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    440321.123,               !- Vertex 8 Xcoordinate
    4478578.651,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.93999999994,       !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.93999999994,       !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440341.2959999996,        !- Vertex 3 Xcoordinate
    4478577.667999999,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440341.2959999996,        !- Vertex 4 Xcoordinate
    4478577.667999999,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.667999999,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.667999999,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.93999999994,       !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440337.1649999996,        !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.1650000001,        !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440337.1650000001,        !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440339.1410000001,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440339.1410000001,        !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440334.6869999999,        !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.6709999996,        !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440333.9400124969,        !- Vertex 6 Xcoordinate
    4478573.120007727,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440332.105,               !- Vertex 8 Xcoordinate
    4478575.555,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    440331.2429999998,        !- Vertex 9 Xcoordinate
    4478578.071,              !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    440333.84499999974,       !- Vertex 10 Xcoordinate
    4478579.049,              !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    440330.94799999986,       !- Vertex 11 Xcoordinate
    4478577.961,              !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    440331.06499999994,       !- Vertex 12 Xcoordinate
    4478577.771,              !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    440328.267,               !- Vertex 13 Xcoordinate
    4478576.04,               !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    440328.824,               !- Vertex 14 Xcoordinate
    4478574.56,               !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    440327.0459999996,        !- Vertex 15 Xcoordinate
    4478573.864,              !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    440326.483,               !- Vertex 16 Xcoordinate
    4478574.938,              !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    440324.2629999998,        !- Vertex 17 Xcoordinate
    4478573.566,              !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    440329.64899999974,       !- Vertex 18 Xcoordinate
    4478564.845,              !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    440330.7879999997,        !- Vertex 19 Xcoordinate
    4478565.549,              !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    440330.08299999963,       !- Vertex 20 Xcoordinate
    4478566.657,              !- Vertex 20 Ycoordinate
    0,                        !- Vertex 20 Zcoordinate
    440332.1599999997,        !- Vertex 21 Xcoordinate
    4478567.629,              !- Vertex 21 Ycoordinate
    0;                        !- Vertex 21 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9400124969,        !- Vertex 1 Xcoordinate
    4478573.120007727,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440332.37699999986,       !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440334.6869999999,        !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.6709999996,        !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440332.37699999986,       !- Vertex 6 Xcoordinate
    4478575.648,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440332.105,               !- Vertex 7 Xcoordinate
    4478575.555,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440331.2429999998,        !- Vertex 8 Xcoordinate
    4478578.071,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    440333.84499999974,       !- Vertex 9 Xcoordinate
    4478579.049,              !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    440330.94799999986,       !- Vertex 10 Xcoordinate
    4478577.961,              !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    440331.06499999994,       !- Vertex 11 Xcoordinate
    4478577.771,              !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    440328.267,               !- Vertex 12 Xcoordinate
    4478576.04,               !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    440328.824,               !- Vertex 13 Xcoordinate
    4478574.56,               !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    440327.0459999996,        !- Vertex 14 Xcoordinate
    4478573.864,              !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    440326.483,               !- Vertex 15 Xcoordinate
    4478574.938,              !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    440324.2629999998,        !- Vertex 16 Xcoordinate
    4478573.566,              !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    440329.64899999974,       !- Vertex 17 Xcoordinate
    4478564.845,              !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    440330.7879999997,        !- Vertex 18 Xcoordinate
    4478565.549,              !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    440330.08299999963,       !- Vertex 19 Xcoordinate
    4478566.657,              !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    440332.1599999997,        !- Vertex 20 Xcoordinate
    4478567.629,              !- Vertex 20 Ycoordinate
    0;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Floor 0001_3,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Floor 0001_4,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440338.9339999999,        !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440330.94799999986,       !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440333.84499999974,       !- Vertex 5 Xcoordinate
    4478579.049,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440334.68099999987,       !- Vertex 6 Xcoordinate
    4478576.434,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Floor 0001_5,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.68099999987,       !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440333.84499999974,       !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440331.2429999998,        !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440332.37699999986,       !- Vertex 5 Xcoordinate
    4478575.648,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440333.9400124972,        !- Vertex 8 Xcoordinate
    4478573.120007726,        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Ceiling 0001_2,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.84499999974,       !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.2429999998,        !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440333.9400124969,        !- Vertex 5 Xcoordinate
    4478573.120007727,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440333.93999999994,       !- Vertex 6 Xcoordinate
    4478573.12,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440333.6709999996,        !- Vertex 8 Xcoordinate
    4478571.014,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    440334.6869999999,        !- Vertex 9 Xcoordinate
    4478567.96,               !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    440332.608,               !- Vertex 10 Xcoordinate
    4478566.674,              !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    440332.1599999997,        !- Vertex 11 Xcoordinate
    4478567.629,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    440330.08299999963,       !- Vertex 12 Xcoordinate
    4478566.657,              !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    440330.7879999997,        !- Vertex 13 Xcoordinate
    4478565.549,              !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    440329.64899999974,       !- Vertex 14 Xcoordinate
    4478564.845,              !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    440324.2629999998,        !- Vertex 15 Xcoordinate
    4478573.566,              !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    440326.483,               !- Vertex 16 Xcoordinate
    4478574.938,              !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    440327.0459999996,        !- Vertex 17 Xcoordinate
    4478573.864,              !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    440328.824,               !- Vertex 18 Xcoordinate
    4478574.56,               !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    440328.267,               !- Vertex 19 Xcoordinate
    4478576.04,               !- Vertex 19 Ycoordinate
    3,                        !- Vertex 19 Zcoordinate
    440331.06499999994,       !- Vertex 20 Xcoordinate
    4478577.771,              !- Vertex 20 Ycoordinate
    3,                        !- Vertex 20 Zcoordinate
    440330.94799999986,       !- Vertex 21 Xcoordinate
    4478577.961,              !- Vertex 21 Ycoordinate
    3;                        !- Vertex 21 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.9400124972,        !- Vertex 3 Xcoordinate
    4478573.120007726,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.6869999999,        !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.6709999996,        !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440333.9400124969,        !- Vertex 6 Xcoordinate
    4478573.120007727,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440332.105,               !- Vertex 8 Xcoordinate
    4478575.555,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    440331.2429999998,        !- Vertex 9 Xcoordinate
    4478578.071,              !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    440333.84499999974,       !- Vertex 10 Xcoordinate
    4478579.049,              !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    440330.94799999986,       !- Vertex 11 Xcoordinate
    4478577.961,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    440331.06499999994,       !- Vertex 12 Xcoordinate
    4478577.771,              !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    440328.267,               !- Vertex 13 Xcoordinate
    4478576.04,               !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    440328.824,               !- Vertex 14 Xcoordinate
    4478574.56,               !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    440327.0459999996,        !- Vertex 15 Xcoordinate
    4478573.864,              !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    440326.483,               !- Vertex 16 Xcoordinate
    4478574.938,              !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    440324.2629999998,        !- Vertex 17 Xcoordinate
    4478573.566,              !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    440329.64899999974,       !- Vertex 18 Xcoordinate
    4478564.845,              !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    440330.7879999997,        !- Vertex 19 Xcoordinate
    4478565.549,              !- Vertex 19 Ycoordinate
    3,                        !- Vertex 19 Zcoordinate
    440330.08299999963,       !- Vertex 20 Xcoordinate
    4478566.657,              !- Vertex 20 Ycoordinate
    3,                        !- Vertex 20 Zcoordinate
    440332.1599999997,        !- Vertex 21 Xcoordinate
    4478567.629,              !- Vertex 21 Ycoordinate
    3;                        !- Vertex 21 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.84499999974,       !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.2429999998,        !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440334.9539999999,        !- Vertex 6 Xcoordinate
    4478571.48,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440333.6709999996,        !- Vertex 7 Xcoordinate
    4478571.014,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440334.6869999999,        !- Vertex 8 Xcoordinate
    4478567.96,               !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    440332.608,               !- Vertex 9 Xcoordinate
    4478566.674,              !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    440332.1599999997,        !- Vertex 10 Xcoordinate
    4478567.629,              !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    440330.08299999963,       !- Vertex 11 Xcoordinate
    4478566.657,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    440330.7879999997,        !- Vertex 12 Xcoordinate
    4478565.549,              !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    440329.64899999974,       !- Vertex 13 Xcoordinate
    4478564.845,              !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    440324.2629999998,        !- Vertex 14 Xcoordinate
    4478573.566,              !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    440326.483,               !- Vertex 15 Xcoordinate
    4478574.938,              !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    440327.0459999996,        !- Vertex 16 Xcoordinate
    4478573.864,              !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    440328.824,               !- Vertex 17 Xcoordinate
    4478574.56,               !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    440328.267,               !- Vertex 18 Xcoordinate
    4478576.04,               !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    440331.06499999994,       !- Vertex 19 Xcoordinate
    4478577.771,              !- Vertex 19 Ycoordinate
    3,                        !- Vertex 19 Zcoordinate
    440330.94799999986,       !- Vertex 20 Xcoordinate
    4478577.961,              !- Vertex 20 Ycoordinate
    3;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Ceiling 0001_2,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Floor 0001_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.37699999986,       !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.9400124969,        !- Vertex 2 Xcoordinate
    4478573.120007727,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Ceiling 0001_3,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Ceiling 0001_4,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.9339999999,        !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440334.68099999987,       !- Vertex 5 Xcoordinate
    4478576.434,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440333.84499999974,       !- Vertex 6 Xcoordinate
    4478579.049,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440330.94799999986,       !- Vertex 7 Xcoordinate
    4478577.961,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440328.9469999997,        !- Vertex 8 Xcoordinate
    4478581.197,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Ceiling 0001_5,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.84499999974,       !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.68099999987,       !- Vertex 2 Xcoordinate
    4478576.434,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.37699999986,       !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440331.2429999998,        !- Vertex 5 Xcoordinate
    4478578.071,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9400124969,        !- Vertex 1 Xcoordinate
    4478573.120007727,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.37699999986,       !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.6869999999,        !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.6709999996,        !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440332.37699999986,       !- Vertex 6 Xcoordinate
    4478575.648,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440332.105,               !- Vertex 7 Xcoordinate
    4478575.555,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440331.2429999998,        !- Vertex 8 Xcoordinate
    4478578.071,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    440333.84499999974,       !- Vertex 9 Xcoordinate
    4478579.049,              !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    440330.94799999986,       !- Vertex 10 Xcoordinate
    4478577.961,              !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    440331.06499999994,       !- Vertex 11 Xcoordinate
    4478577.771,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    440328.267,               !- Vertex 12 Xcoordinate
    4478576.04,               !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    440328.824,               !- Vertex 13 Xcoordinate
    4478574.56,               !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    440327.0459999996,        !- Vertex 14 Xcoordinate
    4478573.864,              !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    440326.483,               !- Vertex 15 Xcoordinate
    4478574.938,              !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    440324.2629999998,        !- Vertex 16 Xcoordinate
    4478573.566,              !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    440329.64899999974,       !- Vertex 17 Xcoordinate
    4478564.845,              !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    440330.7879999997,        !- Vertex 18 Xcoordinate
    4478565.549,              !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    440330.08299999963,       !- Vertex 19 Xcoordinate
    4478566.657,              !- Vertex 19 Ycoordinate
    3,                        !- Vertex 19 Zcoordinate
    440332.1599999997,        !- Vertex 20 Xcoordinate
    4478567.629,              !- Vertex 20 Ycoordinate
    3;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_3,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 0 Ceiling 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_4,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440338.9339999999,        !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440330.94799999986,       !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440333.84499999974,       !- Vertex 5 Xcoordinate
    4478579.049,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440334.68099999987,       !- Vertex 6 Xcoordinate
    4478576.434,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Floor 0001_5,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.68099999987,       !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.84499999974,       !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440331.2429999998,        !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440332.37699999986,       !- Vertex 5 Xcoordinate
    4478575.648,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.93999999994,       !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.93999999994,       !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440341.2959999996,        !- Vertex 3 Xcoordinate
    4478577.667999999,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440341.2959999996,        !- Vertex 4 Xcoordinate
    4478577.667999999,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.667999999,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.667999999,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440333.93999999994,       !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440337.1649999996,        !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.1650000001,        !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440337.1650000001,        !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440339.1410000001,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440339.1410000001,        !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440333.9400124972,        !- Vertex 8 Xcoordinate
    4478573.120007726,        !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Ceiling 0001_2,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.84499999974,       !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.2429999998,        !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440333.9400124969,        !- Vertex 5 Xcoordinate
    4478573.120007727,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440333.93999999994,       !- Vertex 6 Xcoordinate
    4478573.12,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440333.6709999996,        !- Vertex 8 Xcoordinate
    4478571.014,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    440334.6869999999,        !- Vertex 9 Xcoordinate
    4478567.96,               !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    440332.608,               !- Vertex 10 Xcoordinate
    4478566.674,              !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    440332.1599999997,        !- Vertex 11 Xcoordinate
    4478567.629,              !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    440330.08299999963,       !- Vertex 12 Xcoordinate
    4478566.657,              !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    440330.7879999997,        !- Vertex 13 Xcoordinate
    4478565.549,              !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    440329.64899999974,       !- Vertex 14 Xcoordinate
    4478564.845,              !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    440324.2629999998,        !- Vertex 15 Xcoordinate
    4478573.566,              !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    440326.483,               !- Vertex 16 Xcoordinate
    4478574.938,              !- Vertex 16 Ycoordinate
    6,                        !- Vertex 16 Zcoordinate
    440327.0459999996,        !- Vertex 17 Xcoordinate
    4478573.864,              !- Vertex 17 Ycoordinate
    6,                        !- Vertex 17 Zcoordinate
    440328.824,               !- Vertex 18 Xcoordinate
    4478574.56,               !- Vertex 18 Ycoordinate
    6,                        !- Vertex 18 Zcoordinate
    440328.267,               !- Vertex 19 Xcoordinate
    4478576.04,               !- Vertex 19 Ycoordinate
    6,                        !- Vertex 19 Zcoordinate
    440331.06499999994,       !- Vertex 20 Xcoordinate
    4478577.771,              !- Vertex 20 Ycoordinate
    6,                        !- Vertex 20 Zcoordinate
    440330.94799999986,       !- Vertex 21 Xcoordinate
    4478577.961,              !- Vertex 21 Ycoordinate
    6;                        !- Vertex 21 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.9400124972,        !- Vertex 3 Xcoordinate
    4478573.120007726,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.6869999999,        !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.6709999996,        !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440333.9400124969,        !- Vertex 6 Xcoordinate
    4478573.120007727,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440332.105,               !- Vertex 8 Xcoordinate
    4478575.555,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    440331.2429999998,        !- Vertex 9 Xcoordinate
    4478578.071,              !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    440333.84499999974,       !- Vertex 10 Xcoordinate
    4478579.049,              !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    440330.94799999986,       !- Vertex 11 Xcoordinate
    4478577.961,              !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    440331.06499999994,       !- Vertex 12 Xcoordinate
    4478577.771,              !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    440328.267,               !- Vertex 13 Xcoordinate
    4478576.04,               !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    440328.824,               !- Vertex 14 Xcoordinate
    4478574.56,               !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    440327.0459999996,        !- Vertex 15 Xcoordinate
    4478573.864,              !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    440326.483,               !- Vertex 16 Xcoordinate
    4478574.938,              !- Vertex 16 Ycoordinate
    6,                        !- Vertex 16 Zcoordinate
    440324.2629999998,        !- Vertex 17 Xcoordinate
    4478573.566,              !- Vertex 17 Ycoordinate
    6,                        !- Vertex 17 Zcoordinate
    440329.64899999974,       !- Vertex 18 Xcoordinate
    4478564.845,              !- Vertex 18 Ycoordinate
    6,                        !- Vertex 18 Zcoordinate
    440330.7879999997,        !- Vertex 19 Xcoordinate
    4478565.549,              !- Vertex 19 Ycoordinate
    6,                        !- Vertex 19 Zcoordinate
    440330.08299999963,       !- Vertex 20 Xcoordinate
    4478566.657,              !- Vertex 20 Ycoordinate
    6,                        !- Vertex 20 Zcoordinate
    440332.1599999997,        !- Vertex 21 Xcoordinate
    4478567.629,              !- Vertex 21 Ycoordinate
    6;                        !- Vertex 21 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.84499999974,       !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.2429999998,        !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440334.9539999999,        !- Vertex 6 Xcoordinate
    4478571.48,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440333.6709999996,        !- Vertex 7 Xcoordinate
    4478571.014,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440334.6869999999,        !- Vertex 8 Xcoordinate
    4478567.96,               !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    440332.608,               !- Vertex 9 Xcoordinate
    4478566.674,              !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    440332.1599999997,        !- Vertex 10 Xcoordinate
    4478567.629,              !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    440330.08299999963,       !- Vertex 11 Xcoordinate
    4478566.657,              !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    440330.7879999997,        !- Vertex 12 Xcoordinate
    4478565.549,              !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    440329.64899999974,       !- Vertex 13 Xcoordinate
    4478564.845,              !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    440324.2629999998,        !- Vertex 14 Xcoordinate
    4478573.566,              !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    440326.483,               !- Vertex 15 Xcoordinate
    4478574.938,              !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    440327.0459999996,        !- Vertex 16 Xcoordinate
    4478573.864,              !- Vertex 16 Ycoordinate
    6,                        !- Vertex 16 Zcoordinate
    440328.824,               !- Vertex 17 Xcoordinate
    4478574.56,               !- Vertex 17 Ycoordinate
    6,                        !- Vertex 17 Zcoordinate
    440328.267,               !- Vertex 18 Xcoordinate
    4478576.04,               !- Vertex 18 Ycoordinate
    6,                        !- Vertex 18 Zcoordinate
    440331.06499999994,       !- Vertex 19 Xcoordinate
    4478577.771,              !- Vertex 19 Ycoordinate
    6,                        !- Vertex 19 Zcoordinate
    440330.94799999986,       !- Vertex 20 Xcoordinate
    4478577.961,              !- Vertex 20 Ycoordinate
    6;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Ceiling 0001_2,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Floor 0001_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.37699999986,       !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.9400124969,        !- Vertex 2 Xcoordinate
    4478573.120007727,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Ceiling 0001_3,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Ceiling 0001_4,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.9339999999,        !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440334.68099999987,       !- Vertex 5 Xcoordinate
    4478576.434,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440333.84499999974,       !- Vertex 6 Xcoordinate
    4478579.049,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440330.94799999986,       !- Vertex 7 Xcoordinate
    4478577.961,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440328.9469999997,        !- Vertex 8 Xcoordinate
    4478581.197,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Ceiling 0001_5,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.84499999974,       !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.68099999987,       !- Vertex 2 Xcoordinate
    4478576.434,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.37699999986,       !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440331.2429999998,        !- Vertex 5 Xcoordinate
    4478578.071,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9400124969,        !- Vertex 1 Xcoordinate
    4478573.120007727,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.37699999986,       !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.608,               !- Vertex 1 Xcoordinate
    4478566.674,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.6869999999,        !- Vertex 2 Xcoordinate
    4478567.96,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.6709999996,        !- Vertex 3 Xcoordinate
    4478571.014,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440333.93999999994,       !- Vertex 5 Xcoordinate
    4478573.12,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440332.37699999986,       !- Vertex 6 Xcoordinate
    4478575.648,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440332.105,               !- Vertex 7 Xcoordinate
    4478575.555,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440331.2429999998,        !- Vertex 8 Xcoordinate
    4478578.071,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    440333.84499999974,       !- Vertex 9 Xcoordinate
    4478579.049,              !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    440330.94799999986,       !- Vertex 10 Xcoordinate
    4478577.961,              !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    440331.06499999994,       !- Vertex 11 Xcoordinate
    4478577.771,              !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    440328.267,               !- Vertex 12 Xcoordinate
    4478576.04,               !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    440328.824,               !- Vertex 13 Xcoordinate
    4478574.56,               !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    440327.0459999996,        !- Vertex 14 Xcoordinate
    4478573.864,              !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    440326.483,               !- Vertex 15 Xcoordinate
    4478574.938,              !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    440324.2629999998,        !- Vertex 16 Xcoordinate
    4478573.566,              !- Vertex 16 Ycoordinate
    6,                        !- Vertex 16 Zcoordinate
    440329.64899999974,       !- Vertex 17 Xcoordinate
    4478564.845,              !- Vertex 17 Ycoordinate
    6,                        !- Vertex 17 Zcoordinate
    440330.7879999997,        !- Vertex 18 Xcoordinate
    4478565.549,              !- Vertex 18 Ycoordinate
    6,                        !- Vertex 18 Zcoordinate
    440330.08299999963,       !- Vertex 19 Xcoordinate
    4478566.657,              !- Vertex 19 Ycoordinate
    6,                        !- Vertex 19 Zcoordinate
    440332.1599999997,        !- Vertex 20 Xcoordinate
    4478567.629,              !- Vertex 20 Ycoordinate
    6;                        !- Vertex 20 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_3,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Ceiling 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_4,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440338.9339999999,        !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440330.94799999986,       !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440333.84499999974,       !- Vertex 5 Xcoordinate
    4478579.049,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440334.68099999987,       !- Vertex 6 Xcoordinate
    4478576.434,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Floor 0001_5,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.68099999987,       !- Vertex 1 Xcoordinate
    4478576.434,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.84499999974,       !- Vertex 2 Xcoordinate
    4478579.049,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440331.2429999998,        !- Vertex 3 Xcoordinate
    4478578.071,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.105,               !- Vertex 4 Xcoordinate
    4478575.555,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440332.37699999986,       !- Vertex 5 Xcoordinate
    4478575.648,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.93999999994,       !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.93999999994,       !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440341.2959999996,        !- Vertex 3 Xcoordinate
    4478577.667999999,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440341.2959999996,        !- Vertex 4 Xcoordinate
    4478577.667999999,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.667999999,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.667999999,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.93999999994,       !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440333.93999999994,       !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440337.1649999996,        !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.1650000001,        !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440337.1650000001,        !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440339.1410000001,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440339.1410000001,        !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 3 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440333.9400124972,        !- Vertex 8 Xcoordinate
    4478573.120007726,        !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Ceiling 0001_2,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 3 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.84499999974,       !- Vertex 1 Xcoordinate
    4478579.049,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.2429999998,        !- Vertex 2 Xcoordinate
    4478578.071,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.105,               !- Vertex 3 Xcoordinate
    4478575.555,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440333.9400124969,        !- Vertex 5 Xcoordinate
    4478573.120007727,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440333.93999999994,       !- Vertex 6 Xcoordinate
    4478573.12,               !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440333.6709999996,        !- Vertex 8 Xcoordinate
    4478571.014,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    440334.6869999999,        !- Vertex 9 Xcoordinate
    4478567.96,               !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    440332.608,               !- Vertex 10 Xcoordinate
    4478566.674,              !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    440332.1599999997,        !- Vertex 11 Xcoordinate
    4478567.629,              !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    440330.08299999963,       !- Vertex 12 Xcoordinate
    4478566.657,              !- Vertex 12 Ycoordinate
    9,                        !- Vertex 12 Zcoordinate
    440330.7879999997,        !- Vertex 13 Xcoordinate
    4478565.549,              !- Vertex 13 Ycoordinate
    9,                        !- Vertex 13 Zcoordinate
    440329.64899999974,       !- Vertex 14 Xcoordinate
    4478564.845,              !- Vertex 14 Ycoordinate
    9,                        !- Vertex 14 Zcoordinate
    440324.2629999998,        !- Vertex 15 Xcoordinate
    4478573.566,              !- Vertex 15 Ycoordinate
    9,                        !- Vertex 15 Zcoordinate
    440326.483,               !- Vertex 16 Xcoordinate
    4478574.938,              !- Vertex 16 Ycoordinate
    9,                        !- Vertex 16 Zcoordinate
    440327.0459999996,        !- Vertex 17 Xcoordinate
    4478573.864,              !- Vertex 17 Ycoordinate
    9,                        !- Vertex 17 Zcoordinate
    440328.824,               !- Vertex 18 Xcoordinate
    4478574.56,               !- Vertex 18 Ycoordinate
    9,                        !- Vertex 18 Zcoordinate
    440328.267,               !- Vertex 19 Xcoordinate
    4478576.04,               !- Vertex 19 Ycoordinate
    9,                        !- Vertex 19 Zcoordinate
    440331.06499999994,       !- Vertex 20 Xcoordinate
    4478577.771,              !- Vertex 20 Ycoordinate
    9,                        !- Vertex 20 Zcoordinate
    440330.94799999986,       !- Vertex 21 Xcoordinate
    4478577.961,              !- Vertex 21 Ycoordinate
    9;                        !- Vertex 21 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
