    Block 60d23062ec196ddb_3 Storey 4 Wall 0017_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440326.483,               !- Vertex 1 Xcoordinate
    4478574.938,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440326.483,               !- Vertex 2 Xcoordinate
    4478574.938,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440324.2629999998,        !- Vertex 3 Xcoordinate
    4478573.565999999,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440324.2629999998,        !- Vertex 4 Xcoordinate
    4478573.565999999,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.9469999997,        !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440327.8849999998,        !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440325.7599999998,        !- Vertex 5 Xcoordinate
    4478576.316,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440324.2629999998,        !- Vertex 7 Xcoordinate
    4478573.566,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440321.1229999997,        !- Vertex 8 Xcoordinate
    4478578.651,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440321.1229999997,        !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440324.2629999998,        !- Vertex 5 Xcoordinate
    4478573.566,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440325.7599999998,        !- Vertex 7 Xcoordinate
    4478576.316,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440327.8849999998,        !- Vertex 8 Xcoordinate
    4478577.054,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.9469999997,        !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440327.8849999998,        !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440325.7599999998,        !- Vertex 5 Xcoordinate
    4478576.316,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440324.2629999998,        !- Vertex 7 Xcoordinate
    4478573.566,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440321.1229999997,        !- Vertex 8 Xcoordinate
    4478578.651,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440321.1229999997,        !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440324.2629999998,        !- Vertex 5 Xcoordinate
    4478573.566,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440325.7599999998,        !- Vertex 7 Xcoordinate
    4478576.316,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440327.8849999998,        !- Vertex 8 Xcoordinate
    4478577.054,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.9469999997,        !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440327.8849999998,        !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440325.7599999998,        !- Vertex 5 Xcoordinate
    4478576.316,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440324.2629999998,        !- Vertex 7 Xcoordinate
    4478573.566,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440321.1229999997,        !- Vertex 8 Xcoordinate
    4478578.651,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440321.1229999997,        !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440324.2629999998,        !- Vertex 5 Xcoordinate
    4478573.566,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440325.7599999998,        !- Vertex 7 Xcoordinate
    4478576.316,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440327.8849999998,        !- Vertex 8 Xcoordinate
    4478577.054,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.9469999997,        !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.267,               !- Vertex 3 Xcoordinate
    4478576.04,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440327.8849999998,        !- Vertex 4 Xcoordinate
    4478577.054,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440325.7599999998,        !- Vertex 5 Xcoordinate
    4478576.316,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440324.2629999998,        !- Vertex 7 Xcoordinate
    4478573.566,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440321.1229999997,        !- Vertex 8 Xcoordinate
    4478578.651,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.267,               !- Vertex 1 Xcoordinate
    4478576.04,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440331.06499999994,       !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440321.1229999997,        !- Vertex 4 Xcoordinate
    4478578.651,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440324.2629999998,        !- Vertex 5 Xcoordinate
    4478573.566,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440326.483,               !- Vertex 6 Xcoordinate
    4478574.938,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440325.7599999998,        !- Vertex 7 Xcoordinate
    4478576.316,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440327.8849999998,        !- Vertex 8 Xcoordinate
    4478577.054,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 0 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 2 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 3 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 4 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440334.954,               !- Vertex 1 Xcoordinate
    4478571.48,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440334.954,               !- Vertex 2 Xcoordinate
    4478571.48,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.94,                !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440333.94,                !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 4 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.94,                !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440333.94,                !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440334.954,               !- Vertex 3 Xcoordinate
    4478571.48,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440334.954,               !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 0 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 0 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 1 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 2 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 3 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 3 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 4 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.948,               !- Vertex 1 Xcoordinate
    4478577.961,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440330.948,               !- Vertex 2 Xcoordinate
    4478577.961,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.947,               !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440328.947,               !- Vertex 4 Xcoordinate
    4478581.197,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 4 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440328.947,               !- Vertex 1 Xcoordinate
    4478581.197,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440328.947,               !- Vertex 2 Xcoordinate
    4478581.197,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440330.948,               !- Vertex 3 Xcoordinate
    4478577.961,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440330.948,               !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Wall 0006_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_2 Storey 0 Wall 0007_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440337.16499999975,       !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440337.16499999975,       !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 0 Wall 0007_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 0 Wall 0006_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.16499999975,       !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440337.16499999975,       !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440339.14099999954,       !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440339.14099999954,       !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 0 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 1 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440333.9400124972,        !- Vertex 8 Xcoordinate
    4478573.120007726,        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 0 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.9400124972,        !- Vertex 3 Xcoordinate
    4478573.120007726,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Wall 0006_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_2 Storey 1 Wall 0007_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440337.16499999975,       !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440337.16499999975,       !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 1 Wall 0007_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 1 Wall 0006_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.16499999975,       !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440337.16499999975,       !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440339.14099999954,       !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440339.14099999954,       !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 1 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 2 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440333.9400124972,        !- Vertex 8 Xcoordinate
    4478573.120007726,        !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 1 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.9400124972,        !- Vertex 3 Xcoordinate
    4478573.120007726,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Wall 0006_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_2 Storey 2 Wall 0007_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440337.16499999975,       !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440337.16499999975,       !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 2 Wall 0007_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 2 Wall 0006_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.16499999975,       !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440337.16499999975,       !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440339.14099999954,       !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440339.14099999954,       !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 2 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 3 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440333.9400124972,        !- Vertex 8 Xcoordinate
    4478573.120007726,        !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 2 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.9400124972,        !- Vertex 3 Xcoordinate
    4478573.120007726,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Wall 0006_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_2 Storey 3 Wall 0007_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440337.16499999975,       !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440337.16499999975,       !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 3 Wall 0007_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 3 Wall 0006_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.16499999975,       !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440337.16499999975,       !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440339.14099999954,       !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440339.14099999954,       !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 3 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 4 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440344.6699999999,        !- Vertex 2 Xcoordinate
    4478567.984,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440339.1409999998,        !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440337.1649999996,        !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440337.5059999996,        !- Vertex 5 Xcoordinate
    4478568.13,               !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440336.2139999997,        !- Vertex 6 Xcoordinate
    4478571.937,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440334.9539999999,        !- Vertex 7 Xcoordinate
    4478571.48,               !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440333.9400124972,        !- Vertex 8 Xcoordinate
    4478573.120007726,        !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 3 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440344.6699999999,        !- Vertex 1 Xcoordinate
    4478567.984,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.9400124972,        !- Vertex 3 Xcoordinate
    4478573.120007726,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440334.9539999999,        !- Vertex 4 Xcoordinate
    4478571.48,               !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440336.2139999997,        !- Vertex 5 Xcoordinate
    4478571.937,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440337.5059999996,        !- Vertex 6 Xcoordinate
    4478568.13,               !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440337.1649999996,        !- Vertex 7 Xcoordinate
    4478567.903,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440339.1409999998,        !- Vertex 8 Xcoordinate
    4478564.707,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_0 Storey 4 Wall 0006_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_2 Storey 4 Wall 0007_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440339.14099999954,       !- Vertex 1 Xcoordinate
    4478564.707,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440339.14099999954,       !- Vertex 2 Xcoordinate
    4478564.707,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440337.16499999975,       !- Vertex 3 Xcoordinate
    4478567.903,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440337.16499999975,       !- Vertex 4 Xcoordinate
    4478567.903,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_2 Storey 4 Wall 0007_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_0 Storey 4 Wall 0006_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440337.16499999975,       !- Vertex 1 Xcoordinate
    4478567.903,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440337.16499999975,       !- Vertex 2 Xcoordinate
    4478567.903,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440339.14099999954,       !- Vertex 3 Xcoordinate
    4478564.707,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440339.14099999954,       !- Vertex 4 Xcoordinate
    4478564.707,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Ceiling 0001_3_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.9339999999,        !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440334.68099999987,       !- Vertex 5 Xcoordinate
    4478576.434,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440333.84499999974,       !- Vertex 6 Xcoordinate
    4478579.049,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440330.94799999986,       !- Vertex 7 Xcoordinate
    4478577.961,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440328.9469999997,        !- Vertex 8 Xcoordinate
    4478581.197,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 0 Ceiling 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440338.9339999999,        !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440330.94799999986,       !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440333.84499999974,       !- Vertex 5 Xcoordinate
    4478579.049,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440334.68099999987,       !- Vertex 6 Xcoordinate
    4478576.434,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Ceiling 0001_3_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.9339999999,        !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440334.68099999987,       !- Vertex 5 Xcoordinate
    4478576.434,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440333.84499999974,       !- Vertex 6 Xcoordinate
    4478579.049,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440330.94799999986,       !- Vertex 7 Xcoordinate
    4478577.961,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440328.9469999997,        !- Vertex 8 Xcoordinate
    4478581.197,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Ceiling 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440338.9339999999,        !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440330.94799999986,       !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440333.84499999974,       !- Vertex 5 Xcoordinate
    4478579.049,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440334.68099999987,       !- Vertex 6 Xcoordinate
    4478576.434,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Ceiling 0001_3_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 3 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.9339999999,        !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440334.68099999987,       !- Vertex 5 Xcoordinate
    4478576.434,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440333.84499999974,       !- Vertex 6 Xcoordinate
    4478579.049,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440330.94799999986,       !- Vertex 7 Xcoordinate
    4478577.961,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440328.9469999997,        !- Vertex 8 Xcoordinate
    4478581.197,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Ceiling 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440338.9339999999,        !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440330.94799999986,       !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440333.84499999974,       !- Vertex 5 Xcoordinate
    4478579.049,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440334.68099999987,       !- Vertex 6 Xcoordinate
    4478576.434,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Ceiling 0001_3_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 4 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440338.9339999999,        !- Vertex 1 Xcoordinate
    4478584.448,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440341.2959999996,        !- Vertex 2 Xcoordinate
    4478577.668,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.9400124969,        !- Vertex 3 Xcoordinate
    4478573.120007727,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.37699999986,       !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440334.68099999987,       !- Vertex 5 Xcoordinate
    4478576.434,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440333.84499999974,       !- Vertex 6 Xcoordinate
    4478579.049,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440330.94799999986,       !- Vertex 7 Xcoordinate
    4478577.961,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440328.9469999997,        !- Vertex 8 Xcoordinate
    4478581.197,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 3 Ceiling 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440341.2959999996,        !- Vertex 1 Xcoordinate
    4478577.668,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440338.9339999999,        !- Vertex 2 Xcoordinate
    4478584.448,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440328.9469999997,        !- Vertex 3 Xcoordinate
    4478581.197,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440330.94799999986,       !- Vertex 4 Xcoordinate
    4478577.961,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440333.84499999974,       !- Vertex 5 Xcoordinate
    4478579.049,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440334.68099999987,       !- Vertex 6 Xcoordinate
    4478576.434,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440332.37699999986,       !- Vertex 7 Xcoordinate
    4478575.648,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440333.9400124969,        !- Vertex 8 Xcoordinate
    4478573.120007727,        !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 0 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9399999998,        !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440333.9399999998,        !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.9399999998,        !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.9399999998,        !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9399999998,        !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440333.9399999998,        !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440333.9399999998,        !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440333.9399999998,        !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 2 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9399999998,        !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.9399999998,        !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440333.9399999998,        !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440333.9399999998,        !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 3 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9399999998,        !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.9399999998,        !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440333.9399999998,        !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440333.9399999998,        !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_1 Storey 4 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 4 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440333.9399999998,        !- Vertex 1 Xcoordinate
    4478573.12,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440333.9399999998,        !- Vertex 2 Xcoordinate
    4478573.12,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440332.377,               !- Vertex 3 Xcoordinate
    4478575.648,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440332.377,               !- Vertex 4 Xcoordinate
    4478575.648,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_1 Storey 4 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440332.377,               !- Vertex 1 Xcoordinate
    4478575.648,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440332.377,               !- Vertex 2 Xcoordinate
    4478575.648,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440333.9399999998,        !- Vertex 3 Xcoordinate
    4478573.12,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440333.9399999998,        !- Vertex 4 Xcoordinate
    4478573.12,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 0 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440330.94800036063,       !- Vertex 3 Xcoordinate
    4478577.960999414,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440330.94800036063,       !- Vertex 4 Xcoordinate
    4478577.960999414,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 0 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.94800036063,       !- Vertex 1 Xcoordinate
    4478577.960999414,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440330.94800036063,       !- Vertex 2 Xcoordinate
    4478577.960999414,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 1 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440330.94800036063,       !- Vertex 3 Xcoordinate
    4478577.960999414,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440330.94800036063,       !- Vertex 4 Xcoordinate
    4478577.960999414,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 1 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.94800036063,       !- Vertex 1 Xcoordinate
    4478577.960999414,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440330.94800036063,       !- Vertex 2 Xcoordinate
    4478577.960999414,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 2 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440330.94800036063,       !- Vertex 3 Xcoordinate
    4478577.960999414,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440330.94800036063,       !- Vertex 4 Xcoordinate
    4478577.960999414,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 2 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.94800036063,       !- Vertex 1 Xcoordinate
    4478577.960999414,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440330.94800036063,       !- Vertex 2 Xcoordinate
    4478577.960999414,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 3 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440330.94800036063,       !- Vertex 3 Xcoordinate
    4478577.960999414,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440330.94800036063,       !- Vertex 4 Xcoordinate
    4478577.960999414,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 3 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.94800036063,       !- Vertex 1 Xcoordinate
    4478577.960999414,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440330.94800036063,       !- Vertex 2 Xcoordinate
    4478577.960999414,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_3 Storey 4 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_4 Storey 4 Wall 0008_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440331.065,               !- Vertex 1 Xcoordinate
    4478577.771,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440331.065,               !- Vertex 2 Xcoordinate
    4478577.771,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440330.94800036063,       !- Vertex 3 Xcoordinate
    4478577.960999414,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440330.94800036063,       !- Vertex 4 Xcoordinate
    4478577.960999414,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 60d23062ec196ddb_4 Storey 4 Wall 0008_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 60d23062ec196ddb_3 Storey 4 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440330.94800036063,       !- Vertex 1 Xcoordinate
    4478577.960999414,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440330.94800036063,       !- Vertex 2 Xcoordinate
    4478577.960999414,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440331.065,               !- Vertex 3 Xcoordinate
    4478577.771,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440331.065,               !- Vertex 4 Xcoordinate
    4478577.771,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

INTERNALMASS,
    60d23062ec196ddb_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.51567299873086;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.2871795036628;         !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    34.624309000042196;       !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.47151399616078;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    37.15251100169695;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.51567299873086;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.2871795036628;         !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    34.624309000042196;       !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.47151399616078;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F1_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    37.15251100169695;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.51567299873086;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.2871795036628;         !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    34.624309000042196;       !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.47151399616078;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F2_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    37.15251100169695;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.51567299873086;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.2871795036628;         !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    34.624309000042196;       !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.47151399616078;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F3_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    37.15251100169695;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.51567299873086;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.2871795036628;         !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    34.624309000042196;       !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F4_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    71.47151399616078;        !- Surface Area

INTERNALMASS,
    60d23062ec196ddb_F4_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    37.15251100169695;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/311431852_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440329.3952718118,        !- Vertex 1 Xcoordinate
    4478515.0702565545,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440329.3952718118,        !- Vertex 2 Xcoordinate
    4478515.0702565545,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440319.82255936024,       !- Vertex 3 Xcoordinate
    4478530.7796742385,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440319.82255936024,       !- Vertex 4 Xcoordinate
    4478530.7796742385,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431852_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440319.82255936024,       !- Vertex 1 Xcoordinate
    4478530.7796742385,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440319.82255936024,       !- Vertex 2 Xcoordinate
    4478530.7796742385,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440351.046820956,         !- Vertex 3 Xcoordinate
    4478549.806400821,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440351.046820956,         !- Vertex 4 Xcoordinate
    4478549.806400821,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431852_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440351.046820956,         !- Vertex 1 Xcoordinate
    4478549.806400821,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440351.046820956,         !- Vertex 2 Xcoordinate
    4478549.806400821,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440360.62001189997,       !- Vertex 3 Xcoordinate
    4478534.097407305,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440360.62001189997,       !- Vertex 4 Xcoordinate
    4478534.097407305,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431852_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440360.62001189997,       !- Vertex 1 Xcoordinate
    4478534.097407305,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440360.62001189997,       !- Vertex 2 Xcoordinate
    4478534.097407305,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440329.3952718118,        !- Vertex 3 Xcoordinate
    4478515.0702565545,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440329.3952718118,        !- Vertex 4 Xcoordinate
    4478515.0702565545,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4169236_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440346.2420462099,        !- Vertex 1 Xcoordinate
    4478546.857611676,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440346.2420462099,        !- Vertex 2 Xcoordinate
    4478546.857611676,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440319.81990873464,       !- Vertex 3 Xcoordinate
    4478530.769848422,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440319.81990873464,       !- Vertex 4 Xcoordinate
    4478530.769848422,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4169236_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440319.81990873464,       !- Vertex 1 Xcoordinate
    4478530.769848422,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440319.81990873464,       !- Vertex 2 Xcoordinate
    4478530.769848422,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440309.8401737062,        !- Vertex 3 Xcoordinate
    4478547.159817897,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440309.8401737062,        !- Vertex 4 Xcoordinate
    4478547.159817897,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4169236_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440309.8401737062,        !- Vertex 1 Xcoordinate
    4478547.159817897,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440309.8401737062,        !- Vertex 2 Xcoordinate
    4478547.159817897,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440336.26245370193,       !- Vertex 3 Xcoordinate
    4478563.24784326,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440336.26245370193,       !- Vertex 4 Xcoordinate
    4478563.24784326,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4169236_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440336.26245370193,       !- Vertex 1 Xcoordinate
    4478563.24784326,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440336.26245370193,       !- Vertex 2 Xcoordinate
    4478563.24784326,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440346.2420462099,        !- Vertex 3 Xcoordinate
    4478546.857611676,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440346.2420462099,        !- Vertex 4 Xcoordinate
    4478546.857611676,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431849_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440329.5897387093,        !- Vertex 1 Xcoordinate
    4478559.050079974,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440329.5897387093,        !- Vertex 2 Xcoordinate
    4478559.050079974,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440309.76160962664,       !- Vertex 3 Xcoordinate
    4478547.092845303,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440309.76160962664,       !- Vertex 4 Xcoordinate
    4478547.092845303,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431849_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440309.76160962664,       !- Vertex 1 Xcoordinate
    4478547.092845303,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440309.76160962664,       !- Vertex 2 Xcoordinate
    4478547.092845303,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440297.7284868032,        !- Vertex 3 Xcoordinate
    4478567.046816213,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440297.7284868032,        !- Vertex 4 Xcoordinate
    4478567.046816213,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431849_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440297.7284868032,        !- Vertex 1 Xcoordinate
    4478567.046816213,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440297.7284868032,        !- Vertex 2 Xcoordinate
    4478567.046816213,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440317.55661588593,       !- Vertex 3 Xcoordinate
    4478579.004050884,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440317.55661588593,       !- Vertex 4 Xcoordinate
    4478579.004050884,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431849_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440317.55661588593,       !- Vertex 1 Xcoordinate
    4478579.004050884,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440317.55661588593,       !- Vertex 2 Xcoordinate
    4478579.004050884,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440329.5897387093,        !- Vertex 3 Xcoordinate
    4478559.050079974,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440329.5897387093,        !- Vertex 4 Xcoordinate
    4478559.050079974,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431848_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440289.19941808656,       !- Vertex 1 Xcoordinate
    4478581.015150595,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440289.19941808656,       !- Vertex 2 Xcoordinate
    4478581.015150595,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440306.8066646958,        !- Vertex 3 Xcoordinate
    4478591.6398293525,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440306.8066646958,        !- Vertex 4 Xcoordinate
    4478591.6398293525,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431848_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440306.8066646958,        !- Vertex 1 Xcoordinate
    4478591.6398293525,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440306.8066646958,        !- Vertex 2 Xcoordinate
    4478591.6398293525,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440315.32143332023,       !- Vertex 3 Xcoordinate
    4478577.529186123,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440315.32143332023,       !- Vertex 4 Xcoordinate
    4478577.529186123,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431848_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440315.32143332023,       !- Vertex 1 Xcoordinate
    4478577.529186123,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440315.32143332023,       !- Vertex 2 Xcoordinate
    4478577.529186123,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440297.71451118105,       !- Vertex 3 Xcoordinate
    4478566.904662084,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440297.71451118105,       !- Vertex 4 Xcoordinate
    4478566.904662084,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/311431848_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440297.71451118105,       !- Vertex 1 Xcoordinate
    4478566.904662084,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440297.71451118105,       !- Vertex 2 Xcoordinate
    4478566.904662084,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440289.19941808656,       !- Vertex 3 Xcoordinate
    4478581.015150595,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440289.19941808656,       !- Vertex 4 Xcoordinate
    4478581.015150595,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154596_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440364.2260257221,        !- Vertex 1 Xcoordinate
    4478534.1561395265,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440364.2260257221,        !- Vertex 2 Xcoordinate
    4478534.1561395265,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440355.5953188465,        !- Vertex 3 Xcoordinate
    4478558.750659371,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440355.5953188465,        !- Vertex 4 Xcoordinate
    4478558.750659371,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154596_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440355.5953188465,        !- Vertex 1 Xcoordinate
    4478558.750659371,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440355.5953188465,        !- Vertex 2 Xcoordinate
    4478558.750659371,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440370.8582364772,        !- Vertex 3 Xcoordinate
    4478564.106567288,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440370.8582364772,        !- Vertex 4 Xcoordinate
    4478564.106567288,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154596_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440370.8582364772,        !- Vertex 1 Xcoordinate
    4478564.106567288,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440370.8582364772,        !- Vertex 2 Xcoordinate
    4478564.106567288,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440379.4885475295,        !- Vertex 3 Xcoordinate
    4478539.511752586,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440379.4885475295,        !- Vertex 4 Xcoordinate
    4478539.511752586,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154596_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440379.4885475295,        !- Vertex 1 Xcoordinate
    4478539.511752586,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440379.4885475295,        !- Vertex 2 Xcoordinate
    4478539.511752586,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440364.2260257221,        !- Vertex 3 Xcoordinate
    4478534.1561395265,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440364.2260257221,        !- Vertex 4 Xcoordinate
    4478534.1561395265,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771816_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440343.2925532266,        !- Vertex 1 Xcoordinate
    4478545.061565543,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440343.2925532266,        !- Vertex 2 Xcoordinate
    4478545.061565543,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440335.79280508804,       !- Vertex 3 Xcoordinate
    4478564.572416531,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440335.79280508804,       !- Vertex 4 Xcoordinate
    4478564.572416531,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771816_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440335.79280508804,       !- Vertex 1 Xcoordinate
    4478564.572416531,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440335.79280508804,       !- Vertex 2 Xcoordinate
    4478564.572416531,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440344.6708346131,        !- Vertex 3 Xcoordinate
    4478567.984705823,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440344.6708346131,        !- Vertex 4 Xcoordinate
    4478567.984705823,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771816_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440344.6708346131,        !- Vertex 1 Xcoordinate
    4478567.984705823,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440344.6708346131,        !- Vertex 2 Xcoordinate
    4478567.984705823,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440352.16899174557,       !- Vertex 3 Xcoordinate
    4478548.47302118,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440352.16899174557,       !- Vertex 4 Xcoordinate
    4478548.47302118,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771816_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440352.16899174557,       !- Vertex 1 Xcoordinate
    4478548.47302118,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440352.16899174557,       !- Vertex 2 Xcoordinate
    4478548.47302118,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440343.2925532266,        !- Vertex 3 Xcoordinate
    4478545.061565543,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440343.2925532266,        !- Vertex 4 Xcoordinate
    4478545.061565543,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154555_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440351.20438595285,       !- Vertex 1 Xcoordinate
    4478570.7499866625,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440351.20438595285,       !- Vertex 2 Xcoordinate
    4478570.7499866625,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440376.4540641921,        !- Vertex 3 Xcoordinate
    4478572.539002669,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440376.4540641921,        !- Vertex 4 Xcoordinate
    4478572.539002669,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154555_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440376.4540641921,        !- Vertex 1 Xcoordinate
    4478572.539002669,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440376.4540641921,        !- Vertex 2 Xcoordinate
    4478572.539002669,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440377.7338920362,        !- Vertex 3 Xcoordinate
    4478554.475865578,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440377.7338920362,        !- Vertex 4 Xcoordinate
    4478554.475865578,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154555_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440377.7338920362,        !- Vertex 1 Xcoordinate
    4478554.475865578,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440377.7338920362,        !- Vertex 2 Xcoordinate
    4478554.475865578,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440352.48421379697,       !- Vertex 3 Xcoordinate
    4478552.686849573,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440352.48421379697,       !- Vertex 4 Xcoordinate
    4478552.686849573,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154555_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440352.48421379697,       !- Vertex 1 Xcoordinate
    4478552.686849573,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440352.48421379697,       !- Vertex 2 Xcoordinate
    4478552.686849573,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440351.20438595285,       !- Vertex 3 Xcoordinate
    4478570.7499866625,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440351.20438595285,       !- Vertex 4 Xcoordinate
    4478570.7499866625,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154554_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440346.62709616864,       !- Vertex 1 Xcoordinate
    4478584.10551218,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440346.62709616864,       !- Vertex 2 Xcoordinate
    4478584.10551218,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440373.7952720224,        !- Vertex 3 Xcoordinate
    4478586.377857747,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440373.7952720224,        !- Vertex 4 Xcoordinate
    4478586.377857747,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154554_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440373.7952720224,        !- Vertex 1 Xcoordinate
    4478586.377857747,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440373.7952720224,        !- Vertex 2 Xcoordinate
    4478586.377857747,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440374.95811094454,       !- Vertex 3 Xcoordinate
    4478572.474949339,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440374.95811094454,       !- Vertex 4 Xcoordinate
    4478572.474949339,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154554_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440374.95811094454,       !- Vertex 1 Xcoordinate
    4478572.474949339,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440374.95811094454,       !- Vertex 2 Xcoordinate
    4478572.474949339,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440347.78993509075,       !- Vertex 3 Xcoordinate
    4478570.202603772,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440347.78993509075,       !- Vertex 4 Xcoordinate
    4478570.202603772,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/4154554_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440347.78993509075,       !- Vertex 1 Xcoordinate
    4478570.202603772,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440347.78993509075,       !- Vertex 2 Xcoordinate
    4478570.202603772,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440346.62709616864,       !- Vertex 3 Xcoordinate
    4478584.10551218,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440346.62709616864,       !- Vertex 4 Xcoordinate
    4478584.10551218,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310774080_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440364.57303609507,       !- Vertex 1 Xcoordinate
    4478604.40499028,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440364.57303609507,       !- Vertex 2 Xcoordinate
    4478604.40499028,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440366.58813320857,       !- Vertex 3 Xcoordinate
    4478585.771090856,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440366.58813320857,       !- Vertex 4 Xcoordinate
    4478585.771090856,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310774080_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440366.58813320857,       !- Vertex 1 Xcoordinate
    4478585.771090856,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440366.58813320857,       !- Vertex 2 Xcoordinate
    4478585.771090856,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440343.23172532185,       !- Vertex 3 Xcoordinate
    4478583.245183135,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440343.23172532185,       !- Vertex 4 Xcoordinate
    4478583.245183135,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310774080_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440343.23172532185,       !- Vertex 1 Xcoordinate
    4478583.245183135,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440343.23172532185,       !- Vertex 2 Xcoordinate
    4478583.245183135,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440341.2164484981,        !- Vertex 3 Xcoordinate
    4478601.878928634,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440341.2164484981,        !- Vertex 4 Xcoordinate
    4478601.878928634,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310774080_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440341.2164484981,        !- Vertex 1 Xcoordinate
    4478601.878928634,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440341.2164484981,        !- Vertex 2 Xcoordinate
    4478601.878928634,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440364.57303609507,       !- Vertex 3 Xcoordinate
    4478604.40499028,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440364.57303609507,       !- Vertex 4 Xcoordinate
    4478604.40499028,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310775064_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440336.6988560792,        !- Vertex 1 Xcoordinate
    4478615.3965755645,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440336.6988560792,        !- Vertex 2 Xcoordinate
    4478615.3965755645,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440364.20082446974,       !- Vertex 3 Xcoordinate
    4478615.007246977,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440364.20082446974,       !- Vertex 4 Xcoordinate
    4478615.007246977,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310775064_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440364.20082446974,       !- Vertex 1 Xcoordinate
    4478615.007246977,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440364.20082446974,       !- Vertex 2 Xcoordinate
    4478615.007246977,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440363.9575398191,        !- Vertex 3 Xcoordinate
    4478597.820349502,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440363.9575398191,        !- Vertex 4 Xcoordinate
    4478597.820349502,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310775064_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440363.9575398191,        !- Vertex 1 Xcoordinate
    4478597.820349502,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440363.9575398191,        !- Vertex 2 Xcoordinate
    4478597.820349502,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440336.45560042525,       !- Vertex 3 Xcoordinate
    4478598.20959782,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440336.45560042525,       !- Vertex 4 Xcoordinate
    4478598.20959782,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310775064_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440336.45560042525,       !- Vertex 1 Xcoordinate
    4478598.20959782,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440336.45560042525,       !- Vertex 2 Xcoordinate
    4478598.20959782,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440336.6988560792,        !- Vertex 3 Xcoordinate
    4478615.3965755645,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440336.6988560792,        !- Vertex 4 Xcoordinate
    4478615.3965755645,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771771_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440306.78556309245,       !- Vertex 1 Xcoordinate
    4478591.622561576,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440306.78556309245,       !- Vertex 2 Xcoordinate
    4478591.622561576,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.56411264394,       !- Vertex 3 Xcoordinate
    4478600.5527529735,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.56411264394,       !- Vertex 4 Xcoordinate
    4478600.5527529735,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771771_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440333.56411264394,       !- Vertex 1 Xcoordinate
    4478600.5527529735,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.56411264394,       !- Vertex 2 Xcoordinate
    4478600.5527529735,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440338.9341448412,        !- Vertex 3 Xcoordinate
    4478584.44840924,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440338.9341448412,        !- Vertex 4 Xcoordinate
    4478584.44840924,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771771_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440338.9341448412,        !- Vertex 1 Xcoordinate
    4478584.44840924,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440338.9341448412,        !- Vertex 2 Xcoordinate
    4478584.44840924,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440312.1560841556,        !- Vertex 3 Xcoordinate
    4478575.518229887,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440312.1560841556,        !- Vertex 4 Xcoordinate
    4478575.518229887,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771771_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440312.1560841556,        !- Vertex 1 Xcoordinate
    4478575.518229887,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440312.1560841556,        !- Vertex 2 Xcoordinate
    4478575.518229887,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440306.78556309245,       !- Vertex 3 Xcoordinate
    4478591.622561576,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440306.78556309245,       !- Vertex 4 Xcoordinate
    4478591.622561576,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12582234_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440307.12695624674,       !- Vertex 1 Xcoordinate
    4478607.813683177,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440307.12695624674,       !- Vertex 2 Xcoordinate
    4478607.813683177,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440315.3983962032,        !- Vertex 3 Xcoordinate
    4478594.471254487,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440315.3983962032,        !- Vertex 4 Xcoordinate
    4478594.471254487,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12582234_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440315.3983962032,        !- Vertex 1 Xcoordinate
    4478594.471254487,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440315.3983962032,        !- Vertex 2 Xcoordinate
    4478594.471254487,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440290.44671300525,       !- Vertex 3 Xcoordinate
    4478579.002656604,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440290.44671300525,       !- Vertex 4 Xcoordinate
    4478579.002656604,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12582234_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440290.44671300525,       !- Vertex 1 Xcoordinate
    4478579.002656604,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440290.44671300525,       !- Vertex 2 Xcoordinate
    4478579.002656604,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440282.1752730466,        !- Vertex 3 Xcoordinate
    4478592.345085297,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440282.1752730466,        !- Vertex 4 Xcoordinate
    4478592.345085297,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12582234_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440282.1752730466,        !- Vertex 1 Xcoordinate
    4478592.345085297,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440282.1752730466,        !- Vertex 2 Xcoordinate
    4478592.345085297,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440307.12695624674,       !- Vertex 3 Xcoordinate
    4478607.813683177,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440307.12695624674,       !- Vertex 4 Xcoordinate
    4478607.813683177,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771815_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440331.0599639068,        !- Vertex 1 Xcoordinate
    4478607.212171265,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440331.0599639068,        !- Vertex 2 Xcoordinate
    4478607.212171265,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.37217920134,       !- Vertex 3 Xcoordinate
    4478600.488897414,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.37217920134,       !- Vertex 4 Xcoordinate
    4478600.488897414,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771815_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440333.37217920134,       !- Vertex 1 Xcoordinate
    4478600.488897414,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440333.37217920134,       !- Vertex 2 Xcoordinate
    4478600.488897414,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440321.8946722792,        !- Vertex 3 Xcoordinate
    4478596.5416362975,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440321.8946722792,        !- Vertex 4 Xcoordinate
    4478596.5416362975,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771815_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440321.8946722792,        !- Vertex 1 Xcoordinate
    4478596.5416362975,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440321.8946722792,        !- Vertex 2 Xcoordinate
    4478596.5416362975,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440319.5824569848,        !- Vertex 3 Xcoordinate
    4478603.264910148,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440319.5824569848,        !- Vertex 4 Xcoordinate
    4478603.264910148,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771815_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440319.5824569848,        !- Vertex 1 Xcoordinate
    4478603.264910148,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440319.5824569848,        !- Vertex 2 Xcoordinate
    4478603.264910148,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440331.0599639068,        !- Vertex 3 Xcoordinate
    4478607.212171265,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440331.0599639068,        !- Vertex 4 Xcoordinate
    4478607.212171265,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F1_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F1_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F2_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F2_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F3_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F3_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F4_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_60d23062ec196ddb_F4_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    60d23062ec196ddb_F4_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_60d23062ec196ddb_F4_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F0_dwelling_0,    !- Name
    60d23062ec196ddb_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F0_dwelling_1,    !- Name
    60d23062ec196ddb_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F0_dwelling_2,    !- Name
    60d23062ec196ddb_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F0_dwelling_3,    !- Name
    60d23062ec196ddb_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F0_dwelling_4,    !- Name
    60d23062ec196ddb_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F1_dwelling_0,    !- Name
    60d23062ec196ddb_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F1_dwelling_1,    !- Name
    60d23062ec196ddb_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F1_dwelling_2,    !- Name
    60d23062ec196ddb_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F1_dwelling_3,    !- Name
    60d23062ec196ddb_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F1_dwelling_4,    !- Name
    60d23062ec196ddb_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F2_dwelling_0,    !- Name
    60d23062ec196ddb_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F2_dwelling_1,    !- Name
    60d23062ec196ddb_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F2_dwelling_2,    !- Name
    60d23062ec196ddb_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F2_dwelling_3,    !- Name
    60d23062ec196ddb_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F2_dwelling_4,    !- Name
    60d23062ec196ddb_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F3_dwelling_0,    !- Name
    60d23062ec196ddb_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F3_dwelling_1,    !- Name
    60d23062ec196ddb_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F3_dwelling_2,    !- Name
    60d23062ec196ddb_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F3_dwelling_3,    !- Name
    60d23062ec196ddb_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F3_dwelling_4,    !- Name
    60d23062ec196ddb_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F4_dwelling_0,    !- Name
    60d23062ec196ddb_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F4_dwelling_1,    !- Name
    60d23062ec196ddb_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F4_dwelling_2,    !- Name
    60d23062ec196ddb_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F4_dwelling_3,    !- Name
    60d23062ec196ddb_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_60d23062ec196ddb_F4_dwelling_4,    !- Name
    60d23062ec196ddb_F4_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7033018520864271,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F1_dwelling_4,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F1_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F2_dwelling_4,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F2_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F3_dwelling_4,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F3_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F4_dwelling_3,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    60d23062ec196ddb_F4_dwelling_4,    !- Zone Name
    EU_HeatOnly_60d23062ec196ddb_F4_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    60d23062ec196ddb_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F1_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F2_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F3_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F4_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    60d23062ec196ddb_F4_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data