!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Madrid,                   !- Name
    40.5,                     !- Latitude
    -3.5,                     !- Longitude
    1,                        !- Time Zone
    609;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F5_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_16b57dfb4d61a610_F6_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/16b57dfb4d61a610/16b57dfb4d61a610_F6_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.6092162551495478,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5132681413430042,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.5681631297219353,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    16b57dfb4d61a610_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.795166015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.7947998046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.7947998046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.7947998046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.7947998046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.7947998046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.7947998046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.802490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8028564453125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8028564453125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8028564453125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8028564453125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8028564453125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8028564453125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8013916015625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8006591796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8006591796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8006591796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8006591796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8006591796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F6_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8006591796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.8277587890625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.827392578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.827392578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.827392578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.827392578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    16b57dfb4d61a610_F5_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    322.827392578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440420.766,               !- Vertex 3 Xcoordinate
    4478712.39,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440425.8,                 !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440428.226,               !- Vertex 4 Xcoordinate
    4478707.311,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440428.226,               !- Vertex 1 Xcoordinate
    4478707.311,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440428.226,               !- Vertex 2 Xcoordinate
    4478707.311,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440431.041,               !- Vertex 3 Xcoordinate
    4478708.288,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440431.041,               !- Vertex 4 Xcoordinate
    4478708.288,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440433.811,               !- Vertex 3 Xcoordinate
    4478700.54,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440433.811,               !- Vertex 4 Xcoordinate
    4478700.54,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440420.766,               !- Vertex 5 Xcoordinate
    4478712.39,               !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440425.923,               !- Vertex 6 Xcoordinate
    4478697.761,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440420.766,               !- Vertex 3 Xcoordinate
    4478712.39,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440425.8,                 !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440428.226,               !- Vertex 4 Xcoordinate
    4478707.311,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440428.226,               !- Vertex 1 Xcoordinate
    4478707.311,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440428.226,               !- Vertex 2 Xcoordinate
    4478707.311,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440431.041,               !- Vertex 3 Xcoordinate
    4478708.288,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440431.041,               !- Vertex 4 Xcoordinate
    4478708.288,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440433.811,               !- Vertex 3 Xcoordinate
    4478700.54,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440433.811,               !- Vertex 4 Xcoordinate
    4478700.54,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440420.766,               !- Vertex 3 Xcoordinate
    4478712.39,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440425.8,                 !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440428.226,               !- Vertex 4 Xcoordinate
    4478707.311,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440428.226,               !- Vertex 1 Xcoordinate
    4478707.311,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440428.226,               !- Vertex 2 Xcoordinate
    4478707.311,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440431.041,               !- Vertex 3 Xcoordinate
    4478708.288,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440431.041,               !- Vertex 4 Xcoordinate
    4478708.288,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440433.811,               !- Vertex 3 Xcoordinate
    4478700.54,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440433.811,               !- Vertex 4 Xcoordinate
    4478700.54,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440420.766,               !- Vertex 3 Xcoordinate
    4478712.39,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440425.8,                 !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440428.226,               !- Vertex 4 Xcoordinate
    4478707.311,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440428.226,               !- Vertex 1 Xcoordinate
    4478707.311,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440428.226,               !- Vertex 2 Xcoordinate
    4478707.311,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440431.041,               !- Vertex 3 Xcoordinate
    4478708.288,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440431.041,               !- Vertex 4 Xcoordinate
    4478708.288,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440433.811,               !- Vertex 3 Xcoordinate
    4478700.54,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440433.811,               !- Vertex 4 Xcoordinate
    4478700.54,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440420.766,               !- Vertex 3 Xcoordinate
    4478712.39,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440425.8,                 !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440428.226,               !- Vertex 4 Xcoordinate
    4478707.311,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440428.226,               !- Vertex 1 Xcoordinate
    4478707.311,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440428.226,               !- Vertex 2 Xcoordinate
    4478707.311,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440431.041,               !- Vertex 3 Xcoordinate
    4478708.288,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440431.041,               !- Vertex 4 Xcoordinate
    4478708.288,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440433.811,               !- Vertex 3 Xcoordinate
    4478700.54,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440433.811,               !- Vertex 4 Xcoordinate
    4478700.54,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440420.766,               !- Vertex 3 Xcoordinate
    4478712.39,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440425.8,                 !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440428.226,               !- Vertex 4 Xcoordinate
    4478707.311,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440428.226,               !- Vertex 1 Xcoordinate
    4478707.311,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440428.226,               !- Vertex 2 Xcoordinate
    4478707.311,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440431.041,               !- Vertex 3 Xcoordinate
    4478708.288,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440431.041,               !- Vertex 4 Xcoordinate
    4478708.288,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440433.811,               !- Vertex 3 Xcoordinate
    4478700.54,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440433.811,               !- Vertex 4 Xcoordinate
    4478700.54,               !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.811,               !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440420.766,               !- Vertex 3 Xcoordinate
    4478712.39,               !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440425.8,                 !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440428.226,               !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440428.226,               !- Vertex 4 Xcoordinate
    4478707.311,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440428.226,               !- Vertex 1 Xcoordinate
    4478707.311,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440428.226,               !- Vertex 2 Xcoordinate
    4478707.311,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440431.041,               !- Vertex 3 Xcoordinate
    4478708.288,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440431.041,               !- Vertex 4 Xcoordinate
    4478708.288,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440431.041,               !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440433.811,               !- Vertex 3 Xcoordinate
    4478700.54,               !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440433.811,               !- Vertex 4 Xcoordinate
    4478700.54,               !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.041,               !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440433.811,               !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    440420.766,               !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    440425.8,                 !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    440428.226,               !- Vertex 6 Xcoordinate
    4478707.311,              !- Vertex 6 Ycoordinate
    21;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.766,               !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440420.766,               !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440424.33,                !- Vertex 3 Xcoordinate
    4478729.133,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440424.33,                !- Vertex 4 Xcoordinate
    4478729.133,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440424.33,                !- Vertex 2 Xcoordinate
    4478729.133,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440427,                   !- Vertex 3 Xcoordinate
    4478721.508,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427,                   !- Vertex 1 Xcoordinate
    4478721.508,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440427.108,               !- Vertex 4 Xcoordinate
    4478721.252,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427.108,               !- Vertex 1 Xcoordinate
    4478721.252,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440427.108,               !- Vertex 2 Xcoordinate
    4478721.252,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440423.715,               !- Vertex 3 Xcoordinate
    4478720.057,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440423.715,               !- Vertex 1 Xcoordinate
    4478720.057,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440425.8,                 !- Vertex 3 Xcoordinate
    4478714.165,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.8,                 !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440424.33,                !- Vertex 5 Xcoordinate
    4478729.133,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440415.93,                !- Vertex 6 Xcoordinate
    4478726.111,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440420.766,               !- Vertex 7 Xcoordinate
    4478712.39,               !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.766,               !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440420.766,               !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440424.33,                !- Vertex 3 Xcoordinate
    4478729.133,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440424.33,                !- Vertex 4 Xcoordinate
    4478729.133,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440424.33,                !- Vertex 2 Xcoordinate
    4478729.133,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440427,                   !- Vertex 3 Xcoordinate
    4478721.508,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427,                   !- Vertex 1 Xcoordinate
    4478721.508,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440427.108,               !- Vertex 4 Xcoordinate
    4478721.252,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427.108,               !- Vertex 1 Xcoordinate
    4478721.252,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440427.108,               !- Vertex 2 Xcoordinate
    4478721.252,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440423.715,               !- Vertex 3 Xcoordinate
    4478720.057,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440423.715,               !- Vertex 1 Xcoordinate
    4478720.057,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440425.8,                 !- Vertex 3 Xcoordinate
    4478714.165,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.766,               !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440420.766,               !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440424.33,                !- Vertex 3 Xcoordinate
    4478729.133,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440424.33,                !- Vertex 4 Xcoordinate
    4478729.133,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440424.33,                !- Vertex 2 Xcoordinate
    4478729.133,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440427,                   !- Vertex 3 Xcoordinate
    4478721.508,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427,                   !- Vertex 1 Xcoordinate
    4478721.508,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440427.108,               !- Vertex 4 Xcoordinate
    4478721.252,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427.108,               !- Vertex 1 Xcoordinate
    4478721.252,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440427.108,               !- Vertex 2 Xcoordinate
    4478721.252,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440423.715,               !- Vertex 3 Xcoordinate
    4478720.057,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440423.715,               !- Vertex 1 Xcoordinate
    4478720.057,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440425.8,                 !- Vertex 3 Xcoordinate
    4478714.165,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.766,               !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440420.766,               !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440424.33,                !- Vertex 3 Xcoordinate
    4478729.133,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440424.33,                !- Vertex 4 Xcoordinate
    4478729.133,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440424.33,                !- Vertex 2 Xcoordinate
    4478729.133,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440427,                   !- Vertex 3 Xcoordinate
    4478721.508,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427,                   !- Vertex 1 Xcoordinate
    4478721.508,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440427.108,               !- Vertex 4 Xcoordinate
    4478721.252,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427.108,               !- Vertex 1 Xcoordinate
    4478721.252,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440427.108,               !- Vertex 2 Xcoordinate
    4478721.252,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440423.715,               !- Vertex 3 Xcoordinate
    4478720.057,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440423.715,               !- Vertex 1 Xcoordinate
    4478720.057,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440425.8,                 !- Vertex 3 Xcoordinate
    4478714.165,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.766,               !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440420.766,               !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440424.33,                !- Vertex 3 Xcoordinate
    4478729.133,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440424.33,                !- Vertex 4 Xcoordinate
    4478729.133,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440424.33,                !- Vertex 2 Xcoordinate
    4478729.133,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440427,                   !- Vertex 3 Xcoordinate
    4478721.508,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427,                   !- Vertex 1 Xcoordinate
    4478721.508,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440427.108,               !- Vertex 4 Xcoordinate
    4478721.252,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427.108,               !- Vertex 1 Xcoordinate
    4478721.252,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440427.108,               !- Vertex 2 Xcoordinate
    4478721.252,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440423.715,               !- Vertex 3 Xcoordinate
    4478720.057,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440423.715,               !- Vertex 1 Xcoordinate
    4478720.057,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440425.8,                 !- Vertex 3 Xcoordinate
    4478714.165,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.766,               !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440420.766,               !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440424.33,                !- Vertex 3 Xcoordinate
    4478729.133,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440424.33,                !- Vertex 4 Xcoordinate
    4478729.133,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440424.33,                !- Vertex 2 Xcoordinate
    4478729.133,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440427,                   !- Vertex 3 Xcoordinate
    4478721.508,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427,                   !- Vertex 1 Xcoordinate
    4478721.508,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440427.108,               !- Vertex 4 Xcoordinate
    4478721.252,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427.108,               !- Vertex 1 Xcoordinate
    4478721.252,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440427.108,               !- Vertex 2 Xcoordinate
    4478721.252,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440423.715,               !- Vertex 3 Xcoordinate
    4478720.057,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440423.715,               !- Vertex 1 Xcoordinate
    4478720.057,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440425.8,                 !- Vertex 3 Xcoordinate
    4478714.165,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.766,               !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440420.766,               !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440424.33,                !- Vertex 3 Xcoordinate
    4478729.133,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440424.33,                !- Vertex 4 Xcoordinate
    4478729.133,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440424.33,                !- Vertex 2 Xcoordinate
    4478729.133,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440427,                   !- Vertex 3 Xcoordinate
    4478721.508,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427,                   !- Vertex 1 Xcoordinate
    4478721.508,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440427.108,               !- Vertex 4 Xcoordinate
    4478721.252,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440427.108,               !- Vertex 1 Xcoordinate
    4478721.252,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440427.108,               !- Vertex 2 Xcoordinate
    4478721.252,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440423.715,               !- Vertex 3 Xcoordinate
    4478720.057,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440423.715,               !- Vertex 1 Xcoordinate
    4478720.057,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440423.715,               !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440425.8,                 !- Vertex 3 Xcoordinate
    4478714.165,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440425.8,                 !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.33,                !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    440423.715,               !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    440425.8,                 !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    440420.766,               !- Vertex 6 Xcoordinate
    4478712.39,               !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    440415.93,                !- Vertex 7 Xcoordinate
    4478726.111,              !- Vertex 7 Ycoordinate
    21;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440417.604,               !- Vertex 4 Xcoordinate
    4478694.83,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440417.604,               !- Vertex 1 Xcoordinate
    4478694.83,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440417.604,               !- Vertex 2 Xcoordinate
    4478694.83,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440414.909,               !- Vertex 3 Xcoordinate
    4478702.477,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440414.909,               !- Vertex 1 Xcoordinate
    4478702.477,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440414.909,               !- Vertex 2 Xcoordinate
    4478702.477,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440418.353,               !- Vertex 3 Xcoordinate
    4478703.671,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440418.353,               !- Vertex 1 Xcoordinate
    4478703.671,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440418.353,               !- Vertex 2 Xcoordinate
    4478703.671,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440416.026,               !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440414.909,               !- Vertex 5 Xcoordinate
    4478702.477,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440417.604,               !- Vertex 6 Xcoordinate
    4478694.83,               !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440417.604,               !- Vertex 4 Xcoordinate
    4478694.83,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440417.604,               !- Vertex 1 Xcoordinate
    4478694.83,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440417.604,               !- Vertex 2 Xcoordinate
    4478694.83,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440414.909,               !- Vertex 3 Xcoordinate
    4478702.477,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440414.909,               !- Vertex 1 Xcoordinate
    4478702.477,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440414.909,               !- Vertex 2 Xcoordinate
    4478702.477,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440418.353,               !- Vertex 3 Xcoordinate
    4478703.671,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440418.353,               !- Vertex 1 Xcoordinate
    4478703.671,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440418.353,               !- Vertex 2 Xcoordinate
    4478703.671,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440416.026,               !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440417.604,               !- Vertex 4 Xcoordinate
    4478694.83,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440417.604,               !- Vertex 1 Xcoordinate
    4478694.83,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440417.604,               !- Vertex 2 Xcoordinate
    4478694.83,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440414.909,               !- Vertex 3 Xcoordinate
    4478702.477,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440414.909,               !- Vertex 1 Xcoordinate
    4478702.477,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440414.909,               !- Vertex 2 Xcoordinate
    4478702.477,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440418.353,               !- Vertex 3 Xcoordinate
    4478703.671,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440418.353,               !- Vertex 1 Xcoordinate
    4478703.671,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440418.353,               !- Vertex 2 Xcoordinate
    4478703.671,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440416.026,               !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440417.604,               !- Vertex 4 Xcoordinate
    4478694.83,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440417.604,               !- Vertex 1 Xcoordinate
    4478694.83,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440417.604,               !- Vertex 2 Xcoordinate
    4478694.83,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440414.909,               !- Vertex 3 Xcoordinate
    4478702.477,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440414.909,               !- Vertex 1 Xcoordinate
    4478702.477,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440414.909,               !- Vertex 2 Xcoordinate
    4478702.477,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440418.353,               !- Vertex 3 Xcoordinate
    4478703.671,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440418.353,               !- Vertex 1 Xcoordinate
    4478703.671,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440418.353,               !- Vertex 2 Xcoordinate
    4478703.671,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440416.026,               !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440417.604,               !- Vertex 4 Xcoordinate
    4478694.83,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440417.604,               !- Vertex 1 Xcoordinate
    4478694.83,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440417.604,               !- Vertex 2 Xcoordinate
    4478694.83,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440414.909,               !- Vertex 3 Xcoordinate
    4478702.477,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440414.909,               !- Vertex 1 Xcoordinate
    4478702.477,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440414.909,               !- Vertex 2 Xcoordinate
    4478702.477,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440418.353,               !- Vertex 3 Xcoordinate
    4478703.671,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440418.353,               !- Vertex 1 Xcoordinate
    4478703.671,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440418.353,               !- Vertex 2 Xcoordinate
    4478703.671,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440416.026,               !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440417.604,               !- Vertex 4 Xcoordinate
    4478694.83,               !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440417.604,               !- Vertex 1 Xcoordinate
    4478694.83,               !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440417.604,               !- Vertex 2 Xcoordinate
    4478694.83,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440414.909,               !- Vertex 3 Xcoordinate
    4478702.477,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440414.909,               !- Vertex 1 Xcoordinate
    4478702.477,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440414.909,               !- Vertex 2 Xcoordinate
    4478702.477,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440418.353,               !- Vertex 3 Xcoordinate
    4478703.671,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440418.353,               !- Vertex 1 Xcoordinate
    4478703.671,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440418.353,               !- Vertex 2 Xcoordinate
    4478703.671,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440416.026,               !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.026,               !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440416.026,               !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440420.906,               !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440420.906,               !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440425.923,               !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440425.923,               !- Vertex 4 Xcoordinate
    4478697.761,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.923,               !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440417.604,               !- Vertex 4 Xcoordinate
    4478694.83,               !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440417.604,               !- Vertex 1 Xcoordinate
    4478694.83,               !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440417.604,               !- Vertex 2 Xcoordinate
    4478694.83,               !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440414.909,               !- Vertex 3 Xcoordinate
    4478702.477,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440414.909,               !- Vertex 1 Xcoordinate
    4478702.477,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440414.909,               !- Vertex 2 Xcoordinate
    4478702.477,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440418.353,               !- Vertex 3 Xcoordinate
    4478703.671,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440418.353,               !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440418.353,               !- Vertex 1 Xcoordinate
    4478703.671,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440418.353,               !- Vertex 2 Xcoordinate
    4478703.671,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440416.026,               !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440425.923,               !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    440417.604,               !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    440418.353,               !- Vertex 5 Xcoordinate
    4478703.671,              !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    440416.026,               !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    21;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440407.637,               !- Vertex 1 Xcoordinate
    4478723.127,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440407.637,               !- Vertex 2 Xcoordinate
    4478723.127,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440420.906,               !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440420.906,               !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.026,               !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440416.026,               !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440413.825,               !- Vertex 3 Xcoordinate
    4478716.517,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440413.825,               !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440413.825,               !- Vertex 1 Xcoordinate
    4478716.517,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440413.825,               !- Vertex 2 Xcoordinate
    4478716.517,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440410.381,               !- Vertex 3 Xcoordinate
    4478715.313,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440410.381,               !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440410.381,               !- Vertex 1 Xcoordinate
    4478715.313,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440410.381,               !- Vertex 2 Xcoordinate
    4478715.313,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440407.637,               !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440407.637,               !- Vertex 4 Xcoordinate
    4478723.127,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.906,               !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440407.637,               !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440410.381,               !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440413.825,               !- Vertex 5 Xcoordinate
    4478716.517,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440416.026,               !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440407.637,               !- Vertex 1 Xcoordinate
    4478723.127,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440407.637,               !- Vertex 2 Xcoordinate
    4478723.127,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440420.906,               !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440420.906,               !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.026,               !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440416.026,               !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440413.825,               !- Vertex 3 Xcoordinate
    4478716.517,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440413.825,               !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440413.825,               !- Vertex 1 Xcoordinate
    4478716.517,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440413.825,               !- Vertex 2 Xcoordinate
    4478716.517,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440410.381,               !- Vertex 3 Xcoordinate
    4478715.313,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440410.381,               !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440410.381,               !- Vertex 1 Xcoordinate
    4478715.313,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440410.381,               !- Vertex 2 Xcoordinate
    4478715.313,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440407.637,               !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440407.637,               !- Vertex 4 Xcoordinate
    4478723.127,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440407.637,               !- Vertex 1 Xcoordinate
    4478723.127,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440407.637,               !- Vertex 2 Xcoordinate
    4478723.127,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440420.906,               !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440420.906,               !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.026,               !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440416.026,               !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440413.825,               !- Vertex 3 Xcoordinate
    4478716.517,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440413.825,               !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440413.825,               !- Vertex 1 Xcoordinate
    4478716.517,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440413.825,               !- Vertex 2 Xcoordinate
    4478716.517,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440410.381,               !- Vertex 3 Xcoordinate
    4478715.313,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440410.381,               !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440410.381,               !- Vertex 1 Xcoordinate
    4478715.313,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440410.381,               !- Vertex 2 Xcoordinate
    4478715.313,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440407.637,               !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440407.637,               !- Vertex 4 Xcoordinate
    4478723.127,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440407.637,               !- Vertex 1 Xcoordinate
    4478723.127,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440407.637,               !- Vertex 2 Xcoordinate
    4478723.127,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440420.906,               !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440420.906,               !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.026,               !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440416.026,               !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440413.825,               !- Vertex 3 Xcoordinate
    4478716.517,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440413.825,               !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440413.825,               !- Vertex 1 Xcoordinate
    4478716.517,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440413.825,               !- Vertex 2 Xcoordinate
    4478716.517,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440410.381,               !- Vertex 3 Xcoordinate
    4478715.313,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440410.381,               !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440410.381,               !- Vertex 1 Xcoordinate
    4478715.313,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440410.381,               !- Vertex 2 Xcoordinate
    4478715.313,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440407.637,               !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440407.637,               !- Vertex 4 Xcoordinate
    4478723.127,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440407.637,               !- Vertex 1 Xcoordinate
    4478723.127,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440407.637,               !- Vertex 2 Xcoordinate
    4478723.127,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440420.906,               !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440420.906,               !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.026,               !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440416.026,               !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440413.825,               !- Vertex 3 Xcoordinate
    4478716.517,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440413.825,               !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440413.825,               !- Vertex 1 Xcoordinate
    4478716.517,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440413.825,               !- Vertex 2 Xcoordinate
    4478716.517,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440410.381,               !- Vertex 3 Xcoordinate
    4478715.313,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440410.381,               !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440410.381,               !- Vertex 1 Xcoordinate
    4478715.313,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440410.381,               !- Vertex 2 Xcoordinate
    4478715.313,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440407.637,               !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440407.637,               !- Vertex 4 Xcoordinate
    4478723.127,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440407.637,               !- Vertex 1 Xcoordinate
    4478723.127,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440407.637,               !- Vertex 2 Xcoordinate
    4478723.127,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440415.93,                !- Vertex 3 Xcoordinate
    4478726.111,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440415.93,                !- Vertex 4 Xcoordinate
    4478726.111,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440415.93,                !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440420.906,               !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440420.906,               !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.026,               !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440416.026,               !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440413.825,               !- Vertex 3 Xcoordinate
    4478716.517,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440413.825,               !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440413.825,               !- Vertex 1 Xcoordinate
    4478716.517,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440413.825,               !- Vertex 2 Xcoordinate
    4478716.517,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440410.381,               !- Vertex 3 Xcoordinate
    4478715.313,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440410.381,               !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440410.381,               !- Vertex 1 Xcoordinate
    4478715.313,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440410.381,               !- Vertex 2 Xcoordinate
    4478715.313,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440407.637,               !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440407.637,               !- Vertex 4 Xcoordinate
    4478723.127,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.93,                !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440420.906,               !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440416.026,               !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440413.825,               !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    440410.381,               !- Vertex 5 Xcoordinate
    4478715.313,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    440407.637,               !- Vertex 6 Xcoordinate
    4478723.127,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.7659999998,        !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440420.7659999998,        !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440425.7999999998,        !- Vertex 3 Xcoordinate
    4478714.164999999,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.164999999,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440425.7999999998,        !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440420.7659999998,        !- Vertex 3 Xcoordinate
    4478712.390000001,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.390000001,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.04099999974,       !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440433.81099999975,       !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440425.92299999995,       !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440428.2259999998,        !- Vertex 6 Xcoordinate
    4478707.311,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.81099999975,       !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440431.04099999974,       !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440428.2259999998,        !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440420.7659999998,        !- Vertex 5 Xcoordinate
    4478712.39,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440425.92299999995,       !- Vertex 6 Xcoordinate
    4478697.761,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.7659999998,        !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440420.7659999998,        !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440425.7999999998,        !- Vertex 3 Xcoordinate
    4478714.164999999,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.164999999,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440425.7999999998,        !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440420.7659999998,        !- Vertex 3 Xcoordinate
    4478712.390000001,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.390000001,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.04099999974,       !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440433.81099999975,       !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440425.92299999995,       !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440428.2259999998,        !- Vertex 6 Xcoordinate
    4478707.311,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.81099999975,       !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440431.04099999974,       !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440428.2259999998,        !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440420.7659999998,        !- Vertex 5 Xcoordinate
    4478712.39,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440425.92299999995,       !- Vertex 6 Xcoordinate
    4478697.761,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.7659999998,        !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440420.7659999998,        !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440425.7999999998,        !- Vertex 3 Xcoordinate
    4478714.164999999,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.164999999,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440425.7999999998,        !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440420.7659999998,        !- Vertex 3 Xcoordinate
    4478712.390000001,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.390000001,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.04099999974,       !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440433.81099999975,       !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440425.92299999995,       !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440428.2259999998,        !- Vertex 6 Xcoordinate
    4478707.311,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.81099999975,       !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440431.04099999974,       !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440428.2259999998,        !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440420.7659999998,        !- Vertex 5 Xcoordinate
    4478712.39,               !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440425.92299999995,       !- Vertex 6 Xcoordinate
    4478697.761,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.7659999998,        !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440420.7659999998,        !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440425.7999999998,        !- Vertex 3 Xcoordinate
    4478714.164999999,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.164999999,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440425.7999999998,        !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440420.7659999998,        !- Vertex 3 Xcoordinate
    4478712.390000001,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.390000001,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.04099999974,       !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440433.81099999975,       !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440425.92299999995,       !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440428.2259999998,        !- Vertex 6 Xcoordinate
    4478707.311,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.81099999975,       !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440431.04099999974,       !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440428.2259999998,        !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440420.7659999998,        !- Vertex 5 Xcoordinate
    4478712.39,               !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440425.92299999995,       !- Vertex 6 Xcoordinate
    4478697.761,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.7659999998,        !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440420.7659999998,        !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440425.7999999998,        !- Vertex 3 Xcoordinate
    4478714.164999999,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.164999999,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 4 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440425.7999999998,        !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440420.7659999998,        !- Vertex 3 Xcoordinate
    4478712.390000001,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.390000001,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.04099999974,       !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440433.81099999975,       !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440425.92299999995,       !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440428.2259999998,        !- Vertex 6 Xcoordinate
    4478707.311,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.81099999975,       !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440431.04099999974,       !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440428.2259999998,        !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440420.7659999998,        !- Vertex 5 Xcoordinate
    4478712.39,               !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440425.92299999995,       !- Vertex 6 Xcoordinate
    4478697.761,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.7659999998,        !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440420.7659999998,        !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440425.7999999998,        !- Vertex 3 Xcoordinate
    4478714.164999999,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.164999999,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 5 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440425.7999999998,        !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440420.7659999998,        !- Vertex 3 Xcoordinate
    4478712.390000001,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.390000001,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440431.04099999974,       !- Vertex 1 Xcoordinate
    4478708.288,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440433.81099999975,       !- Vertex 2 Xcoordinate
    4478700.54,               !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440425.92299999995,       !- Vertex 3 Xcoordinate
    4478697.761,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.39,               !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    440428.2259999998,        !- Vertex 6 Xcoordinate
    4478707.311,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440433.81099999975,       !- Vertex 1 Xcoordinate
    4478700.54,               !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440431.04099999974,       !- Vertex 2 Xcoordinate
    4478708.288,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440428.2259999998,        !- Vertex 3 Xcoordinate
    4478707.311,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.165,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    440420.7659999998,        !- Vertex 5 Xcoordinate
    4478712.39,               !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    440425.92299999995,       !- Vertex 6 Xcoordinate
    4478697.761,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_0 Storey 6 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.7659999998,        !- Vertex 1 Xcoordinate
    4478712.39,               !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440420.7659999998,        !- Vertex 2 Xcoordinate
    4478712.39,               !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440425.7999999998,        !- Vertex 3 Xcoordinate
    4478714.164999999,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440425.7999999998,        !- Vertex 4 Xcoordinate
    4478714.164999999,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_0 Storey 6 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440425.7999999998,        !- Vertex 2 Xcoordinate
    4478714.165,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440420.7659999998,        !- Vertex 3 Xcoordinate
    4478712.390000001,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440420.7659999998,        !- Vertex 4 Xcoordinate
    4478712.390000001,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.3299999996,        !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440423.71499999985,       !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440420.7659999998,        !- Vertex 6 Xcoordinate
    4478712.39,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440415.9299999997,        !- Vertex 7 Xcoordinate
    4478726.111,              !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440423.71499999985,       !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440424.3299999996,        !- Vertex 5 Xcoordinate
    4478729.133,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440415.9299999997,        !- Vertex 6 Xcoordinate
    4478726.111,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440420.7659999998,        !- Vertex 7 Xcoordinate
    4478712.39,               !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.3299999996,        !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440423.71499999985,       !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440420.7659999998,        !- Vertex 6 Xcoordinate
    4478712.39,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440415.9299999997,        !- Vertex 7 Xcoordinate
    4478726.111,              !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440423.71499999985,       !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440424.3299999996,        !- Vertex 5 Xcoordinate
    4478729.133,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440415.9299999997,        !- Vertex 6 Xcoordinate
    4478726.111,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440420.7659999998,        !- Vertex 7 Xcoordinate
    4478712.39,               !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.3299999996,        !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440423.71499999985,       !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440420.7659999998,        !- Vertex 6 Xcoordinate
    4478712.39,               !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440415.9299999997,        !- Vertex 7 Xcoordinate
    4478726.111,              !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440423.71499999985,       !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440424.3299999996,        !- Vertex 5 Xcoordinate
    4478729.133,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440415.9299999997,        !- Vertex 6 Xcoordinate
    4478726.111,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440420.7659999998,        !- Vertex 7 Xcoordinate
    4478712.39,               !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.3299999996,        !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440423.71499999985,       !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440420.7659999998,        !- Vertex 6 Xcoordinate
    4478712.39,               !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440415.9299999997,        !- Vertex 7 Xcoordinate
    4478726.111,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440423.71499999985,       !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440424.3299999996,        !- Vertex 5 Xcoordinate
    4478729.133,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440415.9299999997,        !- Vertex 6 Xcoordinate
    4478726.111,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440420.7659999998,        !- Vertex 7 Xcoordinate
    4478712.39,               !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.3299999996,        !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440423.71499999985,       !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440420.7659999998,        !- Vertex 6 Xcoordinate
    4478712.39,               !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    440415.9299999997,        !- Vertex 7 Xcoordinate
    4478726.111,              !- Vertex 7 Ycoordinate
    15;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440423.71499999985,       !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440424.3299999996,        !- Vertex 5 Xcoordinate
    4478729.133,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440415.9299999997,        !- Vertex 6 Xcoordinate
    4478726.111,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    440420.7659999998,        !- Vertex 7 Xcoordinate
    4478712.39,               !- Vertex 7 Ycoordinate
    15;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440424.3299999996,        !- Vertex 1 Xcoordinate
    4478729.133,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440427,                   !- Vertex 2 Xcoordinate
    4478721.508,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440423.71499999985,       !- Vertex 4 Xcoordinate
    4478720.057,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    440425.7999999998,        !- Vertex 5 Xcoordinate
    4478714.165,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    440420.7659999998,        !- Vertex 6 Xcoordinate
    4478712.39,               !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    440415.9299999997,        !- Vertex 7 Xcoordinate
    4478726.111,              !- Vertex 7 Ycoordinate
    18;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_1 Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_1 Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.7999999998,        !- Vertex 1 Xcoordinate
    4478714.165,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440423.71499999985,       !- Vertex 2 Xcoordinate
    4478720.057,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440427.108,               !- Vertex 3 Xcoordinate
    4478721.252,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440427,                   !- Vertex 4 Xcoordinate
    4478721.508,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    440424.3299999996,        !- Vertex 5 Xcoordinate
    4478729.133,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    440415.9299999997,        !- Vertex 6 Xcoordinate
    4478726.111,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    440420.7659999998,        !- Vertex 7 Xcoordinate
    4478712.39,               !- Vertex 7 Ycoordinate
    18;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.0259999996,        !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440416.0259999996,        !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440420.90599999996,       !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440420.90599999996,       !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440416.0259999996,        !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440425.92299999995,       !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440417.6039999998,        !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440418.35299999965,       !- Vertex 5 Xcoordinate
    4478703.671,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.92299999995,       !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440418.35299999965,       !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440414.909,               !- Vertex 5 Xcoordinate
    4478702.477,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440417.6039999998,        !- Vertex 6 Xcoordinate
    4478694.83,               !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.0259999996,        !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440416.0259999996,        !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440420.90599999996,       !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440420.90599999996,       !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440416.0259999996,        !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440425.92299999995,       !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440417.6039999998,        !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440418.35299999965,       !- Vertex 5 Xcoordinate
    4478703.671,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.92299999995,       !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440418.35299999965,       !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440414.909,               !- Vertex 5 Xcoordinate
    4478702.477,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440417.6039999998,        !- Vertex 6 Xcoordinate
    4478694.83,               !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.0259999996,        !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440416.0259999996,        !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440420.90599999996,       !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440420.90599999996,       !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440416.0259999996,        !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440425.92299999995,       !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440417.6039999998,        !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440418.35299999965,       !- Vertex 5 Xcoordinate
    4478703.671,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.92299999995,       !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440418.35299999965,       !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440414.909,               !- Vertex 5 Xcoordinate
    4478702.477,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440417.6039999998,        !- Vertex 6 Xcoordinate
    4478694.83,               !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.0259999996,        !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440416.0259999996,        !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440420.90599999996,       !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440420.90599999996,       !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440416.0259999996,        !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440425.92299999995,       !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440417.6039999998,        !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440418.35299999965,       !- Vertex 5 Xcoordinate
    4478703.671,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.92299999995,       !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440418.35299999965,       !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440414.909,               !- Vertex 5 Xcoordinate
    4478702.477,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440417.6039999998,        !- Vertex 6 Xcoordinate
    4478694.83,               !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 4 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.0259999996,        !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440416.0259999996,        !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440420.90599999996,       !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440420.90599999996,       !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 4 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440416.0259999996,        !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440425.92299999995,       !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440417.6039999998,        !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440418.35299999965,       !- Vertex 5 Xcoordinate
    4478703.671,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.92299999995,       !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440418.35299999965,       !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440414.909,               !- Vertex 5 Xcoordinate
    4478702.477,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440417.6039999998,        !- Vertex 6 Xcoordinate
    4478694.83,               !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 5 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440416.0259999996,        !- Vertex 1 Xcoordinate
    4478710.272,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440416.0259999996,        !- Vertex 2 Xcoordinate
    4478710.272,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440420.90599999996,       !- Vertex 3 Xcoordinate
    4478711.992,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440420.90599999996,       !- Vertex 4 Xcoordinate
    4478711.992,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 5 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440416.0259999996,        !- Vertex 4 Xcoordinate
    4478710.272,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440425.92299999995,       !- Vertex 2 Xcoordinate
    4478697.761,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440417.6039999998,        !- Vertex 3 Xcoordinate
    4478694.83,               !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440414.909,               !- Vertex 4 Xcoordinate
    4478702.477,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    440418.35299999965,       !- Vertex 5 Xcoordinate
    4478703.671,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_2 Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_2 Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440425.92299999995,       !- Vertex 1 Xcoordinate
    4478697.761,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    440418.35299999965,       !- Vertex 4 Xcoordinate
    4478703.671,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    440414.909,               !- Vertex 5 Xcoordinate
    4478702.477,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    440417.6039999998,        !- Vertex 6 Xcoordinate
    4478694.83,               !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.9299999997,        !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440413.8249999997,        !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440410.3809999996,        !- Vertex 5 Xcoordinate
    4478715.313,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440407.63699999964,       !- Vertex 6 Xcoordinate
    4478723.127,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440415.9299999997,        !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440407.63699999964,       !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440410.3809999996,        !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440413.8249999997,        !- Vertex 5 Xcoordinate
    4478716.517,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.9299999997,        !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440413.8249999997,        !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440410.3809999996,        !- Vertex 5 Xcoordinate
    4478715.313,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440407.63699999964,       !- Vertex 6 Xcoordinate
    4478723.127,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440415.9299999997,        !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440407.63699999964,       !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440410.3809999996,        !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440413.8249999997,        !- Vertex 5 Xcoordinate
    4478716.517,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.9299999997,        !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440413.8249999997,        !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440410.3809999996,        !- Vertex 5 Xcoordinate
    4478715.313,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440407.63699999964,       !- Vertex 6 Xcoordinate
    4478723.127,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440415.9299999997,        !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440407.63699999964,       !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440410.3809999996,        !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440413.8249999997,        !- Vertex 5 Xcoordinate
    4478716.517,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.9299999997,        !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440413.8249999997,        !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440410.3809999996,        !- Vertex 5 Xcoordinate
    4478715.313,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440407.63699999964,       !- Vertex 6 Xcoordinate
    4478723.127,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440415.9299999997,        !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440407.63699999964,       !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440410.3809999996,        !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440413.8249999997,        !- Vertex 5 Xcoordinate
    4478716.517,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440415.9299999997,        !- Vertex 1 Xcoordinate
    4478726.111,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440420.90599999996,       !- Vertex 2 Xcoordinate
    4478711.992,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440416.0259999996,        !- Vertex 3 Xcoordinate
    4478710.272,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440413.8249999997,        !- Vertex 4 Xcoordinate
    4478716.517,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440410.3809999996,        !- Vertex 5 Xcoordinate
    4478715.313,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440407.63699999964,       !- Vertex 6 Xcoordinate
    4478723.127,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 16b57dfb4d61a610_3 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 16b57dfb4d61a610_3 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440420.90599999996,       !- Vertex 1 Xcoordinate
    4478711.992,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440415.9299999997,        !- Vertex 2 Xcoordinate
    4478726.111,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440407.63699999964,       !- Vertex 3 Xcoordinate
    4478723.127,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440410.3809999996,        !- Vertex 4 Xcoordinate
    4478715.313,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440413.8249999997,        !- Vertex 5 Xcoordinate
    4478716.517,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440416.0259999996,        !- Vertex 6 Xcoordinate
    4478710.272,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

INTERNALMASS,
    16b57dfb4d61a610_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.59819799895222;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60093850264822;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.6002889972804;        !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60923649815642;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.59819799895222;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60093850264822;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.6002889972804;        !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60923649815642;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.59819799895222;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60093850264822;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.6002889972804;        !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60923649815642;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.59819799895222;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60093850264822;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.6002889972804;        !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60923649815642;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.59819799895222;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60093850264822;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.6002889972804;        !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F4_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60923649815642;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.59819799895222;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60093850264822;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F5_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.6002889972804;        !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F5_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    107.60923649815642;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F6_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    143.4632639946955;        !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F6_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    143.47505649867824;       !- Surface Area

INTERNALMASS,
    16b57dfb4d61a610_F6_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    143.46799200142402;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/310771790_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440457.1880531792,        !- Vertex 1 Xcoordinate
    4478672.631722642,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440457.1880531792,        !- Vertex 2 Xcoordinate
    4478672.631722642,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440435.08603374456,       !- Vertex 3 Xcoordinate
    4478683.800338144,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440435.08603374456,       !- Vertex 4 Xcoordinate
    4478683.800338144,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771790_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440435.08603374456,       !- Vertex 1 Xcoordinate
    4478683.800338144,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440435.08603374456,       !- Vertex 2 Xcoordinate
    4478683.800338144,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440440.99467420136,       !- Vertex 3 Xcoordinate
    4478695.492713516,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440440.99467420136,       !- Vertex 4 Xcoordinate
    4478695.492713516,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771790_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440440.99467420136,       !- Vertex 1 Xcoordinate
    4478695.492713516,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440440.99467420136,       !- Vertex 2 Xcoordinate
    4478695.492713516,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440463.09650630865,       !- Vertex 3 Xcoordinate
    4478684.324109101,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440463.09650630865,       !- Vertex 4 Xcoordinate
    4478684.324109101,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771790_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440463.09650630865,       !- Vertex 1 Xcoordinate
    4478684.324109101,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440463.09650630865,       !- Vertex 2 Xcoordinate
    4478684.324109101,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440457.1880531792,        !- Vertex 3 Xcoordinate
    4478672.631722642,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440457.1880531792,        !- Vertex 4 Xcoordinate
    4478672.631722642,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771792_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440472.1152632103,        !- Vertex 1 Xcoordinate
    4478702.829055164,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440472.1152632103,        !- Vertex 2 Xcoordinate
    4478702.829055164,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440463.0893031607,        !- Vertex 3 Xcoordinate
    4478684.310236405,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440463.0893031607,        !- Vertex 4 Xcoordinate
    4478684.310236405,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771792_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440463.0893031607,        !- Vertex 1 Xcoordinate
    4478684.310236405,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440463.0893031607,        !- Vertex 2 Xcoordinate
    4478684.310236405,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440440.8688208625,        !- Vertex 3 Xcoordinate
    4478695.140465718,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440440.8688208625,        !- Vertex 4 Xcoordinate
    4478695.140465718,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771792_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440440.8688208625,        !- Vertex 1 Xcoordinate
    4478695.140465718,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440440.8688208625,        !- Vertex 2 Xcoordinate
    4478695.140465718,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440449.89463837945,       !- Vertex 3 Xcoordinate
    4478713.659156734,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440449.89463837945,       !- Vertex 4 Xcoordinate
    4478713.659156734,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771792_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440449.89463837945,       !- Vertex 1 Xcoordinate
    4478713.659156734,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440449.89463837945,       !- Vertex 2 Xcoordinate
    4478713.659156734,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440472.1152632103,        !- Vertex 3 Xcoordinate
    4478702.829055164,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440472.1152632103,        !- Vertex 4 Xcoordinate
    4478702.829055164,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12638103_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440434.97647279705,       !- Vertex 1 Xcoordinate
    4478683.855595302,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440434.97647279705,       !- Vertex 2 Xcoordinate
    4478683.855595302,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440457.284410839,         !- Vertex 3 Xcoordinate
    4478672.615903873,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440457.284410839,         !- Vertex 4 Xcoordinate
    4478672.615903873,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12638103_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440457.284410839,         !- Vertex 1 Xcoordinate
    4478672.615903873,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440457.284410839,         !- Vertex 2 Xcoordinate
    4478672.615903873,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440446.54108899797,       !- Vertex 3 Xcoordinate
    4478651.293133635,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440446.54108899797,       !- Vertex 4 Xcoordinate
    4478651.293133635,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12638103_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440446.54108899797,       !- Vertex 1 Xcoordinate
    4478651.293133635,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440446.54108899797,       !- Vertex 2 Xcoordinate
    4478651.293133635,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440424.23315095605,       !- Vertex 3 Xcoordinate
    4478662.532825064,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440424.23315095605,       !- Vertex 4 Xcoordinate
    4478662.532825064,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12638103_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440424.23315095605,       !- Vertex 1 Xcoordinate
    4478662.532825064,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440424.23315095605,       !- Vertex 2 Xcoordinate
    4478662.532825064,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440434.97647279705,       !- Vertex 3 Xcoordinate
    4478683.855595302,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440434.97647279705,       !- Vertex 4 Xcoordinate
    4478683.855595302,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738156_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440333.69465724425,       !- Vertex 1 Xcoordinate
    4478670.494976291,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440333.69465724425,       !- Vertex 2 Xcoordinate
    4478670.494976291,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440439.9357541681,        !- Vertex 3 Xcoordinate
    4478699.510127699,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440439.9357541681,        !- Vertex 4 Xcoordinate
    4478699.510127699,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738156_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440439.9357541681,        !- Vertex 1 Xcoordinate
    4478699.510127699,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440439.9357541681,        !- Vertex 2 Xcoordinate
    4478699.510127699,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440449.46336495935,       !- Vertex 3 Xcoordinate
    4478664.624084604,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440449.46336495935,       !- Vertex 4 Xcoordinate
    4478664.624084604,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738156_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440449.46336495935,       !- Vertex 1 Xcoordinate
    4478664.624084604,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440449.46336495935,       !- Vertex 2 Xcoordinate
    4478664.624084604,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440343.2222680355,        !- Vertex 3 Xcoordinate
    4478635.608933197,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440343.2222680355,        !- Vertex 4 Xcoordinate
    4478635.608933197,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738156_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440343.2222680355,        !- Vertex 1 Xcoordinate
    4478635.608933197,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440343.2222680355,        !- Vertex 2 Xcoordinate
    4478635.608933197,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440333.69465724425,       !- Vertex 3 Xcoordinate
    4478670.494976291,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440333.69465724425,       !- Vertex 4 Xcoordinate
    4478670.494976291,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738152_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440384.3194605176,        !- Vertex 1 Xcoordinate
    4478682.739127443,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440384.3194605176,        !- Vertex 2 Xcoordinate
    4478682.739127443,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440374.18377098406,       !- Vertex 3 Xcoordinate
    4478711.161965154,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440374.18377098406,       !- Vertex 4 Xcoordinate
    4478711.161965154,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738152_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440374.18377098406,       !- Vertex 1 Xcoordinate
    4478711.161965154,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440374.18377098406,       !- Vertex 2 Xcoordinate
    4478711.161965154,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440391.0465320535,        !- Vertex 3 Xcoordinate
    4478717.175555803,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440391.0465320535,        !- Vertex 4 Xcoordinate
    4478717.175555803,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738152_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440391.0465320535,        !- Vertex 1 Xcoordinate
    4478717.175555803,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440391.0465320535,        !- Vertex 2 Xcoordinate
    4478717.175555803,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440401.1827242664,        !- Vertex 3 Xcoordinate
    4478688.752645402,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440401.1827242664,        !- Vertex 4 Xcoordinate
    4478688.752645402,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738152_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440401.1827242664,        !- Vertex 1 Xcoordinate
    4478688.752645402,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440401.1827242664,        !- Vertex 2 Xcoordinate
    4478688.752645402,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440384.3194605176,        !- Vertex 3 Xcoordinate
    4478682.739127443,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440384.3194605176,        !- Vertex 4 Xcoordinate
    4478682.739127443,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738149_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440407.6372812541,        !- Vertex 1 Xcoordinate
    4478723.126678532,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440407.6372812541,        !- Vertex 2 Xcoordinate
    4478723.126678532,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440417.6864058008,        !- Vertex 3 Xcoordinate
    4478694.604199804,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440417.6864058008,        !- Vertex 4 Xcoordinate
    4478694.604199804,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738149_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440417.6864058008,        !- Vertex 1 Xcoordinate
    4478694.604199804,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440417.6864058008,        !- Vertex 2 Xcoordinate
    4478694.604199804,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440400.9018119788,        !- Vertex 3 Xcoordinate
    4478688.690303336,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440400.9018119788,        !- Vertex 4 Xcoordinate
    4478688.690303336,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738149_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440400.9018119788,        !- Vertex 1 Xcoordinate
    4478688.690303336,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440400.9018119788,        !- Vertex 2 Xcoordinate
    4478688.690303336,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440390.85188753414,       !- Vertex 3 Xcoordinate
    4478717.2125856895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440390.85188753414,       !- Vertex 4 Xcoordinate
    4478717.2125856895,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738149_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440390.85188753414,       !- Vertex 1 Xcoordinate
    4478717.2125856895,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    440390.85188753414,       !- Vertex 2 Xcoordinate
    4478717.2125856895,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440407.6372812541,        !- Vertex 3 Xcoordinate
    4478723.126678532,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440407.6372812541,        !- Vertex 4 Xcoordinate
    4478723.126678532,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771778_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440424.2580999855,        !- Vertex 1 Xcoordinate
    4478729.106366273,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440424.2580999855,        !- Vertex 2 Xcoordinate
    4478729.106366273,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440439.9764948639,        !- Vertex 3 Xcoordinate
    4478734.7765999045,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440439.9764948639,        !- Vertex 4 Xcoordinate
    4478734.7765999045,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771778_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440439.9764948639,        !- Vertex 1 Xcoordinate
    4478734.7765999045,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440439.9764948639,        !- Vertex 2 Xcoordinate
    4478734.7765999045,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440447.67736320227,       !- Vertex 3 Xcoordinate
    4478713.429103987,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440447.67736320227,       !- Vertex 4 Xcoordinate
    4478713.429103987,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771778_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440447.67736320227,       !- Vertex 1 Xcoordinate
    4478713.429103987,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440447.67736320227,       !- Vertex 2 Xcoordinate
    4478713.429103987,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440431.95896832383,       !- Vertex 3 Xcoordinate
    4478707.758870356,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440431.95896832383,       !- Vertex 4 Xcoordinate
    4478707.758870356,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771778_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440431.95896832383,       !- Vertex 1 Xcoordinate
    4478707.758870356,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440431.95896832383,       !- Vertex 2 Xcoordinate
    4478707.758870356,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440424.2580999855,        !- Vertex 3 Xcoordinate
    4478729.106366273,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440424.2580999855,        !- Vertex 4 Xcoordinate
    4478729.106366273,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771803_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440472.16901471786,       !- Vertex 1 Xcoordinate
    4478702.779444748,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440472.16901471786,       !- Vertex 2 Xcoordinate
    4478702.779444748,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440448.97909006604,       !- Vertex 3 Xcoordinate
    4478713.984554572,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440448.97909006604,       !- Vertex 4 Xcoordinate
    4478713.984554572,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771803_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440448.97909006604,       !- Vertex 1 Xcoordinate
    4478713.984554572,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440448.97909006604,       !- Vertex 2 Xcoordinate
    4478713.984554572,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440454.20844758116,       !- Vertex 3 Xcoordinate
    4478724.807153254,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440454.20844758116,       !- Vertex 4 Xcoordinate
    4478724.807153254,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771803_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440454.20844758116,       !- Vertex 1 Xcoordinate
    4478724.807153254,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440454.20844758116,       !- Vertex 2 Xcoordinate
    4478724.807153254,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440477.39811641414,       !- Vertex 3 Xcoordinate
    4478713.602307293,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440477.39811641414,       !- Vertex 4 Xcoordinate
    4478713.602307293,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310771803_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440477.39811641414,       !- Vertex 1 Xcoordinate
    4478713.602307293,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440477.39811641414,       !- Vertex 2 Xcoordinate
    4478713.602307293,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440472.16901471786,       !- Vertex 3 Xcoordinate
    4478702.779444748,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440472.16901471786,       !- Vertex 4 Xcoordinate
    4478702.779444748,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738155_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440438.91635042836,       !- Vertex 1 Xcoordinate
    4478734.39728191,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440438.91635042836,       !- Vertex 2 Xcoordinate
    4478734.39728191,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440461.6309489957,        !- Vertex 3 Xcoordinate
    4478742.522415976,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440461.6309489957,        !- Vertex 4 Xcoordinate
    4478742.522415976,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738155_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440461.6309489957,        !- Vertex 1 Xcoordinate
    4478742.522415976,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440461.6309489957,        !- Vertex 2 Xcoordinate
    4478742.522415976,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440469.24691817194,       !- Vertex 3 Xcoordinate
    4478721.231237145,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440469.24691817194,       !- Vertex 4 Xcoordinate
    4478721.231237145,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738155_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440469.24691817194,       !- Vertex 1 Xcoordinate
    4478721.231237145,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440469.24691817194,       !- Vertex 2 Xcoordinate
    4478721.231237145,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440446.53231960465,       !- Vertex 3 Xcoordinate
    4478713.106103078,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440446.53231960465,       !- Vertex 4 Xcoordinate
    4478713.106103078,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/310738155_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440446.53231960465,       !- Vertex 1 Xcoordinate
    4478713.106103078,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    440446.53231960465,       !- Vertex 2 Xcoordinate
    4478713.106103078,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440438.91635042836,       !- Vertex 3 Xcoordinate
    4478734.39728191,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440438.91635042836,       !- Vertex 4 Xcoordinate
    4478734.39728191,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F4_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F4_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F5_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F5_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F5_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F6_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F6_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F6_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F6_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_16b57dfb4d61a610_F6_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_16b57dfb4d61a610_F6_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F0_dwelling_0,    !- Name
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F0_dwelling_1,    !- Name
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F0_dwelling_2,    !- Name
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F0_dwelling_3,    !- Name
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F1_dwelling_0,    !- Name
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F1_dwelling_1,    !- Name
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F1_dwelling_2,    !- Name
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F1_dwelling_3,    !- Name
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F2_dwelling_0,    !- Name
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F2_dwelling_1,    !- Name
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F2_dwelling_2,    !- Name
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F2_dwelling_3,    !- Name
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F3_dwelling_0,    !- Name
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F3_dwelling_1,    !- Name
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F3_dwelling_2,    !- Name
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F3_dwelling_3,    !- Name
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F4_dwelling_0,    !- Name
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F4_dwelling_1,    !- Name
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F4_dwelling_2,    !- Name
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F4_dwelling_3,    !- Name
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F5_dwelling_0,    !- Name
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F5_dwelling_1,    !- Name
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F5_dwelling_2,    !- Name
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F5_dwelling_3,    !- Name
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F6_dwelling_0,    !- Name
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F6_dwelling_1,    !- Name
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_16b57dfb4d61a610_F6_dwelling_2,    !- Name
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F6_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F6_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_16b57dfb4d61a610_F6_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F4_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F5_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F6_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F6_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone Name
    EU_HeatOnly_16b57dfb4d61a610_F6_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    16b57dfb4d61a610_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F4_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F5_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F5_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F6_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F6_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    16b57dfb4d61a610_F6_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data