!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Madrid,                   !- Name
    40.5,                     !- Latitude
    -3.5,                     !- Longitude
    1,                        !- Time Zone
    609;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_21d00bdc8eedb226_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/21d00bdc8eedb226/21d00bdc8eedb226_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.4596726,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.4958147,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.7889415933683683,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.2610278833276665,       !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    21d00bdc8eedb226_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.8526611328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.8526611328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.8526611328125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    330.758056640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    330.758056640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    330.758056640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.8519287109375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.8519287109375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.8519287109375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    304.761474609375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    304.7713623046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    304.7713623046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.849365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.849365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21d00bdc8eedb226_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    211.849365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.079,               !- Vertex 1 Xcoordinate
    4478788.982,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439795.079,               !- Vertex 2 Xcoordinate
    4478788.982,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439792.515,               !- Vertex 3 Xcoordinate
    4478788.431,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439792.515,               !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439785.742,               !- Vertex 1 Xcoordinate
    4478793.757,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439785.742,               !- Vertex 2 Xcoordinate
    4478793.757,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439802.751,               !- Vertex 3 Xcoordinate
    4478797.202,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439802.751,               !- Vertex 4 Xcoordinate
    4478797.202,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.751,               !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439802.751,               !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439795.777,               !- Vertex 3 Xcoordinate
    4478788.366,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439795.777,               !- Vertex 4 Xcoordinate
    4478788.366,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.777,               !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439795.777,               !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439795.079,               !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439795.079,               !- Vertex 4 Xcoordinate
    4478788.982,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.079,               !- Vertex 1 Xcoordinate
    4478788.982,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439795.079,               !- Vertex 2 Xcoordinate
    4478788.982,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439792.515,               !- Vertex 3 Xcoordinate
    4478788.431,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439792.515,               !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439785.742,               !- Vertex 1 Xcoordinate
    4478793.757,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439785.742,               !- Vertex 2 Xcoordinate
    4478793.757,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439802.751,               !- Vertex 3 Xcoordinate
    4478797.202,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439802.751,               !- Vertex 4 Xcoordinate
    4478797.202,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.751,               !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439802.751,               !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439795.777,               !- Vertex 3 Xcoordinate
    4478788.366,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439795.777,               !- Vertex 4 Xcoordinate
    4478788.366,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.777,               !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439795.777,               !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439795.079,               !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439795.079,               !- Vertex 4 Xcoordinate
    4478788.982,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.079,               !- Vertex 1 Xcoordinate
    4478788.982,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439795.079,               !- Vertex 2 Xcoordinate
    4478788.982,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439792.515,               !- Vertex 3 Xcoordinate
    4478788.431,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439792.515,               !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439785.742,               !- Vertex 1 Xcoordinate
    4478793.757,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439785.742,               !- Vertex 2 Xcoordinate
    4478793.757,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439802.751,               !- Vertex 3 Xcoordinate
    4478797.202,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439802.751,               !- Vertex 4 Xcoordinate
    4478797.202,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.751,               !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439802.751,               !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439795.777,               !- Vertex 3 Xcoordinate
    4478788.366,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439795.777,               !- Vertex 4 Xcoordinate
    4478788.366,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.777,               !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439795.777,               !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439795.079,               !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439795.079,               !- Vertex 4 Xcoordinate
    4478788.982,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.35,                !- Vertex 1 Xcoordinate
    4478783.965,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439792.35,                !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.152,               !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439788.152,               !- Vertex 4 Xcoordinate
    4478778.626,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.152,               !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439788.152,               !- Vertex 2 Xcoordinate
    4478778.626,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439775.314,               !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439775.314,               !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.314,               !- Vertex 1 Xcoordinate
    4478789.075,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439775.314,               !- Vertex 2 Xcoordinate
    4478789.075,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439775.921,               !- Vertex 3 Xcoordinate
    4478791.767,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439775.921,               !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.921,               !- Vertex 1 Xcoordinate
    4478791.767,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439775.921,               !- Vertex 2 Xcoordinate
    4478791.767,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439782.274,               !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439782.274,               !- Vertex 4 Xcoordinate
    4478793.054,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.961,               !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439788.961,               !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439792.35,                !- Vertex 3 Xcoordinate
    4478783.965,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439792.35,                !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.35,                !- Vertex 1 Xcoordinate
    4478783.965,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439792.35,                !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439788.152,               !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439788.152,               !- Vertex 4 Xcoordinate
    4478778.626,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.152,               !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439788.152,               !- Vertex 2 Xcoordinate
    4478778.626,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439775.314,               !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439775.314,               !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.314,               !- Vertex 1 Xcoordinate
    4478789.075,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439775.314,               !- Vertex 2 Xcoordinate
    4478789.075,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439775.921,               !- Vertex 3 Xcoordinate
    4478791.767,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439775.921,               !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.921,               !- Vertex 1 Xcoordinate
    4478791.767,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439775.921,               !- Vertex 2 Xcoordinate
    4478791.767,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439782.274,               !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439782.274,               !- Vertex 4 Xcoordinate
    4478793.054,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.961,               !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439788.961,               !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439792.35,                !- Vertex 3 Xcoordinate
    4478783.965,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439792.35,                !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.35,                !- Vertex 1 Xcoordinate
    4478783.965,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439792.35,                !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439788.152,               !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439788.152,               !- Vertex 4 Xcoordinate
    4478778.626,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.152,               !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439788.152,               !- Vertex 2 Xcoordinate
    4478778.626,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439775.314,               !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439775.314,               !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.314,               !- Vertex 1 Xcoordinate
    4478789.075,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439775.314,               !- Vertex 2 Xcoordinate
    4478789.075,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439775.921,               !- Vertex 3 Xcoordinate
    4478791.767,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439775.921,               !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.921,               !- Vertex 1 Xcoordinate
    4478791.767,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439775.921,               !- Vertex 2 Xcoordinate
    4478791.767,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439782.274,               !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439782.274,               !- Vertex 4 Xcoordinate
    4478793.054,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.961,               !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439788.961,               !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439792.35,                !- Vertex 3 Xcoordinate
    4478783.965,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439792.35,                !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.961,               !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439792.35,                !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    439788.152,               !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    439775.314,               !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    439775.921,               !- Vertex 5 Xcoordinate
    4478791.767,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    439782.274,               !- Vertex 6 Xcoordinate
    4478793.054,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    439788.744,               !- Vertex 7 Xcoordinate
    4478785.798,              !- Vertex 7 Ycoordinate
    18;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439789.404,               !- Vertex 1 Xcoordinate
    4478787.763,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439789.404,               !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439788.961,               !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439788.961,               !- Vertex 4 Xcoordinate
    4478786.445,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.961,               !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439788.961,               !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439792.35,                !- Vertex 3 Xcoordinate
    4478783.965,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439792.35,                !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.35,                !- Vertex 1 Xcoordinate
    4478783.965,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439792.35,                !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439788.152,               !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439788.152,               !- Vertex 4 Xcoordinate
    4478778.626,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.152,               !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439788.152,               !- Vertex 2 Xcoordinate
    4478778.626,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439781.769,               !- Vertex 3 Xcoordinate
    4478783.821,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439781.769,               !- Vertex 4 Xcoordinate
    4478783.821,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.515,               !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439792.515,               !- Vertex 2 Xcoordinate
    4478788.431,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439789.404,               !- Vertex 3 Xcoordinate
    4478787.763,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439789.404,               !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439789.404,               !- Vertex 1 Xcoordinate
    4478787.763,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439789.404,               !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439788.961,               !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439788.961,               !- Vertex 4 Xcoordinate
    4478786.445,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.961,               !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439788.961,               !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439792.35,                !- Vertex 3 Xcoordinate
    4478783.965,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439792.35,                !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.35,                !- Vertex 1 Xcoordinate
    4478783.965,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439792.35,                !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439788.152,               !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439788.152,               !- Vertex 4 Xcoordinate
    4478778.626,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.152,               !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439788.152,               !- Vertex 2 Xcoordinate
    4478778.626,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439781.769,               !- Vertex 3 Xcoordinate
    4478783.821,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439781.769,               !- Vertex 4 Xcoordinate
    4478783.821,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.515,               !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439792.515,               !- Vertex 2 Xcoordinate
    4478788.431,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439789.404,               !- Vertex 3 Xcoordinate
    4478787.763,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439789.404,               !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439789.404,               !- Vertex 1 Xcoordinate
    4478787.763,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439789.404,               !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439788.961,               !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439788.961,               !- Vertex 4 Xcoordinate
    4478786.445,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.961,               !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439788.961,               !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439792.35,                !- Vertex 3 Xcoordinate
    4478783.965,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439792.35,                !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.35,                !- Vertex 1 Xcoordinate
    4478783.965,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439792.35,                !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439788.152,               !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439788.152,               !- Vertex 4 Xcoordinate
    4478778.626,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.152,               !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439788.152,               !- Vertex 2 Xcoordinate
    4478778.626,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439781.769,               !- Vertex 3 Xcoordinate
    4478783.821,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439781.769,               !- Vertex 4 Xcoordinate
    4478783.821,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.515,               !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439792.515,               !- Vertex 2 Xcoordinate
    4478788.431,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439789.404,               !- Vertex 3 Xcoordinate
    4478787.763,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439789.404,               !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439782.274,               !- Vertex 1 Xcoordinate
    4478793.054,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439782.274,               !- Vertex 2 Xcoordinate
    4478793.054,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439802.751,               !- Vertex 3 Xcoordinate
    4478797.202,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439802.751,               !- Vertex 4 Xcoordinate
    4478797.202,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.751,               !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439802.751,               !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439795.777,               !- Vertex 3 Xcoordinate
    4478788.366,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439795.777,               !- Vertex 4 Xcoordinate
    4478788.366,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.777,               !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439795.777,               !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439795.079,               !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439795.079,               !- Vertex 4 Xcoordinate
    4478788.982,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.079,               !- Vertex 1 Xcoordinate
    4478788.982,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439795.079,               !- Vertex 2 Xcoordinate
    4478788.982,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439789.404,               !- Vertex 3 Xcoordinate
    4478787.763,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439789.404,               !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439789.404,               !- Vertex 1 Xcoordinate
    4478787.763,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439789.404,               !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.963,               !- Vertex 3 Xcoordinate
    4478786.45,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439788.963,               !- Vertex 4 Xcoordinate
    4478786.45,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439782.274,               !- Vertex 1 Xcoordinate
    4478793.054,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439782.274,               !- Vertex 2 Xcoordinate
    4478793.054,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439802.751,               !- Vertex 3 Xcoordinate
    4478797.202,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439802.751,               !- Vertex 4 Xcoordinate
    4478797.202,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.751,               !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439802.751,               !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439795.777,               !- Vertex 3 Xcoordinate
    4478788.366,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439795.777,               !- Vertex 4 Xcoordinate
    4478788.366,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.777,               !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439795.777,               !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439795.079,               !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439795.079,               !- Vertex 4 Xcoordinate
    4478788.982,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.079,               !- Vertex 1 Xcoordinate
    4478788.982,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439795.079,               !- Vertex 2 Xcoordinate
    4478788.982,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439789.404,               !- Vertex 3 Xcoordinate
    4478787.763,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439789.404,               !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439789.404,               !- Vertex 1 Xcoordinate
    4478787.763,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439789.404,               !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439788.963,               !- Vertex 3 Xcoordinate
    4478786.45,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439788.963,               !- Vertex 4 Xcoordinate
    4478786.45,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439782.274,               !- Vertex 1 Xcoordinate
    4478793.054,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439782.274,               !- Vertex 2 Xcoordinate
    4478793.054,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439802.751,               !- Vertex 3 Xcoordinate
    4478797.202,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439802.751,               !- Vertex 4 Xcoordinate
    4478797.202,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.751,               !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439802.751,               !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439795.777,               !- Vertex 3 Xcoordinate
    4478788.366,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439795.777,               !- Vertex 4 Xcoordinate
    4478788.366,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.777,               !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439795.777,               !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439795.079,               !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439795.079,               !- Vertex 4 Xcoordinate
    4478788.982,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.079,               !- Vertex 1 Xcoordinate
    4478788.982,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439795.079,               !- Vertex 2 Xcoordinate
    4478788.982,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439789.404,               !- Vertex 3 Xcoordinate
    4478787.763,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439789.404,               !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439789.404,               !- Vertex 1 Xcoordinate
    4478787.763,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439789.404,               !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439788.963,               !- Vertex 3 Xcoordinate
    4478786.45,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439788.963,               !- Vertex 4 Xcoordinate
    4478786.45,               !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.751,               !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439795.777,               !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    439795.079,               !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    439789.404,               !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    439788.74,                !- Vertex 5 Xcoordinate
    4478785.803,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    439782.274,               !- Vertex 6 Xcoordinate
    4478793.054,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.769,               !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439781.769,               !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439775.314,               !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439775.314,               !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.314,               !- Vertex 1 Xcoordinate
    4478789.075,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439775.314,               !- Vertex 2 Xcoordinate
    4478789.075,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439775.921,               !- Vertex 3 Xcoordinate
    4478791.767,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439775.921,               !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.921,               !- Vertex 1 Xcoordinate
    4478791.767,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439775.921,               !- Vertex 2 Xcoordinate
    4478791.767,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439785.742,               !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439785.742,               !- Vertex 4 Xcoordinate
    4478793.757,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.769,               !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439781.769,               !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439775.314,               !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439775.314,               !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.314,               !- Vertex 1 Xcoordinate
    4478789.075,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439775.314,               !- Vertex 2 Xcoordinate
    4478789.075,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439775.921,               !- Vertex 3 Xcoordinate
    4478791.767,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439775.921,               !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.921,               !- Vertex 1 Xcoordinate
    4478791.767,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439775.921,               !- Vertex 2 Xcoordinate
    4478791.767,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439785.742,               !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439785.742,               !- Vertex 4 Xcoordinate
    4478793.757,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.769,               !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439781.769,               !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439775.314,               !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439775.314,               !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.314,               !- Vertex 1 Xcoordinate
    4478789.075,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439775.314,               !- Vertex 2 Xcoordinate
    4478789.075,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439775.921,               !- Vertex 3 Xcoordinate
    4478791.767,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439775.921,               !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439775.921,               !- Vertex 1 Xcoordinate
    4478791.767,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439775.921,               !- Vertex 2 Xcoordinate
    4478791.767,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439785.742,               !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439785.742,               !- Vertex 4 Xcoordinate
    4478793.757,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Floor 0001_3,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.77699999977,       !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    439802.7509999997,        !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439785.7419999996,        !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439792.51499999966,       !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    439795.0789999999,        !- Vertex 5 Xcoordinate
    4478788.982,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.15199999977,       !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439789.40399999963,       !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    439792.51499999966,       !- Vertex 5 Xcoordinate
    4478788.431,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    439788.1149870865,        !- Vertex 6 Xcoordinate
    4478791.890983579,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    439781.76899999985,       !- Vertex 7 Xcoordinate
    4478783.821,              !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Floor 0001_3,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.76899999985,       !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    439788.1149870865,        !- Vertex 2 Xcoordinate
    4478791.890983579,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439785.7419999996,        !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439775.9209999996,        !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    439775.3139999998,        !- Vertex 5 Xcoordinate
    4478789.075,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.7509999997,        !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439795.77699999977,       !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439795.0789999999,        !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439792.51499999966,       !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    439785.7419999996,        !- Vertex 5 Xcoordinate
    4478793.757,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.77699999977,       !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439802.7509999997,        !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439785.7419999996,        !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439792.51499999966,       !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    439795.0789999999,        !- Vertex 5 Xcoordinate
    4478788.982,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.7509999997,        !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439795.77699999977,       !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439795.0789999999,        !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439792.51499999966,       !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    439785.7419999996,        !- Vertex 5 Xcoordinate
    4478793.757,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.77699999977,       !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439802.7509999997,        !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439785.7419999996,        !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439792.51499999966,       !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    439795.0789999999,        !- Vertex 5 Xcoordinate
    4478788.982,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.744,               !- Vertex 1 Xcoordinate
    4478785.798,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439788.744,               !- Vertex 2 Xcoordinate
    4478785.798,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.9610000002,        !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439788.9610000002,        !- Vertex 4 Xcoordinate
    4478786.445,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.9610000002,        !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439788.9610000002,        !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.744,               !- Vertex 3 Xcoordinate
    4478785.798,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439788.744,               !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.96099999966,       !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439788.15199999977,       !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439775.3139999998,        !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    439775.9209999996,        !- Vertex 5 Xcoordinate
    4478791.767,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    439782.27399999974,       !- Vertex 6 Xcoordinate
    4478793.054,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    439788.74399999995,       !- Vertex 7 Xcoordinate
    4478785.798,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.15199999977,       !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439788.74399999995,       !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    439782.27399999974,       !- Vertex 5 Xcoordinate
    4478793.054,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    439775.9209999996,        !- Vertex 6 Xcoordinate
    4478791.767,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    439775.3139999998,        !- Vertex 7 Xcoordinate
    4478789.075,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.744,               !- Vertex 1 Xcoordinate
    4478785.798,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439788.744,               !- Vertex 2 Xcoordinate
    4478785.798,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439788.9610000002,        !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439788.9610000002,        !- Vertex 4 Xcoordinate
    4478786.445,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.9610000002,        !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439788.9610000002,        !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439788.744,               !- Vertex 3 Xcoordinate
    4478785.798,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439788.744,               !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.96099999966,       !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439788.15199999977,       !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439775.3139999998,        !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    439775.9209999996,        !- Vertex 5 Xcoordinate
    4478791.767,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    439782.27399999974,       !- Vertex 6 Xcoordinate
    4478793.054,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    439788.74399999995,       !- Vertex 7 Xcoordinate
    4478785.798,              !- Vertex 7 Ycoordinate
    15;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.15199999977,       !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439788.74399999995,       !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    439782.27399999974,       !- Vertex 5 Xcoordinate
    4478793.054,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    439775.9209999996,        !- Vertex 6 Xcoordinate
    4478791.767,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    439775.3139999998,        !- Vertex 7 Xcoordinate
    4478789.075,              !- Vertex 7 Ycoordinate
    15;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.744,               !- Vertex 1 Xcoordinate
    4478785.798,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439788.744,               !- Vertex 2 Xcoordinate
    4478785.798,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439788.9610000002,        !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439788.9610000002,        !- Vertex 4 Xcoordinate
    4478786.445,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.9610000002,        !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439788.9610000002,        !- Vertex 2 Xcoordinate
    4478786.445,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439788.744,               !- Vertex 3 Xcoordinate
    4478785.798,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439788.744,               !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.7690000001,        !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439781.7690000001,        !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439788.1149999999,        !- Vertex 3 Xcoordinate
    4478791.891,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439788.1149999999,        !- Vertex 4 Xcoordinate
    4478791.891,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149999999,        !- Vertex 1 Xcoordinate
    4478791.891,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439788.1149999999,        !- Vertex 2 Xcoordinate
    4478791.891,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439781.7690000001,        !- Vertex 3 Xcoordinate
    4478783.821,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439781.7690000001,        !- Vertex 4 Xcoordinate
    4478783.821,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.7690000001,        !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439781.7690000001,        !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439788.1149999999,        !- Vertex 3 Xcoordinate
    4478791.891,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439788.1149999999,        !- Vertex 4 Xcoordinate
    4478791.891,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149999999,        !- Vertex 1 Xcoordinate
    4478791.891,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439788.1149999999,        !- Vertex 2 Xcoordinate
    4478791.891,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439781.7690000001,        !- Vertex 3 Xcoordinate
    4478783.821,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439781.7690000001,        !- Vertex 4 Xcoordinate
    4478783.821,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.7690000001,        !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439781.7690000001,        !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439788.1149999999,        !- Vertex 3 Xcoordinate
    4478791.891,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439788.1149999999,        !- Vertex 4 Xcoordinate
    4478791.891,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149999999,        !- Vertex 1 Xcoordinate
    4478791.891,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439788.1149999999,        !- Vertex 2 Xcoordinate
    4478791.891,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439781.7690000001,        !- Vertex 3 Xcoordinate
    4478783.821,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439781.7690000001,        !- Vertex 4 Xcoordinate
    4478783.821,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.7509999997,        !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439795.77699999977,       !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439795.0789999999,        !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439789.40399999963,       !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    439788.74399999995,       !- Vertex 5 Xcoordinate
    4478785.798,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    439782.27399999974,       !- Vertex 6 Xcoordinate
    4478793.054,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.77699999977,       !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439802.7509999997,        !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439782.27399999974,       !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439788.74399999995,       !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    439789.40399999963,       !- Vertex 5 Xcoordinate
    4478787.763,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    439795.0789999999,        !- Vertex 6 Xcoordinate
    4478788.982,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.7509999997,        !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439795.77699999977,       !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439795.0789999999,        !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439789.40399999963,       !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    439788.74399999995,       !- Vertex 5 Xcoordinate
    4478785.798,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    439782.27399999974,       !- Vertex 6 Xcoordinate
    4478793.054,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.77699999977,       !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439802.7509999997,        !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439782.27399999974,       !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439788.74399999995,       !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    439789.40399999963,       !- Vertex 5 Xcoordinate
    4478787.763,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    439795.0789999999,        !- Vertex 6 Xcoordinate
    4478788.982,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.515,               !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439792.515,               !- Vertex 2 Xcoordinate
    4478788.431,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439788.11498708685,       !- Vertex 3 Xcoordinate
    4478791.890983579,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439788.11498708685,       !- Vertex 4 Xcoordinate
    4478791.890983579,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.11498708685,       !- Vertex 1 Xcoordinate
    4478791.890983579,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439788.11498708685,       !- Vertex 2 Xcoordinate
    4478791.890983579,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439792.515,               !- Vertex 3 Xcoordinate
    4478788.431,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439792.515,               !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.515,               !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439792.515,               !- Vertex 2 Xcoordinate
    4478788.431,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439788.11498708685,       !- Vertex 3 Xcoordinate
    4478791.890983579,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439788.11498708685,       !- Vertex 4 Xcoordinate
    4478791.890983579,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.11498708685,       !- Vertex 1 Xcoordinate
    4478791.890983579,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439788.11498708685,       !- Vertex 2 Xcoordinate
    4478791.890983579,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439792.515,               !- Vertex 3 Xcoordinate
    4478788.431,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439792.515,               !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0006_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.515,               !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439792.515,               !- Vertex 2 Xcoordinate
    4478788.431,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439788.11498708685,       !- Vertex 3 Xcoordinate
    4478791.890983579,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439788.11498708685,       !- Vertex 4 Xcoordinate
    4478791.890983579,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0006_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.11498708685,       !- Vertex 1 Xcoordinate
    4478791.890983579,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439788.11498708685,       !- Vertex 2 Xcoordinate
    4478791.890983579,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439792.515,               !- Vertex 3 Xcoordinate
    4478788.431,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439792.515,               !- Vertex 4 Xcoordinate
    4478788.431,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439782.274,               !- Vertex 1 Xcoordinate
    4478793.054,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439782.274,               !- Vertex 2 Xcoordinate
    4478793.054,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.73974464776,       !- Vertex 3 Xcoordinate
    4478785.802772309,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439788.73974464776,       !- Vertex 4 Xcoordinate
    4478785.802772309,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.73974464776,       !- Vertex 1 Xcoordinate
    4478785.802772309,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    439788.73974464776,       !- Vertex 2 Xcoordinate
    4478785.802772309,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439782.274,               !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439782.274,               !- Vertex 4 Xcoordinate
    4478793.054,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439782.274,               !- Vertex 1 Xcoordinate
    4478793.054,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439782.274,               !- Vertex 2 Xcoordinate
    4478793.054,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439788.73974464776,       !- Vertex 3 Xcoordinate
    4478785.802772309,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439788.73974464776,       !- Vertex 4 Xcoordinate
    4478785.802772309,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.73974464776,       !- Vertex 1 Xcoordinate
    4478785.802772309,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439788.73974464776,       !- Vertex 2 Xcoordinate
    4478785.802772309,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    439782.274,               !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    439782.274,               !- Vertex 4 Xcoordinate
    4478793.054,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439782.274,               !- Vertex 1 Xcoordinate
    4478793.054,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439782.274,               !- Vertex 2 Xcoordinate
    4478793.054,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439788.73974464776,       !- Vertex 3 Xcoordinate
    4478785.802772309,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439788.73974464776,       !- Vertex 4 Xcoordinate
    4478785.802772309,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.73974464776,       !- Vertex 1 Xcoordinate
    4478785.802772309,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439788.73974464776,       !- Vertex 2 Xcoordinate
    4478785.802772309,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    439782.274,               !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    439782.274,               !- Vertex 4 Xcoordinate
    4478793.054,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 1 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.51499999966,       !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439789.40399999963,       !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439792.3499999996,        !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    439788.15199999977,       !- Vertex 5 Xcoordinate
    4478778.626,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    439781.76899999985,       !- Vertex 6 Xcoordinate
    4478783.821,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    439788.1149870866,        !- Vertex 7 Xcoordinate
    4478791.890983579,        !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 0 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.15199999977,       !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439789.40399999963,       !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    439792.51499999966,       !- Vertex 5 Xcoordinate
    4478788.431,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    439788.1149870866,        !- Vertex 6 Xcoordinate
    4478791.890983579,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    439781.76899999985,       !- Vertex 7 Xcoordinate
    4478783.821,              !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Ceiling 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 1 Floor 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149870865,        !- Vertex 1 Xcoordinate
    4478791.890983579,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439781.76899999985,       !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439775.3139999998,        !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439775.9209999996,        !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    439785.7419999996,        !- Vertex 5 Xcoordinate
    4478793.757,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Floor 0001_3_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 0 Ceiling 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.76899999985,       !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439788.1149870865,        !- Vertex 2 Xcoordinate
    4478791.890983579,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439785.7419999996,        !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439775.9209999996,        !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    439775.3139999998,        !- Vertex 5 Xcoordinate
    4478789.075,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 2 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.51499999966,       !- Vertex 1 Xcoordinate
    4478788.431,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439789.40399999963,       !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439792.3499999996,        !- Vertex 4 Xcoordinate
    4478783.965,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    439788.15199999977,       !- Vertex 5 Xcoordinate
    4478778.626,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    439781.76899999985,       !- Vertex 6 Xcoordinate
    4478783.821,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    439788.1149870866,        !- Vertex 7 Xcoordinate
    4478791.890983579,        !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 1 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.15199999977,       !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439789.40399999963,       !- Vertex 4 Xcoordinate
    4478787.763,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    439792.51499999966,       !- Vertex 5 Xcoordinate
    4478788.431,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    439788.1149870866,        !- Vertex 6 Xcoordinate
    4478791.890983579,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    439781.76899999985,       !- Vertex 7 Xcoordinate
    4478783.821,              !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Ceiling 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 2 Floor 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149870865,        !- Vertex 1 Xcoordinate
    4478791.890983579,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439781.76899999985,       !- Vertex 2 Xcoordinate
    4478783.821,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439775.3139999998,        !- Vertex 3 Xcoordinate
    4478789.075,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439775.9209999996,        !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    439785.7419999996,        !- Vertex 5 Xcoordinate
    4478793.757,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Floor 0001_3_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 1 Ceiling 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.76899999985,       !- Vertex 1 Xcoordinate
    4478783.821,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439788.1149870865,        !- Vertex 2 Xcoordinate
    4478791.890983579,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439785.7419999996,        !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439775.9209999996,        !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    439775.3139999998,        !- Vertex 5 Xcoordinate
    4478789.075,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Roof 0001_4_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439802.7509999997,        !- Vertex 1 Xcoordinate
    4478797.202,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439795.77699999977,       !- Vertex 2 Xcoordinate
    4478788.366,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439795.0789999999,        !- Vertex 3 Xcoordinate
    4478788.982,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439792.51475200633,       !- Vertex 4 Xcoordinate
    4478788.431195012,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    439785.7424971361,        !- Vertex 5 Xcoordinate
    4478793.7566090785,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 2 Roof 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439795.77699999977,       !- Vertex 1 Xcoordinate
    4478788.366,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439802.7509999997,        !- Vertex 2 Xcoordinate
    4478797.202,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439785.7424971361,        !- Vertex 3 Xcoordinate
    4478793.7566090785,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439792.51475200633,       !- Vertex 4 Xcoordinate
    4478788.431195012,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    439795.0789999999,        !- Vertex 5 Xcoordinate
    4478788.982,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Roof 0001_3_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.11498708645,       !- Vertex 1 Xcoordinate
    4478791.890983579,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439789.40399999963,       !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.73999999976,       !- Vertex 3 Xcoordinate
    4478785.803,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439785.8638669173,        !- Vertex 4 Xcoordinate
    4478789.028307915,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_3_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 2 Roof 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.73999999976,       !- Vertex 1 Xcoordinate
    4478785.803,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439789.40399999963,       !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.11498708645,       !- Vertex 3 Xcoordinate
    4478791.890983579,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439785.8638669173,        !- Vertex 4 Xcoordinate
    4478789.028307915,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Roof 0001_5_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.96099999966,       !- Vertex 1 Xcoordinate
    4478786.445,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.15199999977,       !- Vertex 3 Xcoordinate
    4478778.626,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439781.7690955,           !- Vertex 4 Xcoordinate
    4478783.821121445,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    439785.86374765914,       !- Vertex 5 Xcoordinate
    4478789.028156258,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    439788.74399999995,       !- Vertex 6 Xcoordinate
    4478785.798,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 2 Roof 0001_5_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.15199999977,       !- Vertex 1 Xcoordinate
    4478778.626,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439792.3499999996,        !- Vertex 2 Xcoordinate
    4478783.965,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.96099999966,       !- Vertex 3 Xcoordinate
    4478786.445,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439788.74399999995,       !- Vertex 4 Xcoordinate
    4478785.798,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    439785.86374765914,       !- Vertex 5 Xcoordinate
    4478789.028156258,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    439781.7690955,           !- Vertex 6 Xcoordinate
    4478783.821121445,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 2 Roof 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439785.8638669173,        !- Vertex 1 Xcoordinate
    4478789.028307915,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439788.1149870864,        !- Vertex 2 Xcoordinate
    4478791.890983579,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439785.7424971303,        !- Vertex 3 Xcoordinate
    4478793.756609078,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439782.27399999974,       !- Vertex 4 Xcoordinate
    4478793.054,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Roof 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149870864,        !- Vertex 1 Xcoordinate
    4478791.890983579,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439785.8638669173,        !- Vertex 2 Xcoordinate
    4478789.028307915,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439782.27399999974,       !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439785.7424971303,        !- Vertex 4 Xcoordinate
    4478793.756609078,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Roof 0001_6_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a3 Storey 0 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439782.27399999974,       !- Vertex 1 Xcoordinate
    4478793.054,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439785.86374765914,       !- Vertex 2 Xcoordinate
    4478789.028156258,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439781.7690955,           !- Vertex 3 Xcoordinate
    4478783.821121445,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439775.3139999998,        !- Vertex 4 Xcoordinate
    4478789.075,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    439775.9209999996,        !- Vertex 5 Xcoordinate
    4478791.767,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 2 Roof 0001_6_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439781.7690955,           !- Vertex 1 Xcoordinate
    4478783.821121445,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439785.86374765914,       !- Vertex 2 Xcoordinate
    4478789.028156258,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439782.27399999974,       !- Vertex 3 Xcoordinate
    4478793.054,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    439775.9209999996,        !- Vertex 4 Xcoordinate
    4478791.767,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    439775.3139999998,        !- Vertex 5 Xcoordinate
    4478789.075,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439785.742,               !- Vertex 1 Xcoordinate
    4478793.757,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439785.742,               !- Vertex 2 Xcoordinate
    4478793.757,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439788.1149999997,        !- Vertex 3 Xcoordinate
    4478791.891,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439788.1149999997,        !- Vertex 4 Xcoordinate
    4478791.891,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149999997,        !- Vertex 1 Xcoordinate
    4478791.891,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    439788.1149999997,        !- Vertex 2 Xcoordinate
    4478791.891,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439785.742,               !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439785.742,               !- Vertex 4 Xcoordinate
    4478793.757,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439785.742,               !- Vertex 1 Xcoordinate
    4478793.757,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439785.742,               !- Vertex 2 Xcoordinate
    4478793.757,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439788.1149999997,        !- Vertex 3 Xcoordinate
    4478791.891,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439788.1149999997,        !- Vertex 4 Xcoordinate
    4478791.891,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149999997,        !- Vertex 1 Xcoordinate
    4478791.891,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    439788.1149999997,        !- Vertex 2 Xcoordinate
    4478791.891,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    439785.742,               !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    439785.742,               !- Vertex 4 Xcoordinate
    4478793.757,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439785.742,               !- Vertex 1 Xcoordinate
    4478793.757,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439785.742,               !- Vertex 2 Xcoordinate
    4478793.757,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439788.1149999997,        !- Vertex 3 Xcoordinate
    4478791.891,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439788.1149999997,        !- Vertex 4 Xcoordinate
    4478791.891,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439788.1149999997,        !- Vertex 1 Xcoordinate
    4478791.891,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439788.1149999997,        !- Vertex 2 Xcoordinate
    4478791.891,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    439785.742,               !- Vertex 3 Xcoordinate
    4478793.757,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    439785.742,               !- Vertex 4 Xcoordinate
    4478793.757,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_4_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a0 Storey 2 Roof 0001_3_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.5147520052,        !- Vertex 1 Xcoordinate
    4478788.431195012,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439788.1150109992,        !- Vertex 2 Xcoordinate
    4478791.890964774,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439789.40399999963,       !- Vertex 3 Xcoordinate
    4478787.763,              !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Roof 0001_3_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 21d00bdc8eedb226_1_a3 Storey 0 Floor 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    439792.5147520052,        !- Vertex 1 Xcoordinate
    4478788.431195012,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439789.40399999963,       !- Vertex 2 Xcoordinate
    4478787.763,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    439788.1150109992,        !- Vertex 3 Xcoordinate
    4478791.890964774,        !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439791.427699554,         !- Vertex 1 Xcoordinate
    4478794.908580631,        !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439791.427699554,         !- Vertex 2 Xcoordinate
    4478794.908580631,        !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439797.065300446,         !- Vertex 3 Xcoordinate
    4478796.050419368,        !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439797.065300446,         !- Vertex 4 Xcoordinate
    4478796.050419368,        !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439791.427699554,         !- Vertex 1 Xcoordinate
    4478794.908580631,        !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439791.427699554,         !- Vertex 2 Xcoordinate
    4478794.908580631,        !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439797.065300446,         !- Vertex 3 Xcoordinate
    4478796.050419368,        !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439797.065300446,         !- Vertex 4 Xcoordinate
    4478796.050419368,        !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439791.427699554,         !- Vertex 1 Xcoordinate
    4478794.908580631,        !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439791.427699554,         !- Vertex 2 Xcoordinate
    4478794.908580631,        !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439797.065300446,         !- Vertex 3 Xcoordinate
    4478796.050419368,        !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439797.065300446,         !- Vertex 4 Xcoordinate
    4478796.050419368,        !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439783.86056541395,       !- Vertex 1 Xcoordinate
    4478782.118849353,        !- Vertex 1 Ycoordinate
    10.997172164035973,       !- Vertex 1 Zcoordinate
    439783.86056541395,       !- Vertex 2 Xcoordinate
    4478782.118849353,        !- Vertex 2 Ycoordinate
    10.002827835964027,       !- Vertex 2 Zcoordinate
    439779.60543458606,       !- Vertex 3 Xcoordinate
    4478785.582150647,        !- Vertex 3 Ycoordinate
    10.002827835964027,       !- Vertex 3 Zcoordinate
    439779.60543458606,       !- Vertex 4 Xcoordinate
    4478785.582150647,        !- Vertex 4 Ycoordinate
    10.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439775.5169054988,        !- Vertex 1 Xcoordinate
    4478789.974870845,        !- Vertex 1 Ycoordinate
    10.997172164035973,       !- Vertex 1 Zcoordinate
    439775.5169054988,        !- Vertex 2 Xcoordinate
    4478789.974870845,        !- Vertex 2 Ycoordinate
    10.002827835964027,       !- Vertex 2 Zcoordinate
    439775.7180945012,        !- Vertex 3 Xcoordinate
    4478790.867129155,        !- Vertex 3 Ycoordinate
    10.002827835964027,       !- Vertex 3 Zcoordinate
    439775.7180945012,        !- Vertex 4 Xcoordinate
    4478790.867129155,        !- Vertex 4 Ycoordinate
    10.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439778.0446550806,        !- Vertex 1 Xcoordinate
    4478792.197213141,        !- Vertex 1 Ycoordinate
    10.997172164035973,       !- Vertex 1 Zcoordinate
    439778.0446550806,        !- Vertex 2 Xcoordinate
    4478792.197213141,        !- Vertex 2 Ycoordinate
    10.002827835964027,       !- Vertex 2 Zcoordinate
    439780.15034491936,       !- Vertex 3 Xcoordinate
    4478792.623786857,        !- Vertex 3 Ycoordinate
    10.002827835964027,       !- Vertex 3 Zcoordinate
    439780.15034491936,       !- Vertex 4 Xcoordinate
    4478792.623786857,        !- Vertex 4 Ycoordinate
    10.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439790.09386117867,       !- Vertex 1 Xcoordinate
    4478785.615995656,        !- Vertex 1 Ycoordinate
    10.997172164035973,       !- Vertex 1 Zcoordinate
    439790.09386117867,       !- Vertex 2 Xcoordinate
    4478785.615995656,        !- Vertex 2 Ycoordinate
    10.002827835964027,       !- Vertex 2 Zcoordinate
    439791.2171388213,        !- Vertex 3 Xcoordinate
    4478784.794004344,        !- Vertex 3 Ycoordinate
    10.002827835964027,       !- Vertex 3 Zcoordinate
    439791.2171388213,        !- Vertex 4 Xcoordinate
    4478784.794004344,        !- Vertex 4 Ycoordinate
    10.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439783.86056541395,       !- Vertex 1 Xcoordinate
    4478782.118849353,        !- Vertex 1 Ycoordinate
    13.997172164035973,       !- Vertex 1 Zcoordinate
    439783.86056541395,       !- Vertex 2 Xcoordinate
    4478782.118849353,        !- Vertex 2 Ycoordinate
    13.002827835964027,       !- Vertex 2 Zcoordinate
    439779.60543458606,       !- Vertex 3 Xcoordinate
    4478785.582150647,        !- Vertex 3 Ycoordinate
    13.002827835964027,       !- Vertex 3 Zcoordinate
    439779.60543458606,       !- Vertex 4 Xcoordinate
    4478785.582150647,        !- Vertex 4 Ycoordinate
    13.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439775.5169054988,        !- Vertex 1 Xcoordinate
    4478789.974870845,        !- Vertex 1 Ycoordinate
    13.997172164035973,       !- Vertex 1 Zcoordinate
    439775.5169054988,        !- Vertex 2 Xcoordinate
    4478789.974870845,        !- Vertex 2 Ycoordinate
    13.002827835964027,       !- Vertex 2 Zcoordinate
    439775.7180945012,        !- Vertex 3 Xcoordinate
    4478790.867129155,        !- Vertex 3 Ycoordinate
    13.002827835964027,       !- Vertex 3 Zcoordinate
    439775.7180945012,        !- Vertex 4 Xcoordinate
    4478790.867129155,        !- Vertex 4 Ycoordinate
    13.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439778.0446550806,        !- Vertex 1 Xcoordinate
    4478792.197213141,        !- Vertex 1 Ycoordinate
    13.997172164035973,       !- Vertex 1 Zcoordinate
    439778.0446550806,        !- Vertex 2 Xcoordinate
    4478792.197213141,        !- Vertex 2 Ycoordinate
    13.002827835964027,       !- Vertex 2 Zcoordinate
    439780.15034491936,       !- Vertex 3 Xcoordinate
    4478792.623786857,        !- Vertex 3 Ycoordinate
    13.002827835964027,       !- Vertex 3 Zcoordinate
    439780.15034491936,       !- Vertex 4 Xcoordinate
    4478792.623786857,        !- Vertex 4 Ycoordinate
    13.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439790.09386117867,       !- Vertex 1 Xcoordinate
    4478785.615995656,        !- Vertex 1 Ycoordinate
    13.997172164035973,       !- Vertex 1 Zcoordinate
    439790.09386117867,       !- Vertex 2 Xcoordinate
    4478785.615995656,        !- Vertex 2 Ycoordinate
    13.002827835964027,       !- Vertex 2 Zcoordinate
    439791.2171388213,        !- Vertex 3 Xcoordinate
    4478784.794004344,        !- Vertex 3 Ycoordinate
    13.002827835964027,       !- Vertex 3 Zcoordinate
    439791.2171388213,        !- Vertex 4 Xcoordinate
    4478784.794004344,        !- Vertex 4 Ycoordinate
    13.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439783.86056541395,       !- Vertex 1 Xcoordinate
    4478782.118849353,        !- Vertex 1 Ycoordinate
    16.997172164035973,       !- Vertex 1 Zcoordinate
    439783.86056541395,       !- Vertex 2 Xcoordinate
    4478782.118849353,        !- Vertex 2 Ycoordinate
    16.002827835964027,       !- Vertex 2 Zcoordinate
    439779.60543458606,       !- Vertex 3 Xcoordinate
    4478785.582150647,        !- Vertex 3 Ycoordinate
    16.002827835964027,       !- Vertex 3 Zcoordinate
    439779.60543458606,       !- Vertex 4 Xcoordinate
    4478785.582150647,        !- Vertex 4 Ycoordinate
    16.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439775.5169054988,        !- Vertex 1 Xcoordinate
    4478789.974870845,        !- Vertex 1 Ycoordinate
    16.997172164035973,       !- Vertex 1 Zcoordinate
    439775.5169054988,        !- Vertex 2 Xcoordinate
    4478789.974870845,        !- Vertex 2 Ycoordinate
    16.002827835964027,       !- Vertex 2 Zcoordinate
    439775.7180945012,        !- Vertex 3 Xcoordinate
    4478790.867129155,        !- Vertex 3 Ycoordinate
    16.002827835964027,       !- Vertex 3 Zcoordinate
    439775.7180945012,        !- Vertex 4 Xcoordinate
    4478790.867129155,        !- Vertex 4 Ycoordinate
    16.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439778.0446550806,        !- Vertex 1 Xcoordinate
    4478792.197213141,        !- Vertex 1 Ycoordinate
    16.997172164035973,       !- Vertex 1 Zcoordinate
    439778.0446550806,        !- Vertex 2 Xcoordinate
    4478792.197213141,        !- Vertex 2 Ycoordinate
    16.002827835964027,       !- Vertex 2 Zcoordinate
    439780.15034491936,       !- Vertex 3 Xcoordinate
    4478792.623786857,        !- Vertex 3 Ycoordinate
    16.002827835964027,       !- Vertex 3 Zcoordinate
    439780.15034491936,       !- Vertex 4 Xcoordinate
    4478792.623786857,        !- Vertex 4 Ycoordinate
    16.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_0_a3 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439790.09386117867,       !- Vertex 1 Xcoordinate
    4478785.615995656,        !- Vertex 1 Ycoordinate
    16.997172164035973,       !- Vertex 1 Zcoordinate
    439790.09386117867,       !- Vertex 2 Xcoordinate
    4478785.615995656,        !- Vertex 2 Ycoordinate
    16.002827835964027,       !- Vertex 2 Zcoordinate
    439791.2171388213,        !- Vertex 3 Xcoordinate
    4478784.794004344,        !- Vertex 3 Ycoordinate
    16.002827835964027,       !- Vertex 3 Zcoordinate
    439791.2171388213,        !- Vertex 4 Xcoordinate
    4478784.794004344,        !- Vertex 4 Ycoordinate
    16.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.2559157562,        !- Vertex 1 Xcoordinate
    4478787.322424305,        !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439789.2559157562,        !- Vertex 2 Xcoordinate
    4478787.322424305,        !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439789.10908424377,       !- Vertex 3 Xcoordinate
    4478786.885575696,        !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439789.10908424377,       !- Vertex 4 Xcoordinate
    4478786.885575696,        !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439790.09386117867,       !- Vertex 1 Xcoordinate
    4478785.615995656,        !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439790.09386117867,       !- Vertex 2 Xcoordinate
    4478785.615995656,        !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439791.2171388213,        !- Vertex 3 Xcoordinate
    4478784.794004344,        !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439791.2171388213,        !- Vertex 4 Xcoordinate
    4478784.794004344,        !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439786.018316641,         !- Vertex 1 Xcoordinate
    4478780.3625635365,       !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439786.018316641,         !- Vertex 2 Xcoordinate
    4478780.3625635365,       !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439783.902683359,         !- Vertex 3 Xcoordinate
    4478782.084436464,        !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439783.902683359,         !- Vertex 4 Xcoordinate
    4478782.084436464,        !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439791.47506753413,       !- Vertex 1 Xcoordinate
    4478788.207703669,        !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439791.47506753413,       !- Vertex 2 Xcoordinate
    4478788.207703669,        !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439790.44393246586,       !- Vertex 3 Xcoordinate
    4478787.9862963315,       !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439790.44393246586,       !- Vertex 4 Xcoordinate
    4478787.9862963315,       !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.2559157562,        !- Vertex 1 Xcoordinate
    4478787.322424305,        !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439789.2559157562,        !- Vertex 2 Xcoordinate
    4478787.322424305,        !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439789.10908424377,       !- Vertex 3 Xcoordinate
    4478786.885575696,        !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439789.10908424377,       !- Vertex 4 Xcoordinate
    4478786.885575696,        !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439790.09386117867,       !- Vertex 1 Xcoordinate
    4478785.615995656,        !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439790.09386117867,       !- Vertex 2 Xcoordinate
    4478785.615995656,        !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439791.2171388213,        !- Vertex 3 Xcoordinate
    4478784.794004344,        !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439791.2171388213,        !- Vertex 4 Xcoordinate
    4478784.794004344,        !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439786.018316641,         !- Vertex 1 Xcoordinate
    4478780.3625635365,       !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439786.018316641,         !- Vertex 2 Xcoordinate
    4478780.3625635365,       !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439783.902683359,         !- Vertex 3 Xcoordinate
    4478782.084436464,        !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439783.902683359,         !- Vertex 4 Xcoordinate
    4478782.084436464,        !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439791.47506753413,       !- Vertex 1 Xcoordinate
    4478788.207703669,        !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439791.47506753413,       !- Vertex 2 Xcoordinate
    4478788.207703669,        !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439790.44393246586,       !- Vertex 3 Xcoordinate
    4478787.9862963315,       !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439790.44393246586,       !- Vertex 4 Xcoordinate
    4478787.9862963315,       !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.2559157562,        !- Vertex 1 Xcoordinate
    4478787.322424305,        !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439789.2559157562,        !- Vertex 2 Xcoordinate
    4478787.322424305,        !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439789.10908424377,       !- Vertex 3 Xcoordinate
    4478786.885575696,        !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439789.10908424377,       !- Vertex 4 Xcoordinate
    4478786.885575696,        !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439790.09386117867,       !- Vertex 1 Xcoordinate
    4478785.615995656,        !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439790.09386117867,       !- Vertex 2 Xcoordinate
    4478785.615995656,        !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439791.2171388213,        !- Vertex 3 Xcoordinate
    4478784.794004344,        !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439791.2171388213,        !- Vertex 4 Xcoordinate
    4478784.794004344,        !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439786.018316641,         !- Vertex 1 Xcoordinate
    4478780.3625635365,       !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439786.018316641,         !- Vertex 2 Xcoordinate
    4478780.3625635365,       !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439783.902683359,         !- Vertex 3 Xcoordinate
    4478782.084436464,        !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439783.902683359,         !- Vertex 4 Xcoordinate
    4478782.084436464,        !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a0 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439791.47506753413,       !- Vertex 1 Xcoordinate
    4478788.207703669,        !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439791.47506753413,       !- Vertex 2 Xcoordinate
    4478788.207703669,        !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439790.44393246586,       !- Vertex 3 Xcoordinate
    4478787.9862963315,       !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439790.44393246586,       !- Vertex 4 Xcoordinate
    4478787.9862963315,       !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.1189685323,        !- Vertex 1 Xcoordinate
    4478794.44057662,         !- Vertex 1 Ycoordinate
    10.997172164035973,       !- Vertex 1 Zcoordinate
    439789.1189685323,        !- Vertex 2 Xcoordinate
    4478794.44057662,         !- Vertex 2 Ycoordinate
    10.002827835964027,       !- Vertex 2 Zcoordinate
    439795.9060314676,        !- Vertex 3 Xcoordinate
    4478795.815423379,        !- Vertex 3 Ycoordinate
    10.002827835964027,       !- Vertex 3 Zcoordinate
    439795.9060314676,        !- Vertex 4 Xcoordinate
    4478795.815423379,        !- Vertex 4 Ycoordinate
    10.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439793.1819840103,        !- Vertex 1 Xcoordinate
    4478788.574517623,        !- Vertex 1 Ycoordinate
    10.997172164035973,       !- Vertex 1 Zcoordinate
    439793.1819840103,        !- Vertex 2 Xcoordinate
    4478788.574517623,        !- Vertex 2 Ycoordinate
    10.002827835964027,       !- Vertex 2 Zcoordinate
    439791.3010159897,        !- Vertex 3 Xcoordinate
    4478788.1704823775,       !- Vertex 3 Ycoordinate
    10.002827835964027,       !- Vertex 3 Zcoordinate
    439791.3010159897,        !- Vertex 4 Xcoordinate
    4478788.1704823775,       !- Vertex 4 Ycoordinate
    10.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.2565843081,        !- Vertex 1 Xcoordinate
    4478787.324095684,        !- Vertex 1 Ycoordinate
    10.997172164035973,       !- Vertex 1 Zcoordinate
    439789.2565843081,        !- Vertex 2 Xcoordinate
    4478787.324095684,        !- Vertex 2 Ycoordinate
    10.002827835964027,       !- Vertex 2 Zcoordinate
    439789.11041569186,       !- Vertex 3 Xcoordinate
    4478786.888904316,        !- Vertex 3 Ycoordinate
    10.002827835964027,       !- Vertex 3 Zcoordinate
    439789.11041569186,       !- Vertex 4 Xcoordinate
    4478786.888904316,        !- Vertex 4 Ycoordinate
    10.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.1189685323,        !- Vertex 1 Xcoordinate
    4478794.44057662,         !- Vertex 1 Ycoordinate
    13.997172164035973,       !- Vertex 1 Zcoordinate
    439789.1189685323,        !- Vertex 2 Xcoordinate
    4478794.44057662,         !- Vertex 2 Ycoordinate
    13.002827835964027,       !- Vertex 2 Zcoordinate
    439795.9060314676,        !- Vertex 3 Xcoordinate
    4478795.815423379,        !- Vertex 3 Ycoordinate
    13.002827835964027,       !- Vertex 3 Zcoordinate
    439795.9060314676,        !- Vertex 4 Xcoordinate
    4478795.815423379,        !- Vertex 4 Ycoordinate
    13.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439793.1819840103,        !- Vertex 1 Xcoordinate
    4478788.574517623,        !- Vertex 1 Ycoordinate
    13.997172164035973,       !- Vertex 1 Zcoordinate
    439793.1819840103,        !- Vertex 2 Xcoordinate
    4478788.574517623,        !- Vertex 2 Ycoordinate
    13.002827835964027,       !- Vertex 2 Zcoordinate
    439791.3010159897,        !- Vertex 3 Xcoordinate
    4478788.1704823775,       !- Vertex 3 Ycoordinate
    13.002827835964027,       !- Vertex 3 Zcoordinate
    439791.3010159897,        !- Vertex 4 Xcoordinate
    4478788.1704823775,       !- Vertex 4 Ycoordinate
    13.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.2565843081,        !- Vertex 1 Xcoordinate
    4478787.324095684,        !- Vertex 1 Ycoordinate
    13.997172164035973,       !- Vertex 1 Zcoordinate
    439789.2565843081,        !- Vertex 2 Xcoordinate
    4478787.324095684,        !- Vertex 2 Ycoordinate
    13.002827835964027,       !- Vertex 2 Zcoordinate
    439789.11041569186,       !- Vertex 3 Xcoordinate
    4478786.888904316,        !- Vertex 3 Ycoordinate
    13.002827835964027,       !- Vertex 3 Zcoordinate
    439789.11041569186,       !- Vertex 4 Xcoordinate
    4478786.888904316,        !- Vertex 4 Ycoordinate
    13.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.1189685323,        !- Vertex 1 Xcoordinate
    4478794.44057662,         !- Vertex 1 Ycoordinate
    16.997172164035973,       !- Vertex 1 Zcoordinate
    439789.1189685323,        !- Vertex 2 Xcoordinate
    4478794.44057662,         !- Vertex 2 Ycoordinate
    16.002827835964027,       !- Vertex 2 Zcoordinate
    439795.9060314676,        !- Vertex 3 Xcoordinate
    4478795.815423379,        !- Vertex 3 Ycoordinate
    16.002827835964027,       !- Vertex 3 Zcoordinate
    439795.9060314676,        !- Vertex 4 Xcoordinate
    4478795.815423379,        !- Vertex 4 Ycoordinate
    16.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439793.1819840103,        !- Vertex 1 Xcoordinate
    4478788.574517623,        !- Vertex 1 Ycoordinate
    16.997172164035973,       !- Vertex 1 Zcoordinate
    439793.1819840103,        !- Vertex 2 Xcoordinate
    4478788.574517623,        !- Vertex 2 Ycoordinate
    16.002827835964027,       !- Vertex 2 Zcoordinate
    439791.3010159897,        !- Vertex 3 Xcoordinate
    4478788.1704823775,       !- Vertex 3 Ycoordinate
    16.002827835964027,       !- Vertex 3 Zcoordinate
    439791.3010159897,        !- Vertex 4 Xcoordinate
    4478788.1704823775,       !- Vertex 4 Ycoordinate
    16.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_1_a3 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439789.2565843081,        !- Vertex 1 Xcoordinate
    4478787.324095684,        !- Vertex 1 Ycoordinate
    16.997172164035973,       !- Vertex 1 Zcoordinate
    439789.2565843081,        !- Vertex 2 Xcoordinate
    4478787.324095684,        !- Vertex 2 Ycoordinate
    16.002827835964027,       !- Vertex 2 Zcoordinate
    439789.11041569186,       !- Vertex 3 Xcoordinate
    4478786.888904316,        !- Vertex 3 Ycoordinate
    16.002827835964027,       !- Vertex 3 Zcoordinate
    439789.11041569186,       !- Vertex 4 Xcoordinate
    4478786.888904316,        !- Vertex 4 Ycoordinate
    16.997172164035973;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439779.61124877294,       !- Vertex 1 Xcoordinate
    4478785.577285818,        !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439779.61124877294,       !- Vertex 2 Xcoordinate
    4478785.577285818,        !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439777.47175122704,       !- Vertex 3 Xcoordinate
    4478787.318714184,        !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439777.47175122704,       !- Vertex 4 Xcoordinate
    4478787.318714184,        !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439775.5169054988,        !- Vertex 1 Xcoordinate
    4478789.974870845,        !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439775.5169054988,        !- Vertex 2 Xcoordinate
    4478789.974870845,        !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439775.7180945012,        !- Vertex 3 Xcoordinate
    4478790.867129155,        !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439775.7180945012,        !- Vertex 4 Xcoordinate
    4478790.867129155,        !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439779.203924059,         !- Vertex 1 Xcoordinate
    4478792.432209131,        !- Vertex 1 Ycoordinate
    1.9971721640359732,       !- Vertex 1 Zcoordinate
    439779.203924059,         !- Vertex 2 Xcoordinate
    4478792.432209131,        !- Vertex 2 Ycoordinate
    1.0028278359640268,       !- Vertex 2 Zcoordinate
    439782.459075941,         !- Vertex 3 Xcoordinate
    4478793.091790869,        !- Vertex 3 Ycoordinate
    1.0028278359640268,       !- Vertex 3 Zcoordinate
    439782.459075941,         !- Vertex 4 Xcoordinate
    4478793.091790869,        !- Vertex 4 Ycoordinate
    1.9971721640359732;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439779.61124877294,       !- Vertex 1 Xcoordinate
    4478785.577285818,        !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439779.61124877294,       !- Vertex 2 Xcoordinate
    4478785.577285818,        !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439777.47175122704,       !- Vertex 3 Xcoordinate
    4478787.318714184,        !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439777.47175122704,       !- Vertex 4 Xcoordinate
    4478787.318714184,        !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439775.5169054988,        !- Vertex 1 Xcoordinate
    4478789.974870845,        !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439775.5169054988,        !- Vertex 2 Xcoordinate
    4478789.974870845,        !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439775.7180945012,        !- Vertex 3 Xcoordinate
    4478790.867129155,        !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439775.7180945012,        !- Vertex 4 Xcoordinate
    4478790.867129155,        !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439779.203924059,         !- Vertex 1 Xcoordinate
    4478792.432209131,        !- Vertex 1 Ycoordinate
    4.997172164035973,        !- Vertex 1 Zcoordinate
    439779.203924059,         !- Vertex 2 Xcoordinate
    4478792.432209131,        !- Vertex 2 Ycoordinate
    4.002827835964027,        !- Vertex 2 Zcoordinate
    439782.459075941,         !- Vertex 3 Xcoordinate
    4478793.091790869,        !- Vertex 3 Ycoordinate
    4.002827835964027,        !- Vertex 3 Zcoordinate
    439782.459075941,         !- Vertex 4 Xcoordinate
    4478793.091790869,        !- Vertex 4 Ycoordinate
    4.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439779.61124877294,       !- Vertex 1 Xcoordinate
    4478785.577285818,        !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439779.61124877294,       !- Vertex 2 Xcoordinate
    4478785.577285818,        !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439777.47175122704,       !- Vertex 3 Xcoordinate
    4478787.318714184,        !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439777.47175122704,       !- Vertex 4 Xcoordinate
    4478787.318714184,        !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439775.5169054988,        !- Vertex 1 Xcoordinate
    4478789.974870845,        !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439775.5169054988,        !- Vertex 2 Xcoordinate
    4478789.974870845,        !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439775.7180945012,        !- Vertex 3 Xcoordinate
    4478790.867129155,        !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439775.7180945012,        !- Vertex 4 Xcoordinate
    4478790.867129155,        !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 21d00bdc8eedb226_2 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    439779.203924059,         !- Vertex 1 Xcoordinate
    4478792.432209131,        !- Vertex 1 Ycoordinate
    7.997172164035973,        !- Vertex 1 Zcoordinate
    439779.203924059,         !- Vertex 2 Xcoordinate
    4478792.432209131,        !- Vertex 2 Ycoordinate
    7.002827835964027,        !- Vertex 2 Zcoordinate
    439782.459075941,         !- Vertex 3 Xcoordinate
    4478793.091790869,        !- Vertex 3 Ycoordinate
    7.002827835964027,        !- Vertex 3 Zcoordinate
    439782.459075941,         !- Vertex 4 Xcoordinate
    4478793.091790869,        !- Vertex 4 Ycoordinate
    7.997172164035973;        !- Vertex 4 Zcoordinate

INTERNALMASS,
    21d00bdc8eedb226_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.61761949719448;        !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.616798003572;          !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.61620499914787;        !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.61761949719448;        !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.616798003572;          !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.61620499914787;        !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.61761949719448;        !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.616798003572;          !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    70.61620499914787;        !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    110.25226300347911;       !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    101.58894050071666;       !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    110.25226300347911;       !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    101.58894050071666;       !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    110.25226300347911;       !- Surface Area

INTERNALMASS,
    21d00bdc8eedb226_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    101.58894050071666;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/432864978_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439805.01080362324,       !- Vertex 1 Xcoordinate
    4478761.347545537,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439805.01080362324,       !- Vertex 2 Xcoordinate
    4478761.347545537,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439815.0122021449,        !- Vertex 3 Xcoordinate
    4478783.593269248,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439815.0122021449,        !- Vertex 4 Xcoordinate
    4478783.593269248,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864978_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439815.0122021449,        !- Vertex 1 Xcoordinate
    4478783.593269248,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439815.0122021449,        !- Vertex 2 Xcoordinate
    4478783.593269248,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439825.16350631666,       !- Vertex 3 Xcoordinate
    4478779.029212388,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439825.16350631666,       !- Vertex 4 Xcoordinate
    4478779.029212388,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864978_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439825.16350631666,       !- Vertex 1 Xcoordinate
    4478779.029212388,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439825.16350631666,       !- Vertex 2 Xcoordinate
    4478779.029212388,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439815.1612851303,        !- Vertex 3 Xcoordinate
    4478756.783745891,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439815.1612851303,        !- Vertex 4 Xcoordinate
    4478756.783745891,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864978_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439815.1612851303,        !- Vertex 1 Xcoordinate
    4478756.783745891,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    439815.1612851303,        !- Vertex 2 Xcoordinate
    4478756.783745891,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439805.01080362324,       !- Vertex 3 Xcoordinate
    4478761.347545537,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439805.01080362324,       !- Vertex 4 Xcoordinate
    4478761.347545537,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864979_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439804.08013390034,       !- Vertex 1 Xcoordinate
    4478781.216796479,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439804.08013390034,       !- Vertex 2 Xcoordinate
    4478781.216796479,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439813.8250357765,        !- Vertex 3 Xcoordinate
    4478773.155351141,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439813.8250357765,        !- Vertex 4 Xcoordinate
    4478773.155351141,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864979_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439813.8250357765,        !- Vertex 1 Xcoordinate
    4478773.155351141,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439813.8250357765,        !- Vertex 2 Xcoordinate
    4478773.155351141,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439806.1453107846,        !- Vertex 3 Xcoordinate
    4478763.871911021,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439806.1453107846,        !- Vertex 4 Xcoordinate
    4478763.871911021,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864979_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439806.1453107846,        !- Vertex 1 Xcoordinate
    4478763.871911021,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439806.1453107846,        !- Vertex 2 Xcoordinate
    4478763.871911021,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439796.4004362522,        !- Vertex 3 Xcoordinate
    4478771.933328818,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439796.4004362522,        !- Vertex 4 Xcoordinate
    4478771.933328818,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864979_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439796.4004362522,        !- Vertex 1 Xcoordinate
    4478771.933328818,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439796.4004362522,        !- Vertex 2 Xcoordinate
    4478771.933328818,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439804.08013390034,       !- Vertex 3 Xcoordinate
    4478781.216796479,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439804.08013390034,       !- Vertex 4 Xcoordinate
    4478781.216796479,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864981_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439826.72711293877,       !- Vertex 1 Xcoordinate
    4478796.99544753,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439826.72711293877,       !- Vertex 2 Xcoordinate
    4478796.99544753,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439794.86758920416,       !- Vertex 3 Xcoordinate
    4478770.537355781,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439794.86758920416,       !- Vertex 4 Xcoordinate
    4478770.537355781,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864981_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439794.86758920416,       !- Vertex 1 Xcoordinate
    4478770.537355781,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439794.86758920416,       !- Vertex 2 Xcoordinate
    4478770.537355781,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439784.97970088175,       !- Vertex 3 Xcoordinate
    4478782.443861196,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439784.97970088175,       !- Vertex 4 Xcoordinate
    4478782.443861196,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864981_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439784.97970088175,       !- Vertex 1 Xcoordinate
    4478782.443861196,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439784.97970088175,       !- Vertex 2 Xcoordinate
    4478782.443861196,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439816.83922461636,       !- Vertex 3 Xcoordinate
    4478808.901952946,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439816.83922461636,       !- Vertex 4 Xcoordinate
    4478808.901952946,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864981_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439816.83922461636,       !- Vertex 1 Xcoordinate
    4478808.901952946,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439816.83922461636,       !- Vertex 2 Xcoordinate
    4478808.901952946,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439826.72711293877,       !- Vertex 3 Xcoordinate
    4478796.99544753,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439826.72711293877,       !- Vertex 4 Xcoordinate
    4478796.99544753,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864980_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439829.866209643,         !- Vertex 1 Xcoordinate
    4478802.625943618,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439829.866209643,         !- Vertex 2 Xcoordinate
    4478802.625943618,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439825.1440333773,        !- Vertex 3 Xcoordinate
    4478788.740278303,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439825.1440333773,        !- Vertex 4 Xcoordinate
    4478788.740278303,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864980_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439825.1440333773,        !- Vertex 1 Xcoordinate
    4478788.740278303,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439825.1440333773,        !- Vertex 2 Xcoordinate
    4478788.740278303,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439818.56737279985,       !- Vertex 3 Xcoordinate
    4478790.97709164,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439818.56737279985,       !- Vertex 4 Xcoordinate
    4478790.97709164,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864980_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439818.56737279985,       !- Vertex 1 Xcoordinate
    4478790.97709164,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439818.56737279985,       !- Vertex 2 Xcoordinate
    4478790.97709164,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439823.2897436007,        !- Vertex 3 Xcoordinate
    4478804.862562803,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439823.2897436007,        !- Vertex 4 Xcoordinate
    4478804.862562803,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/432864980_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439823.2897436007,        !- Vertex 1 Xcoordinate
    4478804.862562803,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439823.2897436007,        !- Vertex 2 Xcoordinate
    4478804.862562803,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439829.866209643,         !- Vertex 3 Xcoordinate
    4478802.625943618,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439829.866209643,         !- Vertex 4 Xcoordinate
    4478802.625943618,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12765478_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439795.75643756817,       !- Vertex 1 Xcoordinate
    4478811.034454022,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439795.75643756817,       !- Vertex 2 Xcoordinate
    4478811.034454022,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439770.9214721632,        !- Vertex 3 Xcoordinate
    4478806.078713417,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439770.9214721632,        !- Vertex 4 Xcoordinate
    4478806.078713417,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12765478_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439770.9214721632,        !- Vertex 1 Xcoordinate
    4478806.078713417,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439770.9214721632,        !- Vertex 2 Xcoordinate
    4478806.078713417,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439767.0202941353,        !- Vertex 3 Xcoordinate
    4478825.628893477,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439767.0202941353,        !- Vertex 4 Xcoordinate
    4478825.628893477,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12765478_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439767.0202941353,        !- Vertex 1 Xcoordinate
    4478825.628893477,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439767.0202941353,        !- Vertex 2 Xcoordinate
    4478825.628893477,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439791.8552595404,        !- Vertex 3 Xcoordinate
    4478830.5846340805,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439791.8552595404,        !- Vertex 4 Xcoordinate
    4478830.5846340805,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/12765478_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439791.8552595404,        !- Vertex 1 Xcoordinate
    4478830.5846340805,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    439791.8552595404,        !- Vertex 2 Xcoordinate
    4478830.5846340805,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439795.75643756817,       !- Vertex 3 Xcoordinate
    4478811.034454022,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439795.75643756817,       !- Vertex 4 Xcoordinate
    4478811.034454022,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877453_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439725.35472650547,       !- Vertex 1 Xcoordinate
    4478844.588610338,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    439725.35472650547,       !- Vertex 2 Xcoordinate
    4478844.588610338,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439779.9484170008,        !- Vertex 3 Xcoordinate
    4478819.838453364,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439779.9484170008,        !- Vertex 4 Xcoordinate
    4478819.838453364,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877453_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439779.9484170008,        !- Vertex 1 Xcoordinate
    4478819.838453364,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    439779.9484170008,        !- Vertex 2 Xcoordinate
    4478819.838453364,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439768.7974641507,        !- Vertex 3 Xcoordinate
    4478795.241774244,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439768.7974641507,        !- Vertex 4 Xcoordinate
    4478795.241774244,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877453_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439768.7974641507,        !- Vertex 1 Xcoordinate
    4478795.241774244,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    439768.7974641507,        !- Vertex 2 Xcoordinate
    4478795.241774244,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439714.2037736553,        !- Vertex 3 Xcoordinate
    4478819.991931218,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439714.2037736553,        !- Vertex 4 Xcoordinate
    4478819.991931218,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877453_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439714.2037736553,        !- Vertex 1 Xcoordinate
    4478819.991931218,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    439714.2037736553,        !- Vertex 2 Xcoordinate
    4478819.991931218,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439725.35472650547,       !- Vertex 3 Xcoordinate
    4478844.588610338,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439725.35472650547,       !- Vertex 4 Xcoordinate
    4478844.588610338,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877455_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439795.6555762265,        !- Vertex 1 Xcoordinate
    4478810.962045976,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439795.6555762265,        !- Vertex 2 Xcoordinate
    4478810.962045976,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439782.894061181,         !- Vertex 3 Xcoordinate
    4478873.412460258,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439782.894061181,         !- Vertex 4 Xcoordinate
    4478873.412460258,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877455_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439782.894061181,         !- Vertex 1 Xcoordinate
    4478873.412460258,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439782.894061181,         !- Vertex 2 Xcoordinate
    4478873.412460258,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439807.5393197004,        !- Vertex 3 Xcoordinate
    4478878.448662835,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439807.5393197004,        !- Vertex 4 Xcoordinate
    4478878.448662835,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877455_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439807.5393197004,        !- Vertex 1 Xcoordinate
    4478878.448662835,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439807.5393197004,        !- Vertex 2 Xcoordinate
    4478878.448662835,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439820.3009683662,        !- Vertex 3 Xcoordinate
    4478815.9982624585,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439820.3009683662,        !- Vertex 4 Xcoordinate
    4478815.9982624585,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/434877455_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    439820.3009683662,        !- Vertex 1 Xcoordinate
    4478815.9982624585,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    439820.3009683662,        !- Vertex 2 Xcoordinate
    4478815.9982624585,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    439795.6555762265,        !- Vertex 3 Xcoordinate
    4478810.962045976,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    439795.6555762265,        !- Vertex 4 Xcoordinate
    4478810.962045976,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_21d00bdc8eedb226_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_21d00bdc8eedb226_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F0_dwelling_0,    !- Name
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F0_dwelling_1,    !- Name
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F0_dwelling_2,    !- Name
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F1_dwelling_0,    !- Name
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F1_dwelling_1,    !- Name
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F1_dwelling_2,    !- Name
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F2_dwelling_0,    !- Name
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F2_dwelling_1,    !- Name
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F2_dwelling_2,    !- Name
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F3_dwelling_0,    !- Name
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F3_dwelling_1,    !- Name
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F4_dwelling_0,    !- Name
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F4_dwelling_1,    !- Name
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F5_dwelling_0,    !- Name
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_21d00bdc8eedb226_F5_dwelling_1,    !- Name
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7191608241903235,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_21d00bdc8eedb226_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_21d00bdc8eedb226_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    21d00bdc8eedb226_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    21d00bdc8eedb226_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data