!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Madrid,                   !- Name
    40.5,                     !- Latitude
    -3.5,                     !- Longitude
    1,                        !- Time Zone
    609;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/57b32ff4f4eb97e9/57b32ff4f4eb97e9_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.6092162551495478,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5132681413430042,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.5681631297219353,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    5.506063456670177,        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    374.4517822265625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0523681640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0523681640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0523681640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0523681640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    374.4473876953125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0758056640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0758056640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0758056640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0758056640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    374.4429931640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.06298828125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.06298828125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.06298828125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.06298828125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    374.427978515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0267333984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0267333984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0267333984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    468.0267333984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    374.4473876953125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.542,               !- Vertex 1 Xcoordinate
    4479457.717,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440109.542,               !- Vertex 2 Xcoordinate
    4479457.717,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440106.146,               !- Vertex 3 Xcoordinate
    4479445.341,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440106.146,               !- Vertex 4 Xcoordinate
    4479445.341,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.088,               !- Vertex 1 Xcoordinate
    4479457.895,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440110.088,               !- Vertex 2 Xcoordinate
    4479457.895,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440109.542,               !- Vertex 3 Xcoordinate
    4479457.717,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440109.542,               !- Vertex 4 Xcoordinate
    4479457.717,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.335,               !- Vertex 1 Xcoordinate
    4479458.004,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440110.335,               !- Vertex 2 Xcoordinate
    4479458.004,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440110.088,               !- Vertex 3 Xcoordinate
    4479457.895,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440110.088,               !- Vertex 4 Xcoordinate
    4479457.895,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.717,               !- Vertex 1 Xcoordinate
    4479458.09,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440110.717,               !- Vertex 2 Xcoordinate
    4479458.09,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440110.335,               !- Vertex 3 Xcoordinate
    4479458.004,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440110.335,               !- Vertex 4 Xcoordinate
    4479458.004,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.209,               !- Vertex 1 Xcoordinate
    4479458.086,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440111.209,               !- Vertex 2 Xcoordinate
    4479458.086,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440110.717,               !- Vertex 3 Xcoordinate
    4479458.09,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440110.717,               !- Vertex 4 Xcoordinate
    4479458.09,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.7,                 !- Vertex 1 Xcoordinate
    4479458.005,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440111.7,                 !- Vertex 2 Xcoordinate
    4479458.005,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440111.209,               !- Vertex 3 Xcoordinate
    4479458.086,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440111.209,               !- Vertex 4 Xcoordinate
    4479458.086,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.105,               !- Vertex 1 Xcoordinate
    4479457.813,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440112.105,               !- Vertex 2 Xcoordinate
    4479457.813,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440111.7,                 !- Vertex 3 Xcoordinate
    4479458.005,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440111.7,                 !- Vertex 4 Xcoordinate
    4479458.005,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.476,               !- Vertex 1 Xcoordinate
    4479457.577,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440112.476,               !- Vertex 2 Xcoordinate
    4479457.577,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440112.105,               !- Vertex 3 Xcoordinate
    4479457.813,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440112.105,               !- Vertex 4 Xcoordinate
    4479457.813,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.711,               !- Vertex 1 Xcoordinate
    4479457.275,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440112.711,               !- Vertex 2 Xcoordinate
    4479457.275,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440112.476,               !- Vertex 3 Xcoordinate
    4479457.577,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440112.711,               !- Vertex 4 Xcoordinate
    4479457.275,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.195,               !- Vertex 1 Xcoordinate
    4479446.178,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440120.195,               !- Vertex 2 Xcoordinate
    4479446.178,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440113.792,               !- Vertex 3 Xcoordinate
    4479455.657,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440113.792,               !- Vertex 4 Xcoordinate
    4479455.657,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440120.195,               !- Vertex 3 Xcoordinate
    4479446.178,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440120.195,               !- Vertex 4 Xcoordinate
    4479446.178,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440115.425,               !- Vertex 1 Xcoordinate
    4479442.795,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440115.425,               !- Vertex 2 Xcoordinate
    4479442.795,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440120.269,               !- Vertex 3 Xcoordinate
    4479446.069,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440120.269,               !- Vertex 4 Xcoordinate
    4479446.069,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440120.195,               !- Vertex 2 Xcoordinate
    4479446.178,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440120.269,               !- Vertex 3 Xcoordinate
    4479446.069,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440115.425,               !- Vertex 4 Xcoordinate
    4479442.795,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440106.146,               !- Vertex 5 Xcoordinate
    4479445.341,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440109.542,               !- Vertex 6 Xcoordinate
    4479457.717,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440110.088,               !- Vertex 7 Xcoordinate
    4479457.895,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    440110.335,               !- Vertex 8 Xcoordinate
    4479458.004,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    440110.717,               !- Vertex 9 Xcoordinate
    4479458.09,               !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    440111.209,               !- Vertex 10 Xcoordinate
    4479458.086,              !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    440111.7,                 !- Vertex 11 Xcoordinate
    4479458.005,              !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    440112.105,               !- Vertex 12 Xcoordinate
    4479457.813,              !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    440112.476,               !- Vertex 13 Xcoordinate
    4479457.577,              !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    440112.711,               !- Vertex 14 Xcoordinate
    4479457.275,              !- Vertex 14 Ycoordinate
    0;                        !- Vertex 14 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.717,               !- Vertex 1 Xcoordinate
    4479458.09,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440110.717,               !- Vertex 2 Xcoordinate
    4479458.09,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440110.335,               !- Vertex 3 Xcoordinate
    4479458.004,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440110.335,               !- Vertex 4 Xcoordinate
    4479458.004,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.209,               !- Vertex 1 Xcoordinate
    4479458.086,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440111.209,               !- Vertex 2 Xcoordinate
    4479458.086,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440110.717,               !- Vertex 3 Xcoordinate
    4479458.09,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440110.717,               !- Vertex 4 Xcoordinate
    4479458.09,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.7,                 !- Vertex 1 Xcoordinate
    4479458.005,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440111.7,                 !- Vertex 2 Xcoordinate
    4479458.005,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440111.209,               !- Vertex 3 Xcoordinate
    4479458.086,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440111.209,               !- Vertex 4 Xcoordinate
    4479458.086,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.105,               !- Vertex 1 Xcoordinate
    4479457.813,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440112.105,               !- Vertex 2 Xcoordinate
    4479457.813,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440111.7,                 !- Vertex 3 Xcoordinate
    4479458.005,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440111.7,                 !- Vertex 4 Xcoordinate
    4479458.005,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.476,               !- Vertex 1 Xcoordinate
    4479457.577,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440112.476,               !- Vertex 2 Xcoordinate
    4479457.577,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440112.105,               !- Vertex 3 Xcoordinate
    4479457.813,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440112.105,               !- Vertex 4 Xcoordinate
    4479457.813,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.711,               !- Vertex 1 Xcoordinate
    4479457.275,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440112.711,               !- Vertex 2 Xcoordinate
    4479457.275,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440112.476,               !- Vertex 3 Xcoordinate
    4479457.577,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440112.711,               !- Vertex 4 Xcoordinate
    4479457.275,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440113.792,               !- Vertex 3 Xcoordinate
    4479455.657,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440113.792,               !- Vertex 4 Xcoordinate
    4479455.657,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440120.269,               !- Vertex 3 Xcoordinate
    4479446.069,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440120.269,               !- Vertex 4 Xcoordinate
    4479446.069,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.088,               !- Vertex 1 Xcoordinate
    4479457.895,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440110.088,               !- Vertex 2 Xcoordinate
    4479457.895,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.335,               !- Vertex 1 Xcoordinate
    4479458.004,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440110.335,               !- Vertex 2 Xcoordinate
    4479458.004,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440110.088,               !- Vertex 3 Xcoordinate
    4479457.895,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440110.088,               !- Vertex 4 Xcoordinate
    4479457.895,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440112.105,               !- Vertex 5 Xcoordinate
    4479457.813,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440111.7,                 !- Vertex 6 Xcoordinate
    4479458.005,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440111.209,               !- Vertex 7 Xcoordinate
    4479458.086,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440110.717,               !- Vertex 8 Xcoordinate
    4479458.09,               !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    440110.335,               !- Vertex 9 Xcoordinate
    4479458.004,              !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    440110.088,               !- Vertex 10 Xcoordinate
    4479457.895,              !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    440109.643,               !- Vertex 11 Xcoordinate
    4479457.75,               !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    440104.51,                !- Vertex 12 Xcoordinate
    4479443.128,              !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    440112.018,               !- Vertex 13 Xcoordinate
    4479440.492,              !- Vertex 13 Ycoordinate
    6;                        !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.717,               !- Vertex 1 Xcoordinate
    4479458.09,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440110.717,               !- Vertex 2 Xcoordinate
    4479458.09,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440110.335,               !- Vertex 3 Xcoordinate
    4479458.004,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440110.335,               !- Vertex 4 Xcoordinate
    4479458.004,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.209,               !- Vertex 1 Xcoordinate
    4479458.086,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440111.209,               !- Vertex 2 Xcoordinate
    4479458.086,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440110.717,               !- Vertex 3 Xcoordinate
    4479458.09,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440110.717,               !- Vertex 4 Xcoordinate
    4479458.09,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.7,                 !- Vertex 1 Xcoordinate
    4479458.005,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440111.7,                 !- Vertex 2 Xcoordinate
    4479458.005,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440111.209,               !- Vertex 3 Xcoordinate
    4479458.086,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440111.209,               !- Vertex 4 Xcoordinate
    4479458.086,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.105,               !- Vertex 1 Xcoordinate
    4479457.813,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440112.105,               !- Vertex 2 Xcoordinate
    4479457.813,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440111.7,                 !- Vertex 3 Xcoordinate
    4479458.005,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440111.7,                 !- Vertex 4 Xcoordinate
    4479458.005,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.476,               !- Vertex 1 Xcoordinate
    4479457.577,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440112.476,               !- Vertex 2 Xcoordinate
    4479457.577,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440112.105,               !- Vertex 3 Xcoordinate
    4479457.813,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440112.105,               !- Vertex 4 Xcoordinate
    4479457.813,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.711,               !- Vertex 1 Xcoordinate
    4479457.275,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440112.711,               !- Vertex 2 Xcoordinate
    4479457.275,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440112.476,               !- Vertex 3 Xcoordinate
    4479457.577,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440112.711,               !- Vertex 4 Xcoordinate
    4479457.275,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440113.792,               !- Vertex 3 Xcoordinate
    4479455.657,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440113.792,               !- Vertex 4 Xcoordinate
    4479455.657,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440120.269,               !- Vertex 3 Xcoordinate
    4479446.069,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440120.269,               !- Vertex 4 Xcoordinate
    4479446.069,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.088,               !- Vertex 1 Xcoordinate
    4479457.895,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440110.088,               !- Vertex 2 Xcoordinate
    4479457.895,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.335,               !- Vertex 1 Xcoordinate
    4479458.004,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440110.335,               !- Vertex 2 Xcoordinate
    4479458.004,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440110.088,               !- Vertex 3 Xcoordinate
    4479457.895,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440110.088,               !- Vertex 4 Xcoordinate
    4479457.895,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440109.643,               !- Vertex 5 Xcoordinate
    4479457.75,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440110.088,               !- Vertex 6 Xcoordinate
    4479457.895,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440110.335,               !- Vertex 7 Xcoordinate
    4479458.004,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440110.717,               !- Vertex 8 Xcoordinate
    4479458.09,               !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    440111.209,               !- Vertex 9 Xcoordinate
    4479458.086,              !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    440111.7,                 !- Vertex 10 Xcoordinate
    4479458.005,              !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    440112.105,               !- Vertex 11 Xcoordinate
    4479457.813,              !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    440112.476,               !- Vertex 12 Xcoordinate
    4479457.577,              !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    440112.711,               !- Vertex 13 Xcoordinate
    4479457.275,              !- Vertex 13 Ycoordinate
    6;                        !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440112.105,               !- Vertex 5 Xcoordinate
    4479457.813,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440111.7,                 !- Vertex 6 Xcoordinate
    4479458.005,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440111.209,               !- Vertex 7 Xcoordinate
    4479458.086,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440110.717,               !- Vertex 8 Xcoordinate
    4479458.09,               !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    440110.335,               !- Vertex 9 Xcoordinate
    4479458.004,              !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    440110.088,               !- Vertex 10 Xcoordinate
    4479457.895,              !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    440109.643,               !- Vertex 11 Xcoordinate
    4479457.75,               !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    440104.51,                !- Vertex 12 Xcoordinate
    4479443.128,              !- Vertex 12 Ycoordinate
    9,                        !- Vertex 12 Zcoordinate
    440112.018,               !- Vertex 13 Xcoordinate
    4479440.492,              !- Vertex 13 Ycoordinate
    9;                        !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.717,               !- Vertex 1 Xcoordinate
    4479458.09,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440110.717,               !- Vertex 2 Xcoordinate
    4479458.09,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440110.335,               !- Vertex 3 Xcoordinate
    4479458.004,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440110.335,               !- Vertex 4 Xcoordinate
    4479458.004,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.209,               !- Vertex 1 Xcoordinate
    4479458.086,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440111.209,               !- Vertex 2 Xcoordinate
    4479458.086,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440110.717,               !- Vertex 3 Xcoordinate
    4479458.09,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440110.717,               !- Vertex 4 Xcoordinate
    4479458.09,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.7,                 !- Vertex 1 Xcoordinate
    4479458.005,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440111.7,                 !- Vertex 2 Xcoordinate
    4479458.005,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440111.209,               !- Vertex 3 Xcoordinate
    4479458.086,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440111.209,               !- Vertex 4 Xcoordinate
    4479458.086,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.105,               !- Vertex 1 Xcoordinate
    4479457.813,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440112.105,               !- Vertex 2 Xcoordinate
    4479457.813,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440111.7,                 !- Vertex 3 Xcoordinate
    4479458.005,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440111.7,                 !- Vertex 4 Xcoordinate
    4479458.005,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.476,               !- Vertex 1 Xcoordinate
    4479457.577,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440112.476,               !- Vertex 2 Xcoordinate
    4479457.577,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440112.105,               !- Vertex 3 Xcoordinate
    4479457.813,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440112.105,               !- Vertex 4 Xcoordinate
    4479457.813,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.711,               !- Vertex 1 Xcoordinate
    4479457.275,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440112.711,               !- Vertex 2 Xcoordinate
    4479457.275,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440112.476,               !- Vertex 3 Xcoordinate
    4479457.577,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440112.711,               !- Vertex 4 Xcoordinate
    4479457.275,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440113.792,               !- Vertex 3 Xcoordinate
    4479455.657,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440113.792,               !- Vertex 4 Xcoordinate
    4479455.657,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440120.269,               !- Vertex 3 Xcoordinate
    4479446.069,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440120.269,               !- Vertex 4 Xcoordinate
    4479446.069,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.088,               !- Vertex 1 Xcoordinate
    4479457.895,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440110.088,               !- Vertex 2 Xcoordinate
    4479457.895,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.335,               !- Vertex 1 Xcoordinate
    4479458.004,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440110.335,               !- Vertex 2 Xcoordinate
    4479458.004,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440110.088,               !- Vertex 3 Xcoordinate
    4479457.895,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440110.088,               !- Vertex 4 Xcoordinate
    4479457.895,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440109.643,               !- Vertex 5 Xcoordinate
    4479457.75,               !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440110.088,               !- Vertex 6 Xcoordinate
    4479457.895,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440110.335,               !- Vertex 7 Xcoordinate
    4479458.004,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440110.717,               !- Vertex 8 Xcoordinate
    4479458.09,               !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    440111.209,               !- Vertex 9 Xcoordinate
    4479458.086,              !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    440111.7,                 !- Vertex 10 Xcoordinate
    4479458.005,              !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    440112.105,               !- Vertex 11 Xcoordinate
    4479457.813,              !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    440112.476,               !- Vertex 12 Xcoordinate
    4479457.577,              !- Vertex 12 Ycoordinate
    9,                        !- Vertex 12 Zcoordinate
    440112.711,               !- Vertex 13 Xcoordinate
    4479457.275,              !- Vertex 13 Ycoordinate
    9;                        !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440112.105,               !- Vertex 5 Xcoordinate
    4479457.813,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440111.7,                 !- Vertex 6 Xcoordinate
    4479458.005,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440111.209,               !- Vertex 7 Xcoordinate
    4479458.086,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440110.717,               !- Vertex 8 Xcoordinate
    4479458.09,               !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    440110.335,               !- Vertex 9 Xcoordinate
    4479458.004,              !- Vertex 9 Ycoordinate
    12,                       !- Vertex 9 Zcoordinate
    440110.088,               !- Vertex 10 Xcoordinate
    4479457.895,              !- Vertex 10 Ycoordinate
    12,                       !- Vertex 10 Zcoordinate
    440109.643,               !- Vertex 11 Xcoordinate
    4479457.75,               !- Vertex 11 Ycoordinate
    12,                       !- Vertex 11 Zcoordinate
    440104.51,                !- Vertex 12 Xcoordinate
    4479443.128,              !- Vertex 12 Ycoordinate
    12,                       !- Vertex 12 Zcoordinate
    440112.018,               !- Vertex 13 Xcoordinate
    4479440.492,              !- Vertex 13 Ycoordinate
    12;                       !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.717,               !- Vertex 1 Xcoordinate
    4479458.09,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440110.717,               !- Vertex 2 Xcoordinate
    4479458.09,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440110.335,               !- Vertex 3 Xcoordinate
    4479458.004,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440110.335,               !- Vertex 4 Xcoordinate
    4479458.004,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.209,               !- Vertex 1 Xcoordinate
    4479458.086,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440111.209,               !- Vertex 2 Xcoordinate
    4479458.086,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440110.717,               !- Vertex 3 Xcoordinate
    4479458.09,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440110.717,               !- Vertex 4 Xcoordinate
    4479458.09,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440111.7,                 !- Vertex 1 Xcoordinate
    4479458.005,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440111.7,                 !- Vertex 2 Xcoordinate
    4479458.005,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440111.209,               !- Vertex 3 Xcoordinate
    4479458.086,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440111.209,               !- Vertex 4 Xcoordinate
    4479458.086,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.105,               !- Vertex 1 Xcoordinate
    4479457.813,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440112.105,               !- Vertex 2 Xcoordinate
    4479457.813,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440111.7,                 !- Vertex 3 Xcoordinate
    4479458.005,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440111.7,                 !- Vertex 4 Xcoordinate
    4479458.005,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.476,               !- Vertex 1 Xcoordinate
    4479457.577,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440112.476,               !- Vertex 2 Xcoordinate
    4479457.577,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440112.105,               !- Vertex 3 Xcoordinate
    4479457.813,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440112.105,               !- Vertex 4 Xcoordinate
    4479457.813,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.711,               !- Vertex 1 Xcoordinate
    4479457.275,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440112.711,               !- Vertex 2 Xcoordinate
    4479457.275,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440112.476,               !- Vertex 3 Xcoordinate
    4479457.577,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440112.711,               !- Vertex 4 Xcoordinate
    4479457.275,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440113.792,               !- Vertex 3 Xcoordinate
    4479455.657,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440113.792,               !- Vertex 4 Xcoordinate
    4479455.657,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440120.269,               !- Vertex 3 Xcoordinate
    4479446.069,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440120.269,               !- Vertex 4 Xcoordinate
    4479446.069,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.088,               !- Vertex 1 Xcoordinate
    4479457.895,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440110.088,               !- Vertex 2 Xcoordinate
    4479457.895,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440110.335,               !- Vertex 1 Xcoordinate
    4479458.004,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440110.335,               !- Vertex 2 Xcoordinate
    4479458.004,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440110.088,               !- Vertex 3 Xcoordinate
    4479457.895,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440110.088,               !- Vertex 4 Xcoordinate
    4479457.895,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440120.269,               !- Vertex 2 Xcoordinate
    4479446.069,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440109.643,               !- Vertex 5 Xcoordinate
    4479457.75,               !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440110.088,               !- Vertex 6 Xcoordinate
    4479457.895,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440110.335,               !- Vertex 7 Xcoordinate
    4479458.004,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440110.717,               !- Vertex 8 Xcoordinate
    4479458.09,               !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    440111.209,               !- Vertex 9 Xcoordinate
    4479458.086,              !- Vertex 9 Ycoordinate
    12,                       !- Vertex 9 Zcoordinate
    440111.7,                 !- Vertex 10 Xcoordinate
    4479458.005,              !- Vertex 10 Ycoordinate
    12,                       !- Vertex 10 Zcoordinate
    440112.105,               !- Vertex 11 Xcoordinate
    4479457.813,              !- Vertex 11 Ycoordinate
    12,                       !- Vertex 11 Zcoordinate
    440112.476,               !- Vertex 12 Xcoordinate
    4479457.577,              !- Vertex 12 Ycoordinate
    12,                       !- Vertex 12 Zcoordinate
    440112.711,               !- Vertex 13 Xcoordinate
    4479457.275,              !- Vertex 13 Ycoordinate
    12;                       !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440113.792,               !- Vertex 2 Xcoordinate
    4479455.657,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440112.711,               !- Vertex 3 Xcoordinate
    4479457.275,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440112.476,               !- Vertex 4 Xcoordinate
    4479457.577,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440112.105,               !- Vertex 5 Xcoordinate
    4479457.813,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440111.7,                 !- Vertex 6 Xcoordinate
    4479458.005,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    440111.209,               !- Vertex 7 Xcoordinate
    4479458.086,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    440110.717,               !- Vertex 8 Xcoordinate
    4479458.09,               !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    440110.335,               !- Vertex 9 Xcoordinate
    4479458.004,              !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    440110.088,               !- Vertex 10 Xcoordinate
    4479457.895,              !- Vertex 10 Ycoordinate
    15,                       !- Vertex 10 Zcoordinate
    440109.643,               !- Vertex 11 Xcoordinate
    4479457.75,               !- Vertex 11 Ycoordinate
    15,                       !- Vertex 11 Zcoordinate
    440104.51,                !- Vertex 12 Xcoordinate
    4479443.128,              !- Vertex 12 Ycoordinate
    15,                       !- Vertex 12 Zcoordinate
    440112.018,               !- Vertex 13 Xcoordinate
    4479440.492,              !- Vertex 13 Ycoordinate
    15;                       !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440106.146,               !- Vertex 1 Xcoordinate
    4479445.341,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440106.146,               !- Vertex 2 Xcoordinate
    4479445.341,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440109.542,               !- Vertex 3 Xcoordinate
    4479457.717,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440109.542,               !- Vertex 4 Xcoordinate
    4479457.717,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.542,               !- Vertex 1 Xcoordinate
    4479457.717,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440109.542,               !- Vertex 2 Xcoordinate
    4479457.717,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.388,               !- Vertex 3 Xcoordinate
    4479450.489,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.388,               !- Vertex 4 Xcoordinate
    4479450.489,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.542,               !- Vertex 1 Xcoordinate
    4479457.717,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440106.146,               !- Vertex 2 Xcoordinate
    4479445.341,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.388,               !- Vertex 3 Xcoordinate
    4479450.489,              !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440086.94,                !- Vertex 1 Xcoordinate
    4479450.343,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440086.94,                !- Vertex 2 Xcoordinate
    4479450.343,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440086.94,                !- Vertex 1 Xcoordinate
    4479450.343,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440086.94,                !- Vertex 2 Xcoordinate
    4479450.343,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440086.94,                !- Vertex 1 Xcoordinate
    4479450.343,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440086.94,                !- Vertex 2 Xcoordinate
    4479450.343,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440086.94,                !- Vertex 1 Xcoordinate
    4479450.343,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440086.94,                !- Vertex 2 Xcoordinate
    4479450.343,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440109.643,               !- Vertex 3 Xcoordinate
    4479457.75,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440109.643,               !- Vertex 4 Xcoordinate
    4479457.75,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.643,               !- Vertex 1 Xcoordinate
    4479457.75,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440109.643,               !- Vertex 2 Xcoordinate
    4479457.75,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440100.08,                !- Vertex 1 Xcoordinate
    4479447.006,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440100.08,                !- Vertex 2 Xcoordinate
    4479447.006,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440097.101,               !- Vertex 3 Xcoordinate
    4479436.15,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440097.101,               !- Vertex 4 Xcoordinate
    4479436.15,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440103.141,               !- Vertex 1 Xcoordinate
    4479434.493,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440103.141,               !- Vertex 2 Xcoordinate
    4479434.493,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440115.425,               !- Vertex 3 Xcoordinate
    4479442.795,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440115.425,               !- Vertex 4 Xcoordinate
    4479442.795,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440115.425,               !- Vertex 1 Xcoordinate
    4479442.795,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440103.141,               !- Vertex 2 Xcoordinate
    4479434.493,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440097.101,               !- Vertex 3 Xcoordinate
    4479436.15,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440100.08,                !- Vertex 4 Xcoordinate
    4479447.006,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    15;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.388,               !- Vertex 1 Xcoordinate
    4479450.489,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440087.388,               !- Vertex 2 Xcoordinate
    4479450.489,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440086.94,                !- Vertex 3 Xcoordinate
    4479450.343,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.101,               !- Vertex 1 Xcoordinate
    4479436.15,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440097.101,               !- Vertex 2 Xcoordinate
    4479436.15,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440100.08,                !- Vertex 3 Xcoordinate
    4479447.006,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440100.08,                !- Vertex 4 Xcoordinate
    4479447.006,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.782,               !- Vertex 1 Xcoordinate
    4479441.112,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440087.782,               !- Vertex 2 Xcoordinate
    4479441.112,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.818,               !- Vertex 3 Xcoordinate
    4479438.698,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.818,               !- Vertex 4 Xcoordinate
    4479438.698,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440088.825,               !- Vertex 1 Xcoordinate
    4479442.203,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440088.825,               !- Vertex 2 Xcoordinate
    4479442.203,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.782,               !- Vertex 3 Xcoordinate
    4479441.112,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.782,               !- Vertex 4 Xcoordinate
    4479441.112,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440086.94,                !- Vertex 1 Xcoordinate
    4479450.343,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440086.94,                !- Vertex 2 Xcoordinate
    4479450.343,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440088.825,               !- Vertex 3 Xcoordinate
    4479442.203,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440100.08,                !- Vertex 1 Xcoordinate
    4479447.006,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440097.101,               !- Vertex 2 Xcoordinate
    4479436.15,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.818,               !- Vertex 3 Xcoordinate
    4479438.698,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.782,               !- Vertex 4 Xcoordinate
    4479441.112,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440088.825,               !- Vertex 5 Xcoordinate
    4479442.203,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    440086.94,                !- Vertex 6 Xcoordinate
    4479450.343,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    440087.388,               !- Vertex 7 Xcoordinate
    4479450.489,              !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440088.825,               !- Vertex 3 Xcoordinate
    4479442.203,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440097.654,               !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.287,               !- Vertex 1 Xcoordinate
    4479423.777,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440087.287,               !- Vertex 2 Xcoordinate
    4479423.777,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440085.778,               !- Vertex 1 Xcoordinate
    4479432.281,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440085.778,               !- Vertex 2 Xcoordinate
    4479432.281,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.287,               !- Vertex 4 Xcoordinate
    4479423.777,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.876,               !- Vertex 1 Xcoordinate
    4479434.828,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440087.876,               !- Vertex 2 Xcoordinate
    4479434.828,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440085.778,               !- Vertex 3 Xcoordinate
    4479432.281,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.782,               !- Vertex 1 Xcoordinate
    4479441.112,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440087.782,               !- Vertex 2 Xcoordinate
    4479441.112,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.876,               !- Vertex 3 Xcoordinate
    4479434.828,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.876,               !- Vertex 4 Xcoordinate
    4479434.828,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440088.825,               !- Vertex 1 Xcoordinate
    4479442.203,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440088.825,               !- Vertex 2 Xcoordinate
    4479442.203,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.782,               !- Vertex 3 Xcoordinate
    4479441.112,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.782,               !- Vertex 4 Xcoordinate
    4479441.112,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440087.782,               !- Vertex 5 Xcoordinate
    4479441.112,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440087.876,               !- Vertex 6 Xcoordinate
    4479434.828,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440085.778,               !- Vertex 7 Xcoordinate
    4479432.281,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440087.287,               !- Vertex 8 Xcoordinate
    4479423.777,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440088.825,               !- Vertex 3 Xcoordinate
    4479442.203,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440097.654,               !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.287,               !- Vertex 1 Xcoordinate
    4479423.777,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440087.287,               !- Vertex 2 Xcoordinate
    4479423.777,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440085.778,               !- Vertex 1 Xcoordinate
    4479432.281,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440085.778,               !- Vertex 2 Xcoordinate
    4479432.281,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440087.287,               !- Vertex 4 Xcoordinate
    4479423.777,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.876,               !- Vertex 1 Xcoordinate
    4479434.828,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440087.876,               !- Vertex 2 Xcoordinate
    4479434.828,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440085.778,               !- Vertex 3 Xcoordinate
    4479432.281,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.782,               !- Vertex 1 Xcoordinate
    4479441.112,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440087.782,               !- Vertex 2 Xcoordinate
    4479441.112,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.876,               !- Vertex 3 Xcoordinate
    4479434.828,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440087.876,               !- Vertex 4 Xcoordinate
    4479434.828,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440088.825,               !- Vertex 1 Xcoordinate
    4479442.203,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440088.825,               !- Vertex 2 Xcoordinate
    4479442.203,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.782,               !- Vertex 3 Xcoordinate
    4479441.112,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440087.782,               !- Vertex 4 Xcoordinate
    4479441.112,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    440087.876,               !- Vertex 5 Xcoordinate
    4479434.828,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    440087.782,               !- Vertex 6 Xcoordinate
    4479441.112,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    440088.825,               !- Vertex 7 Xcoordinate
    4479442.203,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    440087.204,               !- Vertex 8 Xcoordinate
    4479449.204,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440087.782,               !- Vertex 5 Xcoordinate
    4479441.112,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440087.876,               !- Vertex 6 Xcoordinate
    4479434.828,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440085.778,               !- Vertex 7 Xcoordinate
    4479432.281,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440087.287,               !- Vertex 8 Xcoordinate
    4479423.777,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440088.825,               !- Vertex 3 Xcoordinate
    4479442.203,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440097.654,               !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.287,               !- Vertex 1 Xcoordinate
    4479423.777,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440087.287,               !- Vertex 2 Xcoordinate
    4479423.777,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440085.778,               !- Vertex 1 Xcoordinate
    4479432.281,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440085.778,               !- Vertex 2 Xcoordinate
    4479432.281,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440087.287,               !- Vertex 4 Xcoordinate
    4479423.777,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.876,               !- Vertex 1 Xcoordinate
    4479434.828,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440087.876,               !- Vertex 2 Xcoordinate
    4479434.828,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440085.778,               !- Vertex 3 Xcoordinate
    4479432.281,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.782,               !- Vertex 1 Xcoordinate
    4479441.112,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440087.782,               !- Vertex 2 Xcoordinate
    4479441.112,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.876,               !- Vertex 3 Xcoordinate
    4479434.828,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440087.876,               !- Vertex 4 Xcoordinate
    4479434.828,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440088.825,               !- Vertex 1 Xcoordinate
    4479442.203,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440088.825,               !- Vertex 2 Xcoordinate
    4479442.203,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.782,               !- Vertex 3 Xcoordinate
    4479441.112,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440087.782,               !- Vertex 4 Xcoordinate
    4479441.112,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    440087.876,               !- Vertex 5 Xcoordinate
    4479434.828,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    440087.782,               !- Vertex 6 Xcoordinate
    4479441.112,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    440088.825,               !- Vertex 7 Xcoordinate
    4479442.203,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    440087.204,               !- Vertex 8 Xcoordinate
    4479449.204,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440087.782,               !- Vertex 5 Xcoordinate
    4479441.112,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440087.876,               !- Vertex 6 Xcoordinate
    4479434.828,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440085.778,               !- Vertex 7 Xcoordinate
    4479432.281,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440087.287,               !- Vertex 8 Xcoordinate
    4479423.777,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440088.825,               !- Vertex 3 Xcoordinate
    4479442.203,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440097.654,               !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.287,               !- Vertex 1 Xcoordinate
    4479423.777,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440087.287,               !- Vertex 2 Xcoordinate
    4479423.777,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440090.864,               !- Vertex 4 Xcoordinate
    4479426.195,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440085.778,               !- Vertex 1 Xcoordinate
    4479432.281,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440085.778,               !- Vertex 2 Xcoordinate
    4479432.281,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440087.287,               !- Vertex 4 Xcoordinate
    4479423.777,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.876,               !- Vertex 1 Xcoordinate
    4479434.828,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440087.876,               !- Vertex 2 Xcoordinate
    4479434.828,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440085.778,               !- Vertex 3 Xcoordinate
    4479432.281,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.782,               !- Vertex 1 Xcoordinate
    4479441.112,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440087.782,               !- Vertex 2 Xcoordinate
    4479441.112,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.876,               !- Vertex 3 Xcoordinate
    4479434.828,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440087.876,               !- Vertex 4 Xcoordinate
    4479434.828,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440088.825,               !- Vertex 1 Xcoordinate
    4479442.203,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440088.825,               !- Vertex 2 Xcoordinate
    4479442.203,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.782,               !- Vertex 3 Xcoordinate
    4479441.112,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440087.782,               !- Vertex 4 Xcoordinate
    4479441.112,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    440087.876,               !- Vertex 5 Xcoordinate
    4479434.828,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    440087.782,               !- Vertex 6 Xcoordinate
    4479441.112,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    440088.825,               !- Vertex 7 Xcoordinate
    4479442.203,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    440087.204,               !- Vertex 8 Xcoordinate
    4479449.204,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    440087.782,               !- Vertex 5 Xcoordinate
    4479441.112,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    440087.876,               !- Vertex 6 Xcoordinate
    4479434.828,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    440085.778,               !- Vertex 7 Xcoordinate
    4479432.281,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    440087.287,               !- Vertex 8 Xcoordinate
    4479423.777,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.287,               !- Vertex 1 Xcoordinate
    4479423.777,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440087.287,               !- Vertex 2 Xcoordinate
    4479423.777,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440103.141,               !- Vertex 3 Xcoordinate
    4479434.493,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440103.141,               !- Vertex 4 Xcoordinate
    4479434.493,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440085.778,               !- Vertex 1 Xcoordinate
    4479432.281,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440085.778,               !- Vertex 2 Xcoordinate
    4479432.281,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.287,               !- Vertex 4 Xcoordinate
    4479423.777,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.876,               !- Vertex 1 Xcoordinate
    4479434.828,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440087.876,               !- Vertex 2 Xcoordinate
    4479434.828,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440085.778,               !- Vertex 3 Xcoordinate
    4479432.281,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.818,               !- Vertex 1 Xcoordinate
    4479438.698,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440087.818,               !- Vertex 2 Xcoordinate
    4479438.698,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.876,               !- Vertex 3 Xcoordinate
    4479434.828,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.876,               !- Vertex 4 Xcoordinate
    4479434.828,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440103.141,               !- Vertex 1 Xcoordinate
    4479434.493,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    440087.287,               !- Vertex 2 Xcoordinate
    4479423.777,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440085.778,               !- Vertex 3 Xcoordinate
    4479432.281,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.876,               !- Vertex 4 Xcoordinate
    4479434.828,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    440087.818,               !- Vertex 5 Xcoordinate
    4479438.698,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0014_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440106.146,               !- Vertex 1 Xcoordinate
    4479445.341,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440106.146,               !- Vertex 2 Xcoordinate
    4479445.341,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440115.425,               !- Vertex 3 Xcoordinate
    4479442.795,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440115.425,               !- Vertex 4 Xcoordinate
    4479442.795,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0014_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440115.425,               !- Vertex 1 Xcoordinate
    4479442.795,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440115.425,               !- Vertex 2 Xcoordinate
    4479442.795,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440106.146,               !- Vertex 3 Xcoordinate
    4479445.341,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440106.146,               !- Vertex 4 Xcoordinate
    4479445.341,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440120.269,               !- Vertex 1 Xcoordinate
    4479446.069,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440120.195,               !- Vertex 2 Xcoordinate
    4479446.178,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440113.792,               !- Vertex 3 Xcoordinate
    4479455.657,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440112.711,               !- Vertex 4 Xcoordinate
    4479457.275,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440112.476,               !- Vertex 5 Xcoordinate
    4479457.577,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440112.105,               !- Vertex 6 Xcoordinate
    4479457.813,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440111.7,                 !- Vertex 7 Xcoordinate
    4479458.005,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440111.209,               !- Vertex 8 Xcoordinate
    4479458.086,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    440110.717,               !- Vertex 9 Xcoordinate
    4479458.09,               !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    440110.335,               !- Vertex 10 Xcoordinate
    4479458.004,              !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    440110.088,               !- Vertex 11 Xcoordinate
    4479457.895,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    440109.6429709587,        !- Vertex 12 Xcoordinate
    4479457.7499172725,       !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    440109.22187456465,       !- Vertex 13 Xcoordinate
    4479456.550370911,        !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    440106.146,               !- Vertex 14 Xcoordinate
    4479445.341,              !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    440115.425,               !- Vertex 15 Xcoordinate
    4479442.795,              !- Vertex 15 Ycoordinate
    3;                        !- Vertex 15 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440113.792,               !- Vertex 1 Xcoordinate
    4479455.657,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440120.195,               !- Vertex 2 Xcoordinate
    4479446.178,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440120.269,               !- Vertex 3 Xcoordinate
    4479446.069,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440115.425,               !- Vertex 4 Xcoordinate
    4479442.795,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440106.146,               !- Vertex 5 Xcoordinate
    4479445.341,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440109.22187456465,       !- Vertex 6 Xcoordinate
    4479456.550370911,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    440109.6429709587,        !- Vertex 7 Xcoordinate
    4479457.7499172725,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    440110.088,               !- Vertex 8 Xcoordinate
    4479457.895,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    440110.335,               !- Vertex 9 Xcoordinate
    4479458.004,              !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    440110.717,               !- Vertex 10 Xcoordinate
    4479458.09,               !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    440111.209,               !- Vertex 11 Xcoordinate
    4479458.086,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    440111.7,                 !- Vertex 12 Xcoordinate
    4479458.005,              !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    440112.105,               !- Vertex 13 Xcoordinate
    4479457.813,              !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    440112.476,               !- Vertex 14 Xcoordinate
    4479457.577,              !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    440112.711,               !- Vertex 15 Xcoordinate
    4479457.275,              !- Vertex 15 Ycoordinate
    3;                        !- Vertex 15 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440112.018,               !- Vertex 3 Xcoordinate
    4479440.492,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440112.018,               !- Vertex 4 Xcoordinate
    4479440.492,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.018,               !- Vertex 1 Xcoordinate
    4479440.492,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440112.018,               !- Vertex 2 Xcoordinate
    4479440.492,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440104.51,                !- Vertex 4 Xcoordinate
    4479443.128,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.388,               !- Vertex 1 Xcoordinate
    4479450.489,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440087.388,               !- Vertex 2 Xcoordinate
    4479450.489,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440100.0799414673,        !- Vertex 3 Xcoordinate
    4479447.005786722,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440100.0799414673,        !- Vertex 4 Xcoordinate
    4479447.005786722,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440100.0799414673,        !- Vertex 1 Xcoordinate
    4479447.005786722,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440100.0799414673,        !- Vertex 2 Xcoordinate
    4479447.005786722,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.388,               !- Vertex 3 Xcoordinate
    4479450.489,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.388,               !- Vertex 4 Xcoordinate
    4479450.489,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440105.3623629219,        !- Vertex 1 Xcoordinate
    4479445.556063635,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440109.22187456465,       !- Vertex 2 Xcoordinate
    4479456.550370911,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440109.542,               !- Vertex 3 Xcoordinate
    4479457.717,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.388,               !- Vertex 4 Xcoordinate
    4479450.489,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.542,               !- Vertex 1 Xcoordinate
    4479457.717,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440109.22187456465,       !- Vertex 2 Xcoordinate
    4479456.550370911,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440105.3623629219,        !- Vertex 3 Xcoordinate
    4479445.556063635,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.388,               !- Vertex 4 Xcoordinate
    4479450.489,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440097.6540273442,        !- Vertex 3 Xcoordinate
    4479445.535077884,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440097.6540273442,        !- Vertex 4 Xcoordinate
    4479445.535077884,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540273442,        !- Vertex 1 Xcoordinate
    4479445.535077884,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440097.6540273442,        !- Vertex 2 Xcoordinate
    4479445.535077884,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440097.6540273442,        !- Vertex 3 Xcoordinate
    4479445.535077884,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440097.6540273442,        !- Vertex 4 Xcoordinate
    4479445.535077884,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540273442,        !- Vertex 1 Xcoordinate
    4479445.535077884,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440097.6540273442,        !- Vertex 2 Xcoordinate
    4479445.535077884,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440097.6540273442,        !- Vertex 3 Xcoordinate
    4479445.535077884,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440097.6540273442,        !- Vertex 4 Xcoordinate
    4479445.535077884,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540273442,        !- Vertex 1 Xcoordinate
    4479445.535077884,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440097.6540273442,        !- Vertex 2 Xcoordinate
    4479445.535077884,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.204,               !- Vertex 1 Xcoordinate
    4479449.204,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440087.204,               !- Vertex 2 Xcoordinate
    4479449.204,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440097.6540273442,        !- Vertex 3 Xcoordinate
    4479445.535077884,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440097.6540273442,        !- Vertex 4 Xcoordinate
    4479445.535077884,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540273442,        !- Vertex 1 Xcoordinate
    4479445.535077884,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440097.6540273442,        !- Vertex 2 Xcoordinate
    4479445.535077884,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440087.204,               !- Vertex 4 Xcoordinate
    4479449.204,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.101,               !- Vertex 1 Xcoordinate
    4479436.15,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440097.101,               !- Vertex 2 Xcoordinate
    4479436.15,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440103.141,               !- Vertex 3 Xcoordinate
    4479434.493,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440103.141,               !- Vertex 4 Xcoordinate
    4479434.493,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440103.141,               !- Vertex 1 Xcoordinate
    4479434.493,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440103.141,               !- Vertex 2 Xcoordinate
    4479434.493,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440097.101,               !- Vertex 3 Xcoordinate
    4479436.15,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440097.101,               !- Vertex 4 Xcoordinate
    4479436.15,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.01759269845,       !- Vertex 1 Xcoordinate
    4479440.492142998,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440099.4986276683,        !- Vertex 2 Xcoordinate
    4479444.887376961,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440097.101,               !- Vertex 3 Xcoordinate
    4479436.15,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440103.141,               !- Vertex 4 Xcoordinate
    4479434.493,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440112.01759269845,       !- Vertex 1 Xcoordinate
    4479440.492142998,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440103.141,               !- Vertex 2 Xcoordinate
    4479434.493,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440097.101,               !- Vertex 3 Xcoordinate
    4479436.15,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440099.4986276683,        !- Vertex 4 Xcoordinate
    4479444.887376961,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440094.60006487876,       !- Vertex 1 Xcoordinate
    4479436.836457254,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440097.654,               !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440088.825,               !- Vertex 4 Xcoordinate
    4479442.203,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440087.782,               !- Vertex 5 Xcoordinate
    4479441.112,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440087.81811057497,       !- Vertex 6 Xcoordinate
    4479438.697969649,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.654,               !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440094.60006487876,       !- Vertex 2 Xcoordinate
    4479436.836457254,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.81811057497,       !- Vertex 3 Xcoordinate
    4479438.697969649,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.782,               !- Vertex 4 Xcoordinate
    4479441.112,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440088.825,               !- Vertex 5 Xcoordinate
    4479442.203,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440087.204,               !- Vertex 6 Xcoordinate
    4479449.204,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440087.818,               !- Vertex 1 Xcoordinate
    4479438.698,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440087.818,               !- Vertex 2 Xcoordinate
    4479438.698,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440097.10099997465,       !- Vertex 3 Xcoordinate
    4479436.150000007,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440097.10099997465,       !- Vertex 4 Xcoordinate
    4479436.150000007,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.10099997465,       !- Vertex 1 Xcoordinate
    4479436.150000007,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440097.10099997465,       !- Vertex 2 Xcoordinate
    4479436.150000007,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440087.818,               !- Vertex 3 Xcoordinate
    4479438.698,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440087.818,               !- Vertex 4 Xcoordinate
    4479438.698,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440090.864,               !- Vertex 1 Xcoordinate
    4479426.195,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440094.60006487876,       !- Vertex 2 Xcoordinate
    4479436.836457254,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.81811057485,       !- Vertex 3 Xcoordinate
    4479438.6979696555,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440087.876,               !- Vertex 4 Xcoordinate
    4479434.828,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440085.778,               !- Vertex 5 Xcoordinate
    4479432.281,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440087.287,               !- Vertex 6 Xcoordinate
    4479423.777,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_4 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440094.60006487876,       !- Vertex 1 Xcoordinate
    4479436.836457254,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.287,               !- Vertex 3 Xcoordinate
    4479423.777,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440085.778,               !- Vertex 4 Xcoordinate
    4479432.281,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440087.876,               !- Vertex 5 Xcoordinate
    4479434.828,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    440087.81811057485,       !- Vertex 6 Xcoordinate
    4479438.6979696555,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440106.14609145396,       !- Vertex 1 Xcoordinate
    4479445.341333261,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440106.14609145396,       !- Vertex 2 Xcoordinate
    4479445.341333261,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440100.08,                !- Vertex 3 Xcoordinate
    4479447.006,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440100.08,                !- Vertex 4 Xcoordinate
    4479447.006,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440100.08,                !- Vertex 1 Xcoordinate
    4479447.006,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440100.08,                !- Vertex 2 Xcoordinate
    4479447.006,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440106.14609145396,       !- Vertex 3 Xcoordinate
    4479445.341333261,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440106.14609145396,       !- Vertex 4 Xcoordinate
    4479445.341333261,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440115.425,               !- Vertex 1 Xcoordinate
    4479442.795,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440112.0175927007,        !- Vertex 2 Xcoordinate
    4479440.492143,           !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440105.36247233127,       !- Vertex 4 Xcoordinate
    4479445.556375302,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440115.425,               !- Vertex 1 Xcoordinate
    4479442.795,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440105.36247233127,       !- Vertex 2 Xcoordinate
    4479445.556375302,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440104.51,                !- Vertex 3 Xcoordinate
    4479443.128,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440112.0175927007,        !- Vertex 4 Xcoordinate
    4479440.492143,           !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.50998563855,       !- Vertex 1 Xcoordinate
    4479443.127959094,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440104.50998563855,       !- Vertex 2 Xcoordinate
    4479443.127959094,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440097.6540000003,        !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440097.6540000003,        !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540000003,        !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    440097.6540000003,        !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440104.50998563855,       !- Vertex 3 Xcoordinate
    4479443.127959094,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440104.50998563855,       !- Vertex 4 Xcoordinate
    4479443.127959094,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.50998563855,       !- Vertex 1 Xcoordinate
    4479443.127959094,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440104.50998563855,       !- Vertex 2 Xcoordinate
    4479443.127959094,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440097.6540000003,        !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440097.6540000003,        !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 1 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540000003,        !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    440097.6540000003,        !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    440104.50998563855,       !- Vertex 3 Xcoordinate
    4479443.127959094,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    440104.50998563855,       !- Vertex 4 Xcoordinate
    4479443.127959094,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.50998563855,       !- Vertex 1 Xcoordinate
    4479443.127959094,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440104.50998563855,       !- Vertex 2 Xcoordinate
    4479443.127959094,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440097.6540000003,        !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440097.6540000003,        !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 2 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540000003,        !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440097.6540000003,        !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    440104.50998563855,       !- Vertex 3 Xcoordinate
    4479443.127959094,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    440104.50998563855,       !- Vertex 4 Xcoordinate
    4479443.127959094,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.50998563855,       !- Vertex 1 Xcoordinate
    4479443.127959094,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440104.50998563855,       !- Vertex 2 Xcoordinate
    4479443.127959094,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440097.6540000003,        !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440097.6540000003,        !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 3 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.6540000003,        !- Vertex 1 Xcoordinate
    4479445.535,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    440097.6540000003,        !- Vertex 2 Xcoordinate
    4479445.535,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    440104.50998563855,       !- Vertex 3 Xcoordinate
    4479443.127959094,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    440104.50998563855,       !- Vertex 4 Xcoordinate
    4479443.127959094,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440099.49862766825,       !- Vertex 1 Xcoordinate
    4479444.887376961,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440097.101,               !- Vertex 2 Xcoordinate
    4479436.15,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440094.60006487876,       !- Vertex 3 Xcoordinate
    4479436.836457254,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440097.654,               !- Vertex 4 Xcoordinate
    4479445.535,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440097.101,               !- Vertex 1 Xcoordinate
    4479436.15,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440099.49862766825,       !- Vertex 2 Xcoordinate
    4479444.887376961,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440097.654,               !- Vertex 3 Xcoordinate
    4479445.535,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440094.60006487876,       !- Vertex 4 Xcoordinate
    4479436.836457254,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440106.1460914479,        !- Vertex 1 Xcoordinate
    4479445.341333263,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440109.2218745641,        !- Vertex 2 Xcoordinate
    4479456.550370909,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440105.36247233144,       !- Vertex 3 Xcoordinate
    4479445.556375302,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.2218745641,        !- Vertex 1 Xcoordinate
    4479456.550370909,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440106.1460914479,        !- Vertex 2 Xcoordinate
    4479445.341333263,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440105.36247233144,       !- Vertex 3 Xcoordinate
    4479445.556375302,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440100.07994147367,       !- Vertex 1 Xcoordinate
    4479447.00578672,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440099.498646768,         !- Vertex 2 Xcoordinate
    4479444.887446564,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.204,               !- Vertex 3 Xcoordinate
    4479449.204,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440087.388,               !- Vertex 5 Xcoordinate
    4479450.489,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440099.498646768,         !- Vertex 1 Xcoordinate
    4479444.887446564,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440100.07994147367,       !- Vertex 2 Xcoordinate
    4479447.00578672,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440087.388,               !- Vertex 3 Xcoordinate
    4479450.489,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440086.94,                !- Vertex 4 Xcoordinate
    4479450.343,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    440087.204,               !- Vertex 5 Xcoordinate
    4479449.204,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440103.141,               !- Vertex 1 Xcoordinate
    4479434.493,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440094.60006487876,       !- Vertex 2 Xcoordinate
    4479436.836457254,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440090.864,               !- Vertex 3 Xcoordinate
    4479426.195,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_4 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440103.141,               !- Vertex 1 Xcoordinate
    4479434.493,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440090.864,               !- Vertex 2 Xcoordinate
    4479426.195,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440094.60006487876,       !- Vertex 3 Xcoordinate
    4479436.836457254,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Roof 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440105.36236292165,       !- Vertex 1 Xcoordinate
    4479445.556063635,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440104.51,                !- Vertex 2 Xcoordinate
    4479443.128,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440099.498646768,         !- Vertex 3 Xcoordinate
    4479444.887446564,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440100.07994147367,       !- Vertex 4 Xcoordinate
    4479447.00578672,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_2_a0 Storey 0 Roof 0001_K1_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440104.51,                !- Vertex 1 Xcoordinate
    4479443.128,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440105.36236292165,       !- Vertex 2 Xcoordinate
    4479445.556063635,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440100.07994147367,       !- Vertex 3 Xcoordinate
    4479447.00578672,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    440099.498646768,         !- Vertex 4 Xcoordinate
    4479444.887446564,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_K1_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Roof 0001_K1_H1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.6429709587,        !- Vertex 1 Xcoordinate
    4479457.7499172725,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440109.2218745653,        !- Vertex 2 Xcoordinate
    4479456.550370913,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440109.542,               !- Vertex 3 Xcoordinate
    4479457.717,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Roof 0001_K1_H1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Floor 0001_K1_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    440109.2218745653,        !- Vertex 1 Xcoordinate
    4479456.550370913,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440109.6429709587,        !- Vertex 2 Xcoordinate
    4479457.7499172725,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    440109.542,               !- Vertex 3 Xcoordinate
    4479457.717,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440109.9070171148,        !- Vertex 1 Xcoordinate
    4479457.835998253,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440109.9070171148,        !- Vertex 2 Xcoordinate
    4479457.835998253,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440109.7229828852,        !- Vertex 3 Xcoordinate
    4479457.776001747,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440109.7229828852,        !- Vertex 4 Xcoordinate
    4479457.776001747,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.25312679,          !- Vertex 1 Xcoordinate
    4479457.967869717,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440110.25312679,          !- Vertex 2 Xcoordinate
    4479457.967869717,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440110.16987320996,       !- Vertex 3 Xcoordinate
    4479457.931130283,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440110.16987320996,       !- Vertex 4 Xcoordinate
    4479457.931130283,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.59037827444,       !- Vertex 1 Xcoordinate
    4479458.061493538,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440110.59037827444,       !- Vertex 2 Xcoordinate
    4479458.061493538,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440110.4616217256,        !- Vertex 3 Xcoordinate
    4479458.032506462,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440110.4616217256,        !- Vertex 4 Xcoordinate
    4479458.032506462,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.045916521,         !- Vertex 1 Xcoordinate
    4479458.087325881,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440111.045916521,         !- Vertex 2 Xcoordinate
    4479458.087325881,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440110.880083479,         !- Vertex 3 Xcoordinate
    4479458.088674118,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440110.880083479,         !- Vertex 4 Xcoordinate
    4479458.088674118,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.5372479915,        !- Vertex 1 Xcoordinate
    4479458.03184911,         !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440111.5372479915,        !- Vertex 2 Xcoordinate
    4479458.03184911,         !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440111.3717520085,        !- Vertex 3 Xcoordinate
    4479458.05915089,         !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440111.3717520085,        !- Vertex 4 Xcoordinate
    4479458.05915089,         !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.9707544532,        !- Vertex 1 Xcoordinate
    4479457.876642333,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440111.9707544532,        !- Vertex 2 Xcoordinate
    4479457.876642333,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440111.8342455467,        !- Vertex 3 Xcoordinate
    4479457.941357667,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440111.8342455467,        !- Vertex 4 Xcoordinate
    4479457.941357667,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.3530244498,        !- Vertex 1 Xcoordinate
    4479457.655227034,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440112.3530244498,        !- Vertex 2 Xcoordinate
    4479457.655227034,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440112.2279755502,        !- Vertex 3 Xcoordinate
    4479457.734772965,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440112.2279755502,        !- Vertex 4 Xcoordinate
    4479457.734772965,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.63310443587,       !- Vertex 1 Xcoordinate
    4479457.3751040865,       !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440112.63310443587,       !- Vertex 2 Xcoordinate
    4479457.3751040865,       !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440112.55389556417,       !- Vertex 3 Xcoordinate
    4479457.4768959135,       !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440112.55389556417,       !- Vertex 4 Xcoordinate
    4479457.4768959135,       !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440113.4336804049,        !- Vertex 1 Xcoordinate
    4479456.193319246,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440113.4336804049,        !- Vertex 2 Xcoordinate
    4479456.193319246,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440113.0693195951,        !- Vertex 3 Xcoordinate
    4479456.738680754,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440113.0693195951,        !- Vertex 4 Xcoordinate
    4479456.738680754,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a0 Storey 0 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440118.0725944797,        !- Vertex 1 Xcoordinate
    4479449.320008735,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440118.0725944797,        !- Vertex 2 Xcoordinate
    4479449.320008735,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440115.9144055203,        !- Vertex 3 Xcoordinate
    4479452.514991266,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440115.9144055203,        !- Vertex 4 Xcoordinate
    4479452.514991266,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.59037827444,       !- Vertex 1 Xcoordinate
    4479458.061493538,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440110.59037827444,       !- Vertex 2 Xcoordinate
    4479458.061493538,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440110.4616217256,        !- Vertex 3 Xcoordinate
    4479458.032506462,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440110.4616217256,        !- Vertex 4 Xcoordinate
    4479458.032506462,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.045916521,         !- Vertex 1 Xcoordinate
    4479458.087325881,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440111.045916521,         !- Vertex 2 Xcoordinate
    4479458.087325881,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440110.880083479,         !- Vertex 3 Xcoordinate
    4479458.088674118,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440110.880083479,         !- Vertex 4 Xcoordinate
    4479458.088674118,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.5372479915,        !- Vertex 1 Xcoordinate
    4479458.03184911,         !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440111.5372479915,        !- Vertex 2 Xcoordinate
    4479458.03184911,         !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440111.3717520085,        !- Vertex 3 Xcoordinate
    4479458.05915089,         !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440111.3717520085,        !- Vertex 4 Xcoordinate
    4479458.05915089,         !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.9707544532,        !- Vertex 1 Xcoordinate
    4479457.876642333,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440111.9707544532,        !- Vertex 2 Xcoordinate
    4479457.876642333,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440111.8342455467,        !- Vertex 3 Xcoordinate
    4479457.941357667,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440111.8342455467,        !- Vertex 4 Xcoordinate
    4479457.941357667,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.3530244498,        !- Vertex 1 Xcoordinate
    4479457.655227034,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440112.3530244498,        !- Vertex 2 Xcoordinate
    4479457.655227034,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440112.2279755502,        !- Vertex 3 Xcoordinate
    4479457.734772965,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440112.2279755502,        !- Vertex 4 Xcoordinate
    4479457.734772965,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.63310443587,       !- Vertex 1 Xcoordinate
    4479457.3751040865,       !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440112.63310443587,       !- Vertex 2 Xcoordinate
    4479457.3751040865,       !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440112.55389556417,       !- Vertex 3 Xcoordinate
    4479457.4768959135,       !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440112.55389556417,       !- Vertex 4 Xcoordinate
    4479457.4768959135,       !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440113.4336804049,        !- Vertex 1 Xcoordinate
    4479456.193319246,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440113.4336804049,        !- Vertex 2 Xcoordinate
    4479456.193319246,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440113.0693195951,        !- Vertex 3 Xcoordinate
    4479456.738680754,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440113.0693195951,        !- Vertex 4 Xcoordinate
    4479456.738680754,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440118.12206566375,       !- Vertex 1 Xcoordinate
    4479449.247139017,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440118.12206566375,       !- Vertex 2 Xcoordinate
    4479449.247139017,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440115.93893433624,       !- Vertex 3 Xcoordinate
    4479452.478860983,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440115.93893433624,       !- Vertex 4 Xcoordinate
    4479452.478860983,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440109.9404956338,        !- Vertex 1 Xcoordinate
    4479457.846936779,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440109.9404956338,        !- Vertex 2 Xcoordinate
    4479457.846936779,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440109.7905043661,        !- Vertex 3 Xcoordinate
    4479457.79806322,         !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440109.7905043661,        !- Vertex 4 Xcoordinate
    4479457.79806322,         !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0013_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 0 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.25312679,          !- Vertex 1 Xcoordinate
    4479457.967869717,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440110.25312679,          !- Vertex 2 Xcoordinate
    4479457.967869717,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440110.16987320996,       !- Vertex 3 Xcoordinate
    4479457.931130283,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440110.16987320996,       !- Vertex 4 Xcoordinate
    4479457.931130283,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.59037827444,       !- Vertex 1 Xcoordinate
    4479458.061493538,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440110.59037827444,       !- Vertex 2 Xcoordinate
    4479458.061493538,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440110.4616217256,        !- Vertex 3 Xcoordinate
    4479458.032506462,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440110.4616217256,        !- Vertex 4 Xcoordinate
    4479458.032506462,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.045916521,         !- Vertex 1 Xcoordinate
    4479458.087325881,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440111.045916521,         !- Vertex 2 Xcoordinate
    4479458.087325881,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440110.880083479,         !- Vertex 3 Xcoordinate
    4479458.088674118,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440110.880083479,         !- Vertex 4 Xcoordinate
    4479458.088674118,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.5372479915,        !- Vertex 1 Xcoordinate
    4479458.03184911,         !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440111.5372479915,        !- Vertex 2 Xcoordinate
    4479458.03184911,         !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440111.3717520085,        !- Vertex 3 Xcoordinate
    4479458.05915089,         !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440111.3717520085,        !- Vertex 4 Xcoordinate
    4479458.05915089,         !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.9707544532,        !- Vertex 1 Xcoordinate
    4479457.876642333,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440111.9707544532,        !- Vertex 2 Xcoordinate
    4479457.876642333,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440111.8342455467,        !- Vertex 3 Xcoordinate
    4479457.941357667,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440111.8342455467,        !- Vertex 4 Xcoordinate
    4479457.941357667,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.3530244498,        !- Vertex 1 Xcoordinate
    4479457.655227034,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440112.3530244498,        !- Vertex 2 Xcoordinate
    4479457.655227034,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440112.2279755502,        !- Vertex 3 Xcoordinate
    4479457.734772965,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440112.2279755502,        !- Vertex 4 Xcoordinate
    4479457.734772965,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.63310443587,       !- Vertex 1 Xcoordinate
    4479457.3751040865,       !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440112.63310443587,       !- Vertex 2 Xcoordinate
    4479457.3751040865,       !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440112.55389556417,       !- Vertex 3 Xcoordinate
    4479457.4768959135,       !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440112.55389556417,       !- Vertex 4 Xcoordinate
    4479457.4768959135,       !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440113.4336804049,        !- Vertex 1 Xcoordinate
    4479456.193319246,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440113.4336804049,        !- Vertex 2 Xcoordinate
    4479456.193319246,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440113.0693195951,        !- Vertex 3 Xcoordinate
    4479456.738680754,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440113.0693195951,        !- Vertex 4 Xcoordinate
    4479456.738680754,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440118.12206566375,       !- Vertex 1 Xcoordinate
    4479449.247139017,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440118.12206566375,       !- Vertex 2 Xcoordinate
    4479449.247139017,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440115.93893433624,       !- Vertex 3 Xcoordinate
    4479452.478860983,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440115.93893433624,       !- Vertex 4 Xcoordinate
    4479452.478860983,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440109.9404956338,        !- Vertex 1 Xcoordinate
    4479457.846936779,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440109.9404956338,        !- Vertex 2 Xcoordinate
    4479457.846936779,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440109.7905043661,        !- Vertex 3 Xcoordinate
    4479457.79806322,         !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440109.7905043661,        !- Vertex 4 Xcoordinate
    4479457.79806322,         !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0013_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 1 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.25312679,          !- Vertex 1 Xcoordinate
    4479457.967869717,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440110.25312679,          !- Vertex 2 Xcoordinate
    4479457.967869717,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440110.16987320996,       !- Vertex 3 Xcoordinate
    4479457.931130283,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440110.16987320996,       !- Vertex 4 Xcoordinate
    4479457.931130283,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.59037827444,       !- Vertex 1 Xcoordinate
    4479458.061493538,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440110.59037827444,       !- Vertex 2 Xcoordinate
    4479458.061493538,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440110.4616217256,        !- Vertex 3 Xcoordinate
    4479458.032506462,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440110.4616217256,        !- Vertex 4 Xcoordinate
    4479458.032506462,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.045916521,         !- Vertex 1 Xcoordinate
    4479458.087325881,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440111.045916521,         !- Vertex 2 Xcoordinate
    4479458.087325881,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440110.880083479,         !- Vertex 3 Xcoordinate
    4479458.088674118,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440110.880083479,         !- Vertex 4 Xcoordinate
    4479458.088674118,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.5372479915,        !- Vertex 1 Xcoordinate
    4479458.03184911,         !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440111.5372479915,        !- Vertex 2 Xcoordinate
    4479458.03184911,         !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440111.3717520085,        !- Vertex 3 Xcoordinate
    4479458.05915089,         !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440111.3717520085,        !- Vertex 4 Xcoordinate
    4479458.05915089,         !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.9707544532,        !- Vertex 1 Xcoordinate
    4479457.876642333,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440111.9707544532,        !- Vertex 2 Xcoordinate
    4479457.876642333,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440111.8342455467,        !- Vertex 3 Xcoordinate
    4479457.941357667,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440111.8342455467,        !- Vertex 4 Xcoordinate
    4479457.941357667,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.3530244498,        !- Vertex 1 Xcoordinate
    4479457.655227034,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440112.3530244498,        !- Vertex 2 Xcoordinate
    4479457.655227034,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440112.2279755502,        !- Vertex 3 Xcoordinate
    4479457.734772965,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440112.2279755502,        !- Vertex 4 Xcoordinate
    4479457.734772965,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.63310443587,       !- Vertex 1 Xcoordinate
    4479457.3751040865,       !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440112.63310443587,       !- Vertex 2 Xcoordinate
    4479457.3751040865,       !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440112.55389556417,       !- Vertex 3 Xcoordinate
    4479457.4768959135,       !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440112.55389556417,       !- Vertex 4 Xcoordinate
    4479457.4768959135,       !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440113.4336804049,        !- Vertex 1 Xcoordinate
    4479456.193319246,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440113.4336804049,        !- Vertex 2 Xcoordinate
    4479456.193319246,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440113.0693195951,        !- Vertex 3 Xcoordinate
    4479456.738680754,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440113.0693195951,        !- Vertex 4 Xcoordinate
    4479456.738680754,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440118.12206566375,       !- Vertex 1 Xcoordinate
    4479449.247139017,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440118.12206566375,       !- Vertex 2 Xcoordinate
    4479449.247139017,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440115.93893433624,       !- Vertex 3 Xcoordinate
    4479452.478860983,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440115.93893433624,       !- Vertex 4 Xcoordinate
    4479452.478860983,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440109.9404956338,        !- Vertex 1 Xcoordinate
    4479457.846936779,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440109.9404956338,        !- Vertex 2 Xcoordinate
    4479457.846936779,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440109.7905043661,        !- Vertex 3 Xcoordinate
    4479457.79806322,         !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440109.7905043661,        !- Vertex 4 Xcoordinate
    4479457.79806322,         !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0013_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 2 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.25312679,          !- Vertex 1 Xcoordinate
    4479457.967869717,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440110.25312679,          !- Vertex 2 Xcoordinate
    4479457.967869717,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440110.16987320996,       !- Vertex 3 Xcoordinate
    4479457.931130283,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440110.16987320996,       !- Vertex 4 Xcoordinate
    4479457.931130283,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.59037827444,       !- Vertex 1 Xcoordinate
    4479458.061493538,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440110.59037827444,       !- Vertex 2 Xcoordinate
    4479458.061493538,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440110.4616217256,        !- Vertex 3 Xcoordinate
    4479458.032506462,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440110.4616217256,        !- Vertex 4 Xcoordinate
    4479458.032506462,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.045916521,         !- Vertex 1 Xcoordinate
    4479458.087325881,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440111.045916521,         !- Vertex 2 Xcoordinate
    4479458.087325881,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440110.880083479,         !- Vertex 3 Xcoordinate
    4479458.088674118,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440110.880083479,         !- Vertex 4 Xcoordinate
    4479458.088674118,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.5372479915,        !- Vertex 1 Xcoordinate
    4479458.03184911,         !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440111.5372479915,        !- Vertex 2 Xcoordinate
    4479458.03184911,         !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440111.3717520085,        !- Vertex 3 Xcoordinate
    4479458.05915089,         !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440111.3717520085,        !- Vertex 4 Xcoordinate
    4479458.05915089,         !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440111.9707544532,        !- Vertex 1 Xcoordinate
    4479457.876642333,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440111.9707544532,        !- Vertex 2 Xcoordinate
    4479457.876642333,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440111.8342455467,        !- Vertex 3 Xcoordinate
    4479457.941357667,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440111.8342455467,        !- Vertex 4 Xcoordinate
    4479457.941357667,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.3530244498,        !- Vertex 1 Xcoordinate
    4479457.655227034,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440112.3530244498,        !- Vertex 2 Xcoordinate
    4479457.655227034,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440112.2279755502,        !- Vertex 3 Xcoordinate
    4479457.734772965,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440112.2279755502,        !- Vertex 4 Xcoordinate
    4479457.734772965,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440112.63310443587,       !- Vertex 1 Xcoordinate
    4479457.3751040865,       !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440112.63310443587,       !- Vertex 2 Xcoordinate
    4479457.3751040865,       !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440112.55389556417,       !- Vertex 3 Xcoordinate
    4479457.4768959135,       !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440112.55389556417,       !- Vertex 4 Xcoordinate
    4479457.4768959135,       !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440113.4336804049,        !- Vertex 1 Xcoordinate
    4479456.193319246,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440113.4336804049,        !- Vertex 2 Xcoordinate
    4479456.193319246,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440113.0693195951,        !- Vertex 3 Xcoordinate
    4479456.738680754,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440113.0693195951,        !- Vertex 4 Xcoordinate
    4479456.738680754,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440118.12206566375,       !- Vertex 1 Xcoordinate
    4479449.247139017,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440118.12206566375,       !- Vertex 2 Xcoordinate
    4479449.247139017,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440115.93893433624,       !- Vertex 3 Xcoordinate
    4479452.478860983,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440115.93893433624,       !- Vertex 4 Xcoordinate
    4479452.478860983,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440109.9404956338,        !- Vertex 1 Xcoordinate
    4479457.846936779,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440109.9404956338,        !- Vertex 2 Xcoordinate
    4479457.846936779,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440109.7905043661,        !- Vertex 3 Xcoordinate
    4479457.79806322,         !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440109.7905043661,        !- Vertex 4 Xcoordinate
    4479457.79806322,         !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0013_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_0_a1 Storey 3 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440110.25312679,          !- Vertex 1 Xcoordinate
    4479457.967869717,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440110.25312679,          !- Vertex 2 Xcoordinate
    4479457.967869717,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440110.16987320996,       !- Vertex 3 Xcoordinate
    4479457.931130283,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440110.16987320996,       !- Vertex 4 Xcoordinate
    4479457.931130283,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440102.1986028586,        !- Vertex 1 Xcoordinate
    4479455.321131329,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440102.1986028586,        !- Vertex 2 Xcoordinate
    4479455.321131329,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440094.73139714135,       !- Vertex 3 Xcoordinate
    4479452.884868671,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440094.73139714135,       !- Vertex 4 Xcoordinate
    4479452.884868671,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.0275082083,        !- Vertex 1 Xcoordinate
    4479449.965455117,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440087.0275082083,        !- Vertex 2 Xcoordinate
    4479449.965455117,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440087.1164917918,        !- Vertex 3 Xcoordinate
    4479449.581544884,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440087.1164917918,        !- Vertex 4 Xcoordinate
    4479449.581544884,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440102.1176255619,        !- Vertex 1 Xcoordinate
    4479455.2947981125,       !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440102.1176255619,        !- Vertex 2 Xcoordinate
    4479455.2947981125,       !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440094.4653744381,        !- Vertex 3 Xcoordinate
    4479452.798201888,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440094.4653744381,        !- Vertex 4 Xcoordinate
    4479452.798201888,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.0275082083,        !- Vertex 1 Xcoordinate
    4479449.965455117,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440087.0275082083,        !- Vertex 2 Xcoordinate
    4479449.965455117,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440087.1164917918,        !- Vertex 3 Xcoordinate
    4479449.581544884,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440087.1164917918,        !- Vertex 4 Xcoordinate
    4479449.581544884,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440102.1176255619,        !- Vertex 1 Xcoordinate
    4479455.2947981125,       !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440102.1176255619,        !- Vertex 2 Xcoordinate
    4479455.2947981125,       !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440094.4653744381,        !- Vertex 3 Xcoordinate
    4479452.798201888,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440094.4653744381,        !- Vertex 4 Xcoordinate
    4479452.798201888,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.0275082083,        !- Vertex 1 Xcoordinate
    4479449.965455117,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440087.0275082083,        !- Vertex 2 Xcoordinate
    4479449.965455117,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440087.1164917918,        !- Vertex 3 Xcoordinate
    4479449.581544884,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440087.1164917918,        !- Vertex 4 Xcoordinate
    4479449.581544884,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440102.1176255619,        !- Vertex 1 Xcoordinate
    4479455.2947981125,       !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440102.1176255619,        !- Vertex 2 Xcoordinate
    4479455.2947981125,       !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440094.4653744381,        !- Vertex 3 Xcoordinate
    4479452.798201888,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440094.4653744381,        !- Vertex 4 Xcoordinate
    4479452.798201888,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.0275082083,        !- Vertex 1 Xcoordinate
    4479449.965455117,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440087.0275082083,        !- Vertex 2 Xcoordinate
    4479449.965455117,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440087.1164917918,        !- Vertex 3 Xcoordinate
    4479449.581544884,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440087.1164917918,        !- Vertex 4 Xcoordinate
    4479449.581544884,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_1_a1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440102.1176255619,        !- Vertex 1 Xcoordinate
    4479455.2947981125,       !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440102.1176255619,        !- Vertex 2 Xcoordinate
    4479455.2947981125,       !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440094.4653744381,        !- Vertex 3 Xcoordinate
    4479452.798201888,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440094.4653744381,        !- Vertex 4 Xcoordinate
    4479452.798201888,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.2395012224,        !- Vertex 1 Xcoordinate
    4479450.440605309,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440087.2395012224,        !- Vertex 2 Xcoordinate
    4479450.440605309,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440087.0884987776,        !- Vertex 3 Xcoordinate
    4479450.391394692,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440087.0884987776,        !- Vertex 4 Xcoordinate
    4479450.391394692,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.7939329375,        !- Vertex 1 Xcoordinate
    4479440.311830247,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440087.7939329375,        !- Vertex 2 Xcoordinate
    4479440.311830247,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440087.80606706254,       !- Vertex 3 Xcoordinate
    4479439.498169752,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440087.80606706254,       !- Vertex 4 Xcoordinate
    4479439.498169752,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440088.4792762834,        !- Vertex 1 Xcoordinate
    4479441.8413657,          !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440088.4792762834,        !- Vertex 2 Xcoordinate
    4479441.8413657,          !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440088.12772371667,       !- Vertex 3 Xcoordinate
    4479441.4736343,          !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440088.12772371667,       !- Vertex 4 Xcoordinate
    4479441.4736343,          !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.56482186564,       !- Vertex 1 Xcoordinate
    4479447.644830246,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440087.56482186564,       !- Vertex 2 Xcoordinate
    4479447.644830246,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440088.2001781344,        !- Vertex 3 Xcoordinate
    4479444.901169754,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440088.2001781344,        !- Vertex 4 Xcoordinate
    4479444.901169754,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.74131365743,       !- Vertex 1 Xcoordinate
    4479446.883375129,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440087.74131365743,       !- Vertex 2 Xcoordinate
    4479446.883375129,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440088.2876863426,        !- Vertex 3 Xcoordinate
    4479444.523624871,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440088.2876863426,        !- Vertex 4 Xcoordinate
    4479444.523624871,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440086.27818896296,       !- Vertex 1 Xcoordinate
    4479429.462174989,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440086.27818896296,       !- Vertex 2 Xcoordinate
    4479429.462174989,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440086.786811037,         !- Vertex 3 Xcoordinate
    4479426.595825011,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440086.786811037,         !- Vertex 4 Xcoordinate
    4479426.595825011,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.1805749209,        !- Vertex 1 Xcoordinate
    4479433.983744673,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440087.1805749209,        !- Vertex 2 Xcoordinate
    4479433.983744673,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440086.4734250791,        !- Vertex 3 Xcoordinate
    4479433.125255328,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440086.4734250791,        !- Vertex 4 Xcoordinate
    4479433.125255328,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.8131582257,        !- Vertex 1 Xcoordinate
    4479439.029039468,        !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440087.8131582257,        !- Vertex 2 Xcoordinate
    4479439.029039468,        !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440087.8448417744,        !- Vertex 3 Xcoordinate
    4479436.910960532,        !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440087.8448417744,        !- Vertex 4 Xcoordinate
    4479436.910960532,        !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440088.4792762834,        !- Vertex 1 Xcoordinate
    4479441.8413657,          !- Vertex 1 Ycoordinate
    5.005588542737293,        !- Vertex 1 Zcoordinate
    440088.4792762834,        !- Vertex 2 Xcoordinate
    4479441.8413657,          !- Vertex 2 Ycoordinate
    3.994411457262707,        !- Vertex 2 Zcoordinate
    440088.12772371667,       !- Vertex 3 Xcoordinate
    4479441.4736343,          !- Vertex 3 Ycoordinate
    3.994411457262707,        !- Vertex 3 Zcoordinate
    440088.12772371667,       !- Vertex 4 Xcoordinate
    4479441.4736343,          !- Vertex 4 Ycoordinate
    5.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.74131365743,       !- Vertex 1 Xcoordinate
    4479446.883375129,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440087.74131365743,       !- Vertex 2 Xcoordinate
    4479446.883375129,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440088.2876863426,        !- Vertex 3 Xcoordinate
    4479444.523624871,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440088.2876863426,        !- Vertex 4 Xcoordinate
    4479444.523624871,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440086.27818896296,       !- Vertex 1 Xcoordinate
    4479429.462174989,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440086.27818896296,       !- Vertex 2 Xcoordinate
    4479429.462174989,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440086.786811037,         !- Vertex 3 Xcoordinate
    4479426.595825011,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440086.786811037,         !- Vertex 4 Xcoordinate
    4479426.595825011,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.1805749209,        !- Vertex 1 Xcoordinate
    4479433.983744673,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440087.1805749209,        !- Vertex 2 Xcoordinate
    4479433.983744673,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440086.4734250791,        !- Vertex 3 Xcoordinate
    4479433.125255328,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440086.4734250791,        !- Vertex 4 Xcoordinate
    4479433.125255328,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.8131582257,        !- Vertex 1 Xcoordinate
    4479439.029039468,        !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440087.8131582257,        !- Vertex 2 Xcoordinate
    4479439.029039468,        !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440087.8448417744,        !- Vertex 3 Xcoordinate
    4479436.910960532,        !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440087.8448417744,        !- Vertex 4 Xcoordinate
    4479436.910960532,        !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440088.4792762834,        !- Vertex 1 Xcoordinate
    4479441.8413657,          !- Vertex 1 Ycoordinate
    8.005588542737293,        !- Vertex 1 Zcoordinate
    440088.4792762834,        !- Vertex 2 Xcoordinate
    4479441.8413657,          !- Vertex 2 Ycoordinate
    6.994411457262707,        !- Vertex 2 Zcoordinate
    440088.12772371667,       !- Vertex 3 Xcoordinate
    4479441.4736343,          !- Vertex 3 Ycoordinate
    6.994411457262707,        !- Vertex 3 Zcoordinate
    440088.12772371667,       !- Vertex 4 Xcoordinate
    4479441.4736343,          !- Vertex 4 Ycoordinate
    8.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.74131365743,       !- Vertex 1 Xcoordinate
    4479446.883375129,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440087.74131365743,       !- Vertex 2 Xcoordinate
    4479446.883375129,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440088.2876863426,        !- Vertex 3 Xcoordinate
    4479444.523624871,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440088.2876863426,        !- Vertex 4 Xcoordinate
    4479444.523624871,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440086.27818896296,       !- Vertex 1 Xcoordinate
    4479429.462174989,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440086.27818896296,       !- Vertex 2 Xcoordinate
    4479429.462174989,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440086.786811037,         !- Vertex 3 Xcoordinate
    4479426.595825011,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440086.786811037,         !- Vertex 4 Xcoordinate
    4479426.595825011,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.1805749209,        !- Vertex 1 Xcoordinate
    4479433.983744673,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440087.1805749209,        !- Vertex 2 Xcoordinate
    4479433.983744673,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440086.4734250791,        !- Vertex 3 Xcoordinate
    4479433.125255328,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440086.4734250791,        !- Vertex 4 Xcoordinate
    4479433.125255328,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.8131582257,        !- Vertex 1 Xcoordinate
    4479439.029039468,        !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440087.8131582257,        !- Vertex 2 Xcoordinate
    4479439.029039468,        !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440087.8448417744,        !- Vertex 3 Xcoordinate
    4479436.910960532,        !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440087.8448417744,        !- Vertex 4 Xcoordinate
    4479436.910960532,        !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440088.4792762834,        !- Vertex 1 Xcoordinate
    4479441.8413657,          !- Vertex 1 Ycoordinate
    11.005588542737293,       !- Vertex 1 Zcoordinate
    440088.4792762834,        !- Vertex 2 Xcoordinate
    4479441.8413657,          !- Vertex 2 Ycoordinate
    9.994411457262707,        !- Vertex 2 Zcoordinate
    440088.12772371667,       !- Vertex 3 Xcoordinate
    4479441.4736343,          !- Vertex 3 Ycoordinate
    9.994411457262707,        !- Vertex 3 Zcoordinate
    440088.12772371667,       !- Vertex 4 Xcoordinate
    4479441.4736343,          !- Vertex 4 Ycoordinate
    11.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.74131365743,       !- Vertex 1 Xcoordinate
    4479446.883375129,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440087.74131365743,       !- Vertex 2 Xcoordinate
    4479446.883375129,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440088.2876863426,        !- Vertex 3 Xcoordinate
    4479444.523624871,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440088.2876863426,        !- Vertex 4 Xcoordinate
    4479444.523624871,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440086.27818896296,       !- Vertex 1 Xcoordinate
    4479429.462174989,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440086.27818896296,       !- Vertex 2 Xcoordinate
    4479429.462174989,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440086.786811037,         !- Vertex 3 Xcoordinate
    4479426.595825011,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440086.786811037,         !- Vertex 4 Xcoordinate
    4479426.595825011,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.1805749209,        !- Vertex 1 Xcoordinate
    4479433.983744673,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440087.1805749209,        !- Vertex 2 Xcoordinate
    4479433.983744673,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440086.4734250791,        !- Vertex 3 Xcoordinate
    4479433.125255328,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440086.4734250791,        !- Vertex 4 Xcoordinate
    4479433.125255328,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.8131582257,        !- Vertex 1 Xcoordinate
    4479439.029039468,        !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440087.8131582257,        !- Vertex 2 Xcoordinate
    4479439.029039468,        !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440087.8448417744,        !- Vertex 3 Xcoordinate
    4479436.910960532,        !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440087.8448417744,        !- Vertex 4 Xcoordinate
    4479436.910960532,        !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_3_a1 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440088.4792762834,        !- Vertex 1 Xcoordinate
    4479441.8413657,          !- Vertex 1 Ycoordinate
    14.005588542737293,       !- Vertex 1 Zcoordinate
    440088.4792762834,        !- Vertex 2 Xcoordinate
    4479441.8413657,          !- Vertex 2 Ycoordinate
    12.994411457262707,       !- Vertex 2 Zcoordinate
    440088.12772371667,       !- Vertex 3 Xcoordinate
    4479441.4736343,          !- Vertex 3 Ycoordinate
    12.994411457262707,       !- Vertex 3 Zcoordinate
    440088.12772371667,       !- Vertex 4 Xcoordinate
    4479441.4736343,          !- Vertex 4 Ycoordinate
    14.005588542737293;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440086.27818896296,       !- Vertex 1 Xcoordinate
    4479429.462174989,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440086.27818896296,       !- Vertex 2 Xcoordinate
    4479429.462174989,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440086.786811037,         !- Vertex 3 Xcoordinate
    4479426.595825011,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440086.786811037,         !- Vertex 4 Xcoordinate
    4479426.595825011,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.1805749209,        !- Vertex 1 Xcoordinate
    4479433.983744673,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440087.1805749209,        !- Vertex 2 Xcoordinate
    4479433.983744673,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440086.4734250791,        !- Vertex 3 Xcoordinate
    4479433.125255328,        !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440086.4734250791,        !- Vertex 4 Xcoordinate
    4479433.125255328,        !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 57b32ff4f4eb97e9_4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    440087.8372252882,        !- Vertex 1 Xcoordinate
    4479437.415209221,        !- Vertex 1 Ycoordinate
    2.005588542737293,        !- Vertex 1 Zcoordinate
    440087.8372252882,        !- Vertex 2 Xcoordinate
    4479437.415209221,        !- Vertex 2 Ycoordinate
    0.9944114572627072,       !- Vertex 2 Zcoordinate
    440087.8567747118,        !- Vertex 3 Xcoordinate
    4479436.11079078,         !- Vertex 3 Ycoordinate
    0.9944114572627072,       !- Vertex 3 Zcoordinate
    440087.8567747118,        !- Vertex 4 Xcoordinate
    4479436.11079078,         !- Vertex 4 Ycoordinate
    2.005588542737293;        !- Vertex 4 Zcoordinate

INTERNALMASS,
    57b32ff4f4eb97e9_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.81683449647466;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.81851299717997;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.81706250699632;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.80778400480479;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.81588250019077;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0148675028248;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.02774700357855;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0227330016865;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.00869750299836;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0148675028248;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.02774700357855;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0227330016865;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.00869750299836;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0148675028248;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.02774700357855;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0227330016865;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.00869750299836;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0148675028248;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.02774700357855;       !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0227330016865;        !- Surface Area

INTERNALMASS,
    57b32ff4f4eb97e9_F4_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.00869750299836;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/542783222_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440076.40960838355,       !- Vertex 1 Xcoordinate
    4479395.793707264,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440076.40960838355,       !- Vertex 2 Xcoordinate
    4479395.793707264,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440064.54039571475,       !- Vertex 3 Xcoordinate
    4479409.943814713,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440064.54039571475,       !- Vertex 4 Xcoordinate
    4479409.943814713,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/542783222_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440064.54039571475,       !- Vertex 1 Xcoordinate
    4479409.943814713,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440064.54039571475,       !- Vertex 2 Xcoordinate
    4479409.943814713,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440074.50987642386,       !- Vertex 3 Xcoordinate
    4479418.306287381,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440074.50987642386,       !- Vertex 4 Xcoordinate
    4479418.306287381,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/542783222_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440074.50987642386,       !- Vertex 1 Xcoordinate
    4479418.306287381,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440074.50987642386,       !- Vertex 2 Xcoordinate
    4479418.306287381,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440086.3790890926,        !- Vertex 3 Xcoordinate
    4479404.156179932,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440086.3790890926,        !- Vertex 4 Xcoordinate
    4479404.156179932,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/542783222_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440086.3790890926,        !- Vertex 1 Xcoordinate
    4479404.156179932,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    440086.3790890926,        !- Vertex 2 Xcoordinate
    4479404.156179932,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440076.40960838355,       !- Vertex 3 Xcoordinate
    4479395.793707264,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440076.40960838355,       !- Vertex 4 Xcoordinate
    4479395.793707264,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/391270224_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440120.26971016766,       !- Vertex 1 Xcoordinate
    4479446.06941839,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440120.26971016766,       !- Vertex 2 Xcoordinate
    4479446.06941839,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440133.14163161255,       !- Vertex 3 Xcoordinate
    4479426.907874347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440133.14163161255,       !- Vertex 4 Xcoordinate
    4479426.907874347,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/391270224_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440133.14163161255,       !- Vertex 1 Xcoordinate
    4479426.907874347,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440133.14163161255,       !- Vertex 2 Xcoordinate
    4479426.907874347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440099.25076272734,       !- Vertex 3 Xcoordinate
    4479404.1406987365,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440099.25076272734,       !- Vertex 4 Xcoordinate
    4479404.1406987365,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/391270224_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440099.25076272734,       !- Vertex 1 Xcoordinate
    4479404.1406987365,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440099.25076272734,       !- Vertex 2 Xcoordinate
    4479404.1406987365,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440086.37854574225,       !- Vertex 3 Xcoordinate
    4479423.302083775,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440086.37854574225,       !- Vertex 4 Xcoordinate
    4479423.302083775,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/391270224_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440086.37854574225,       !- Vertex 1 Xcoordinate
    4479423.302083775,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    440086.37854574225,       !- Vertex 2 Xcoordinate
    4479423.302083775,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440120.26971016766,       !- Vertex 3 Xcoordinate
    4479446.06941839,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440120.26971016766,       !- Vertex 4 Xcoordinate
    4479446.06941839,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1503016147_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440158.1694449946,        !- Vertex 1 Xcoordinate
    4479441.170963917,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440158.1694449946,        !- Vertex 2 Xcoordinate
    4479441.170963917,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440135.2496692067,        !- Vertex 3 Xcoordinate
    4479452.969356327,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440135.2496692067,        !- Vertex 4 Xcoordinate
    4479452.969356327,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1503016147_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440135.2496692067,        !- Vertex 1 Xcoordinate
    4479452.969356327,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440135.2496692067,        !- Vertex 2 Xcoordinate
    4479452.969356327,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440140.11979324155,       !- Vertex 3 Xcoordinate
    4479462.430149545,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440140.11979324155,       !- Vertex 4 Xcoordinate
    4479462.430149545,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1503016147_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440140.11979324155,       !- Vertex 1 Xcoordinate
    4479462.430149545,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440140.11979324155,       !- Vertex 2 Xcoordinate
    4479462.430149545,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440163.0395690295,        !- Vertex 3 Xcoordinate
    4479450.631757134,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440163.0395690295,        !- Vertex 4 Xcoordinate
    4479450.631757134,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1503016147_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    440163.0395690295,        !- Vertex 1 Xcoordinate
    4479450.631757134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    440163.0395690295,        !- Vertex 2 Xcoordinate
    4479450.631757134,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    440158.1694449946,        !- Vertex 3 Xcoordinate
    4479441.170963917,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    440158.1694449946,        !- Vertex 4 Xcoordinate
    4479441.170963917,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_57b32ff4f4eb97e9_F4_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_57b32ff4f4eb97e9_F4_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F0_dwelling_0,    !- Name
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F0_dwelling_1,    !- Name
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F0_dwelling_2,    !- Name
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F0_dwelling_3,    !- Name
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F0_dwelling_4,    !- Name
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F1_dwelling_0,    !- Name
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F1_dwelling_1,    !- Name
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F1_dwelling_2,    !- Name
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F1_dwelling_3,    !- Name
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F2_dwelling_0,    !- Name
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F2_dwelling_1,    !- Name
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F2_dwelling_2,    !- Name
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F2_dwelling_3,    !- Name
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F3_dwelling_0,    !- Name
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F3_dwelling_1,    !- Name
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F3_dwelling_2,    !- Name
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F3_dwelling_3,    !- Name
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F4_dwelling_0,    !- Name
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F4_dwelling_1,    !- Name
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F4_dwelling_2,    !- Name
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_57b32ff4f4eb97e9_F4_dwelling_3,    !- Name
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7529659427925028,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone Name
    EU_HeatOnly_57b32ff4f4eb97e9_F4_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    57b32ff4f4eb97e9_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    57b32ff4f4eb97e9_F4_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data