!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Helsinki-Vantaa.AP,       !- Name
    60.317,                   !- Latitude
    24.963,                   !- Longitude
    2,                        !- Time Zone
    54.6;                     !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F0_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F0_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F1_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F1_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F2_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F2_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F3_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F3_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F4_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F4_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7814670d09eed588_F5_dwelling_13_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7814670d09eed588/7814670d09eed588_F5_dwelling_13_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.1018322259399822,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.7060628014554564,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    1.7060628014554564,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    3.110349518421155,        !- UFactor
    0.8,                      !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    7814670d09eed588_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.713623046875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.713623046875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.713623046875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.713623046875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.713623046875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.713623046875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.7158203125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.7158203125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.7158203125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.7158203125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.7158203125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.7158203125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.722412109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.722412109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.722412109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.722412109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.722412109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.722412109375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.704833984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.704833984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.704833984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.704833984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.704833984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_13,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.704833984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.70703125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.707763671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.707763671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.707763671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.707763671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.707763671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.707763671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.690185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.690185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.690185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.690185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.690185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.690185546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.703369140625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.71875,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.71875,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.71875,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.71875,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.71875,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.71875,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.732666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.732666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.732666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.732666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.732666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.732666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F0_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.715087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F1_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.715087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F2_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.715087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F3_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.715087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F4_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.715087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7814670d09eed588_F5_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    146.715087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386774.292,               !- Vertex 3 Xcoordinate
    6673956.313,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386774.292,               !- Vertex 4 Xcoordinate
    6673956.313,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386774.292,               !- Vertex 3 Xcoordinate
    6673956.313,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386774.292,               !- Vertex 4 Xcoordinate
    6673956.313,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386774.292,               !- Vertex 3 Xcoordinate
    6673956.313,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386774.292,               !- Vertex 4 Xcoordinate
    6673956.313,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386774.292,               !- Vertex 3 Xcoordinate
    6673956.313,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386774.292,               !- Vertex 4 Xcoordinate
    6673956.313,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386774.292,               !- Vertex 3 Xcoordinate
    6673956.313,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386774.292,               !- Vertex 4 Xcoordinate
    6673956.313,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386774.292,               !- Vertex 3 Xcoordinate
    6673956.313,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386774.292,               !- Vertex 4 Xcoordinate
    6673956.313,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 5 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386774.292,               !- Vertex 2 Xcoordinate
    6673956.313,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_0 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386774.292,               !- Vertex 1 Xcoordinate
    6673956.313,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386772.962,               !- Vertex 3 Xcoordinate
    6673971.323,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386772.962,               !- Vertex 4 Xcoordinate
    6673971.323,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.061,               !- Vertex 1 Xcoordinate
    6673963.302,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386767.061,               !- Vertex 2 Xcoordinate
    6673963.302,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386772.962,               !- Vertex 3 Xcoordinate
    6673971.323,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386772.962,               !- Vertex 4 Xcoordinate
    6673971.323,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.061,               !- Vertex 1 Xcoordinate
    6673963.302,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386767.061,               !- Vertex 2 Xcoordinate
    6673963.302,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386772.962,               !- Vertex 3 Xcoordinate
    6673971.323,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386772.962,               !- Vertex 4 Xcoordinate
    6673971.323,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.061,               !- Vertex 1 Xcoordinate
    6673963.302,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386767.061,               !- Vertex 2 Xcoordinate
    6673963.302,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386772.962,               !- Vertex 3 Xcoordinate
    6673971.323,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386772.962,               !- Vertex 4 Xcoordinate
    6673971.323,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.061,               !- Vertex 1 Xcoordinate
    6673963.302,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386767.061,               !- Vertex 2 Xcoordinate
    6673963.302,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386772.962,               !- Vertex 3 Xcoordinate
    6673971.323,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386772.962,               !- Vertex 4 Xcoordinate
    6673971.323,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 4 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.061,               !- Vertex 1 Xcoordinate
    6673963.302,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386767.061,               !- Vertex 2 Xcoordinate
    6673963.302,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386772.962,               !- Vertex 3 Xcoordinate
    6673971.323,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386772.962,               !- Vertex 4 Xcoordinate
    6673971.323,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_0 Storey 5 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.061,               !- Vertex 1 Xcoordinate
    6673963.302,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386767.061,               !- Vertex 2 Xcoordinate
    6673963.302,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386773.483,               !- Vertex 3 Xcoordinate
    6673965.443,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386773.483,               !- Vertex 4 Xcoordinate
    6673965.443,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_1 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386772.962,               !- Vertex 1 Xcoordinate
    6673971.323,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386773.483,               !- Vertex 2 Xcoordinate
    6673965.443,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386767.061,               !- Vertex 3 Xcoordinate
    6673963.302,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386764.77,                !- Vertex 4 Xcoordinate
    6673970.175,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_1 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386773.483,               !- Vertex 1 Xcoordinate
    6673965.443,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386772.962,               !- Vertex 2 Xcoordinate
    6673971.323,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    386764.77,                !- Vertex 3 Xcoordinate
    6673970.175,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    386767.061,               !- Vertex 4 Xcoordinate
    6673963.302,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386744.134,               !- Vertex 2 Xcoordinate
    6673948.523,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386743.35,                !- Vertex 4 Xcoordinate
    6673949.018,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.441,               !- Vertex 1 Xcoordinate
    6673946.041,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386744.134,               !- Vertex 3 Xcoordinate
    6673948.523,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.35,                !- Vertex 1 Xcoordinate
    6673949.018,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386745.854,               !- Vertex 4 Xcoordinate
    6673952.367,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386745.854,               !- Vertex 2 Xcoordinate
    6673952.367,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    386742.441,               !- Vertex 5 Xcoordinate
    6673946.041,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    386738.661,               !- Vertex 6 Xcoordinate
    6673957.378,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    386738.661,               !- Vertex 5 Xcoordinate
    6673957.378,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    386742.441,               !- Vertex 6 Xcoordinate
    6673946.041,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386744.134,               !- Vertex 2 Xcoordinate
    6673948.523,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386743.35,                !- Vertex 4 Xcoordinate
    6673949.018,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.441,               !- Vertex 1 Xcoordinate
    6673946.041,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386744.134,               !- Vertex 3 Xcoordinate
    6673948.523,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.35,                !- Vertex 1 Xcoordinate
    6673949.018,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386745.854,               !- Vertex 4 Xcoordinate
    6673952.367,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386745.854,               !- Vertex 2 Xcoordinate
    6673952.367,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    386742.441,               !- Vertex 5 Xcoordinate
    6673946.041,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    386738.661,               !- Vertex 6 Xcoordinate
    6673957.378,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    386738.661,               !- Vertex 5 Xcoordinate
    6673957.378,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    386742.441,               !- Vertex 6 Xcoordinate
    6673946.041,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386744.134,               !- Vertex 2 Xcoordinate
    6673948.523,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386743.35,                !- Vertex 4 Xcoordinate
    6673949.018,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.441,               !- Vertex 1 Xcoordinate
    6673946.041,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386744.134,               !- Vertex 3 Xcoordinate
    6673948.523,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.35,                !- Vertex 1 Xcoordinate
    6673949.018,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386745.854,               !- Vertex 4 Xcoordinate
    6673952.367,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386745.854,               !- Vertex 2 Xcoordinate
    6673952.367,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    386742.441,               !- Vertex 5 Xcoordinate
    6673946.041,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    386738.661,               !- Vertex 6 Xcoordinate
    6673957.378,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    386738.661,               !- Vertex 5 Xcoordinate
    6673957.378,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    386742.441,               !- Vertex 6 Xcoordinate
    6673946.041,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386744.134,               !- Vertex 2 Xcoordinate
    6673948.523,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386743.35,                !- Vertex 4 Xcoordinate
    6673949.018,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.441,               !- Vertex 1 Xcoordinate
    6673946.041,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386744.134,               !- Vertex 3 Xcoordinate
    6673948.523,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.35,                !- Vertex 1 Xcoordinate
    6673949.018,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386745.854,               !- Vertex 4 Xcoordinate
    6673952.367,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386745.854,               !- Vertex 2 Xcoordinate
    6673952.367,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    386742.441,               !- Vertex 5 Xcoordinate
    6673946.041,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    386738.661,               !- Vertex 6 Xcoordinate
    6673957.378,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    386738.661,               !- Vertex 5 Xcoordinate
    6673957.378,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    386742.441,               !- Vertex 6 Xcoordinate
    6673946.041,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386744.134,               !- Vertex 2 Xcoordinate
    6673948.523,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386743.35,                !- Vertex 4 Xcoordinate
    6673949.018,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.441,               !- Vertex 1 Xcoordinate
    6673946.041,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386744.134,               !- Vertex 3 Xcoordinate
    6673948.523,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.35,                !- Vertex 1 Xcoordinate
    6673949.018,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386745.854,               !- Vertex 4 Xcoordinate
    6673952.367,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386745.854,               !- Vertex 2 Xcoordinate
    6673952.367,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    386742.441,               !- Vertex 5 Xcoordinate
    6673946.041,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    386738.661,               !- Vertex 6 Xcoordinate
    6673957.378,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    386738.661,               !- Vertex 5 Xcoordinate
    6673957.378,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    386742.441,               !- Vertex 6 Xcoordinate
    6673946.041,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386744.134,               !- Vertex 2 Xcoordinate
    6673948.523,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386743.35,                !- Vertex 4 Xcoordinate
    6673949.018,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.441,               !- Vertex 1 Xcoordinate
    6673946.041,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386744.134,               !- Vertex 3 Xcoordinate
    6673948.523,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 5 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.35,                !- Vertex 1 Xcoordinate
    6673949.018,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386745.854,               !- Vertex 4 Xcoordinate
    6673952.367,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386745.854,               !- Vertex 2 Xcoordinate
    6673952.367,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386743.35,                !- Vertex 3 Xcoordinate
    6673949.018,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386744.134,               !- Vertex 4 Xcoordinate
    6673948.523,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    386742.441,               !- Vertex 5 Xcoordinate
    6673946.041,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    386738.661,               !- Vertex 6 Xcoordinate
    6673957.378,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_10 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386744.134,               !- Vertex 1 Xcoordinate
    6673948.523,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386743.35,                !- Vertex 2 Xcoordinate
    6673949.018,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    386745.854,               !- Vertex 3 Xcoordinate
    6673952.367,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    386738.661,               !- Vertex 5 Xcoordinate
    6673957.378,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    386742.441,               !- Vertex 6 Xcoordinate
    6673946.041,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.661,               !- Vertex 1 Xcoordinate
    6673957.378,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386738.661,               !- Vertex 2 Xcoordinate
    6673957.378,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386743.631,               !- Vertex 3 Xcoordinate
    6673959.035,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.661,               !- Vertex 1 Xcoordinate
    6673957.378,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386738.661,               !- Vertex 2 Xcoordinate
    6673957.378,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386743.631,               !- Vertex 3 Xcoordinate
    6673959.035,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.661,               !- Vertex 1 Xcoordinate
    6673957.378,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386738.661,               !- Vertex 2 Xcoordinate
    6673957.378,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386743.631,               !- Vertex 3 Xcoordinate
    6673959.035,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.661,               !- Vertex 1 Xcoordinate
    6673957.378,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386738.661,               !- Vertex 2 Xcoordinate
    6673957.378,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386743.631,               !- Vertex 3 Xcoordinate
    6673959.035,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 4 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.661,               !- Vertex 1 Xcoordinate
    6673957.378,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386738.661,               !- Vertex 2 Xcoordinate
    6673957.378,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386743.631,               !- Vertex 3 Xcoordinate
    6673959.035,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_10 Storey 5 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.661,               !- Vertex 1 Xcoordinate
    6673957.378,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386738.661,               !- Vertex 2 Xcoordinate
    6673957.378,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386743.631,               !- Vertex 3 Xcoordinate
    6673959.035,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386743.631,               !- Vertex 4 Xcoordinate
    6673959.035,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_11 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386740.105,               !- Vertex 1 Xcoordinate
    6673969.612,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386743.631,               !- Vertex 2 Xcoordinate
    6673959.035,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386738.661,               !- Vertex 3 Xcoordinate
    6673957.378,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386736.283,               !- Vertex 4 Xcoordinate
    6673964.512,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_11 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386743.631,               !- Vertex 1 Xcoordinate
    6673959.035,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386740.105,               !- Vertex 2 Xcoordinate
    6673969.612,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    386736.283,               !- Vertex 3 Xcoordinate
    6673964.512,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    386738.661,               !- Vertex 4 Xcoordinate
    6673957.378,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386742.136,               !- Vertex 4 Xcoordinate
    6673945.594,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386742.136,               !- Vertex 2 Xcoordinate
    6673945.594,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386742.441,               !- Vertex 3 Xcoordinate
    6673946.041,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386742.441,               !- Vertex 4 Xcoordinate
    6673946.041,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386742.136,               !- Vertex 4 Xcoordinate
    6673945.594,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386742.136,               !- Vertex 2 Xcoordinate
    6673945.594,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386742.441,               !- Vertex 3 Xcoordinate
    6673946.041,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386742.441,               !- Vertex 4 Xcoordinate
    6673946.041,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386742.136,               !- Vertex 4 Xcoordinate
    6673945.594,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386742.136,               !- Vertex 2 Xcoordinate
    6673945.594,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386742.441,               !- Vertex 3 Xcoordinate
    6673946.041,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386742.441,               !- Vertex 4 Xcoordinate
    6673946.041,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386742.136,               !- Vertex 4 Xcoordinate
    6673945.594,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386742.136,               !- Vertex 2 Xcoordinate
    6673945.594,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386742.441,               !- Vertex 3 Xcoordinate
    6673946.041,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386742.441,               !- Vertex 4 Xcoordinate
    6673946.041,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386742.136,               !- Vertex 4 Xcoordinate
    6673945.594,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 4 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386742.136,               !- Vertex 2 Xcoordinate
    6673945.594,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386742.441,               !- Vertex 3 Xcoordinate
    6673946.041,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386742.441,               !- Vertex 4 Xcoordinate
    6673946.041,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386742.136,               !- Vertex 4 Xcoordinate
    6673945.594,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 5 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386742.136,               !- Vertex 2 Xcoordinate
    6673945.594,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386742.441,               !- Vertex 3 Xcoordinate
    6673946.041,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386742.441,               !- Vertex 4 Xcoordinate
    6673946.041,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F5_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386742.136,               !- Vertex 3 Xcoordinate
    6673945.594,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_12 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386742.136,               !- Vertex 1 Xcoordinate
    6673945.594,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386742.441,               !- Vertex 2 Xcoordinate
    6673946.041,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386738.987,               !- Vertex 4 Xcoordinate
    6673956.401,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386729.278,               !- Vertex 1 Xcoordinate
    6673955.165,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386729.278,               !- Vertex 2 Xcoordinate
    6673955.165,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386738.987,               !- Vertex 4 Xcoordinate
    6673956.401,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386729.278,               !- Vertex 1 Xcoordinate
    6673955.165,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386729.278,               !- Vertex 2 Xcoordinate
    6673955.165,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386738.987,               !- Vertex 4 Xcoordinate
    6673956.401,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386729.278,               !- Vertex 1 Xcoordinate
    6673955.165,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386729.278,               !- Vertex 2 Xcoordinate
    6673955.165,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386738.987,               !- Vertex 4 Xcoordinate
    6673956.401,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386729.278,               !- Vertex 1 Xcoordinate
    6673955.165,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386729.278,               !- Vertex 2 Xcoordinate
    6673955.165,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386738.987,               !- Vertex 4 Xcoordinate
    6673956.401,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386729.278,               !- Vertex 1 Xcoordinate
    6673955.165,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386729.278,               !- Vertex 2 Xcoordinate
    6673955.165,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_12 Storey 5 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386731.134,               !- Vertex 1 Xcoordinate
    6673953.783,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386731.134,               !- Vertex 2 Xcoordinate
    6673953.783,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386738.987,               !- Vertex 3 Xcoordinate
    6673956.401,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386738.987,               !- Vertex 4 Xcoordinate
    6673956.401,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386729.278,               !- Vertex 1 Xcoordinate
    6673955.165,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386729.278,               !- Vertex 2 Xcoordinate
    6673955.165,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F5_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_13 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386736.283,               !- Vertex 1 Xcoordinate
    6673964.512,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386738.987,               !- Vertex 2 Xcoordinate
    6673956.401,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386731.134,               !- Vertex 3 Xcoordinate
    6673953.783,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386729.278,               !- Vertex 4 Xcoordinate
    6673955.165,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_13 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_13,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386738.987,               !- Vertex 1 Xcoordinate
    6673956.401,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386736.283,               !- Vertex 2 Xcoordinate
    6673964.512,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    386729.278,               !- Vertex 3 Xcoordinate
    6673955.165,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    386731.134,               !- Vertex 4 Xcoordinate
    6673953.783,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386763.163,               !- Vertex 1 Xcoordinate
    6673954.77,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386763.163,               !- Vertex 2 Xcoordinate
    6673954.77,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386763.163,               !- Vertex 3 Xcoordinate
    6673954.77,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386763.163,               !- Vertex 4 Xcoordinate
    6673954.77,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386763.163,               !- Vertex 1 Xcoordinate
    6673954.77,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386763.163,               !- Vertex 2 Xcoordinate
    6673954.77,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386763.163,               !- Vertex 3 Xcoordinate
    6673954.77,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386763.163,               !- Vertex 4 Xcoordinate
    6673954.77,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386763.163,               !- Vertex 1 Xcoordinate
    6673954.77,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386763.163,               !- Vertex 2 Xcoordinate
    6673954.77,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386763.163,               !- Vertex 3 Xcoordinate
    6673954.77,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386763.163,               !- Vertex 4 Xcoordinate
    6673954.77,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386763.163,               !- Vertex 1 Xcoordinate
    6673954.77,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386763.163,               !- Vertex 2 Xcoordinate
    6673954.77,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386763.163,               !- Vertex 3 Xcoordinate
    6673954.77,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386763.163,               !- Vertex 4 Xcoordinate
    6673954.77,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386763.163,               !- Vertex 1 Xcoordinate
    6673954.77,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386763.163,               !- Vertex 2 Xcoordinate
    6673954.77,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386763.163,               !- Vertex 3 Xcoordinate
    6673954.77,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386763.163,               !- Vertex 4 Xcoordinate
    6673954.77,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386763.163,               !- Vertex 1 Xcoordinate
    6673954.77,               !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386763.163,               !- Vertex 2 Xcoordinate
    6673954.77,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386769.607,               !- Vertex 3 Xcoordinate
    6673955.663,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386769.607,               !- Vertex 4 Xcoordinate
    6673955.663,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 5 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386769.607,               !- Vertex 2 Xcoordinate
    6673955.663,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    386763.163,               !- Vertex 3 Xcoordinate
    6673954.77,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_2 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7814670d09eed588_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386769.607,               !- Vertex 1 Xcoordinate
    6673955.663,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    386763.163,               !- Vertex 4 Xcoordinate
    6673954.77,               !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386760.933,               !- Vertex 1 Xcoordinate
    6673961.459,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386760.933,               !- Vertex 2 Xcoordinate
    6673961.459,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386767.001,               !- Vertex 3 Xcoordinate
    6673963.481,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386767.001,               !- Vertex 4 Xcoordinate
    6673963.481,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386760.933,               !- Vertex 1 Xcoordinate
    6673961.459,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386760.933,               !- Vertex 2 Xcoordinate
    6673961.459,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386767.001,               !- Vertex 3 Xcoordinate
    6673963.481,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386767.001,               !- Vertex 4 Xcoordinate
    6673963.481,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386760.933,               !- Vertex 1 Xcoordinate
    6673961.459,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386760.933,               !- Vertex 2 Xcoordinate
    6673961.459,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386767.001,               !- Vertex 3 Xcoordinate
    6673963.481,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386767.001,               !- Vertex 4 Xcoordinate
    6673963.481,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386760.933,               !- Vertex 1 Xcoordinate
    6673961.459,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386760.933,               !- Vertex 2 Xcoordinate
    6673961.459,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386767.001,               !- Vertex 3 Xcoordinate
    6673963.481,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386767.001,               !- Vertex 4 Xcoordinate
    6673963.481,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    386767.001,               !- Vertex 2 Xcoordinate
    6673963.481,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    386760.933,               !- Vertex 3 Xcoordinate
    6673961.459,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386767.001,               !- Vertex 1 Xcoordinate
    6673963.481,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386760.933,               !- Vertex 4 Xcoordinate
    6673961.459,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_2 Storey 4 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386760.933,               !- Vertex 1 Xcoordinate
    6673961.459,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386760.933,               !- Vertex 2 Xcoordinate
    6673961.459,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386767.001,               !- Vertex 3 Xcoordinate
    6673963.481,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386767.001,               !- Vertex 4 Xcoordinate
    6673963.481,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7814670d09eed588_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    386764.77,                !- Vertex 1 Xcoordinate
    6673970.175,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    386764.77,                !- Vertex 2 Xcoordinate
    6673970.175,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    386758.329,               !- Vertex 3 Xcoordinate
    6673969.272,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    386758.329,               !- Vertex 4 Xcoordinate
    6673969.272,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7814670d09eed588_3 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7814670d09eed588_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7814670d09eed588_3 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
