!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Helsinki-Vantaa.AP,       !- Name
    60.317,                   !- Latitude
    24.963,                   !- Longitude
    2,                        !- Time Zone
    54.6;                     !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F0_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F0_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F1_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F1_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F2_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F2_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F3_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F3_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F4_dwelling_12_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F4_dwelling_12_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F5_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F5_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_9_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_9_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_10_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_10_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8a3ad1fea18399eb_F6_dwelling_11_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8a3ad1fea18399eb/8a3ad1fea18399eb_F6_dwelling_11_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.1018322259399822,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.7060628014554564,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    1.7060628014554564,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    3.110349518421155,        !- UFactor
    0.8,                      !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    8a3ad1fea18399eb_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.70361328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.70361328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.70361328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.70361328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.70361328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.06103515625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.06103515625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    165.211669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    165.211669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    165.211669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    165.211669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    165.211669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.1123046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.1123046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.615478515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.615478515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.615478515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.615478515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.615478515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.06396484375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_10,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.06396484375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6220703125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6220703125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6220703125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6220703125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6220703125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.05078125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_11,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.05078125,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.599365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.599365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.599365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.599365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_12,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.599365234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.724853515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.724853515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.724853515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.724853515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    139.724853515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.063232421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.063232421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.109375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.109375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.109375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.109375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    206.109375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    191.340087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    191.340087890625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    217.281005859375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    217.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    217.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    217.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    217.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    184.802490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    184.802490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.63671875,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.63671875,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.63671875,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.63671875,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.63671875,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.064697265625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.064697265625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.614013671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.614013671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.614013671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.614013671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.614013671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    194.025146484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    194.025146484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    182.1298828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    182.1298828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.590576171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.080810546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.080810546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F0_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6103515625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F1_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6103515625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F2_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6103515625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F3_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6103515625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F4_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    173.6103515625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F5_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.1064453125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8a3ad1fea18399eb_F6_dwelling_9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    188.1064453125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1847.4230000000098,       !- Vertex 1 Xcoordinate
    1931.8080000001937,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1847.4230000000098,       !- Vertex 2 Xcoordinate
    1931.8080000001937,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1852.060999999987,        !- Vertex 3 Xcoordinate
    1932.6059999996796,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1852.060999999987,        !- Vertex 4 Xcoordinate
    1932.6059999996796,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1845.4820000000182,       !- Vertex 1 Xcoordinate
    1926.4259999999776,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1845.4820000000182,       !- Vertex 2 Xcoordinate
    1926.4259999999776,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1847.4230000000098,       !- Vertex 4 Xcoordinate
    1931.8080000001937,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1852.060999999987,        !- Vertex 2 Xcoordinate
    1932.6059999996796,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1847.4230000000098,       !- Vertex 3 Xcoordinate
    1931.8080000001937,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1847.4230000000098,       !- Vertex 1 Xcoordinate
    1931.8080000001937,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1847.4230000000098,       !- Vertex 2 Xcoordinate
    1931.8080000001937,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1852.060999999987,        !- Vertex 3 Xcoordinate
    1932.6059999996796,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1852.060999999987,        !- Vertex 4 Xcoordinate
    1932.6059999996796,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1845.4820000000182,       !- Vertex 1 Xcoordinate
    1926.4259999999776,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1845.4820000000182,       !- Vertex 2 Xcoordinate
    1926.4259999999776,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1847.4230000000098,       !- Vertex 4 Xcoordinate
    1931.8080000001937,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1852.060999999987,        !- Vertex 2 Xcoordinate
    1932.6059999996796,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1847.4230000000098,       !- Vertex 3 Xcoordinate
    1931.8080000001937,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1847.4230000000098,       !- Vertex 1 Xcoordinate
    1931.8080000001937,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1847.4230000000098,       !- Vertex 2 Xcoordinate
    1931.8080000001937,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1852.060999999987,        !- Vertex 3 Xcoordinate
    1932.6059999996796,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1852.060999999987,        !- Vertex 4 Xcoordinate
    1932.6059999996796,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1845.4820000000182,       !- Vertex 1 Xcoordinate
    1926.4259999999776,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1845.4820000000182,       !- Vertex 2 Xcoordinate
    1926.4259999999776,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1847.4230000000098,       !- Vertex 4 Xcoordinate
    1931.8080000001937,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1852.060999999987,        !- Vertex 2 Xcoordinate
    1932.6059999996796,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1847.4230000000098,       !- Vertex 3 Xcoordinate
    1931.8080000001937,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1847.4230000000098,       !- Vertex 1 Xcoordinate
    1931.8080000001937,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1847.4230000000098,       !- Vertex 2 Xcoordinate
    1931.8080000001937,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1852.060999999987,        !- Vertex 3 Xcoordinate
    1932.6059999996796,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1852.060999999987,        !- Vertex 4 Xcoordinate
    1932.6059999996796,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1845.4820000000182,       !- Vertex 1 Xcoordinate
    1926.4259999999776,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1845.4820000000182,       !- Vertex 2 Xcoordinate
    1926.4259999999776,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1847.4230000000098,       !- Vertex 4 Xcoordinate
    1931.8080000001937,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1852.060999999987,        !- Vertex 2 Xcoordinate
    1932.6059999996796,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1847.4230000000098,       !- Vertex 3 Xcoordinate
    1931.8080000001937,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1847.4230000000098,       !- Vertex 1 Xcoordinate
    1931.8080000001937,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1847.4230000000098,       !- Vertex 2 Xcoordinate
    1931.8080000001937,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 4 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1852.060999999987,        !- Vertex 3 Xcoordinate
    1932.6059999996796,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1852.060999999987,        !- Vertex 4 Xcoordinate
    1932.6059999996796,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1845.4820000000182,       !- Vertex 1 Xcoordinate
    1926.4259999999776,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1845.4820000000182,       !- Vertex 2 Xcoordinate
    1926.4259999999776,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a0 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1847.4230000000098,       !- Vertex 4 Xcoordinate
    1931.8080000001937,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a5 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.3300000000163,       !- Vertex 1 Xcoordinate
    1962.305999999866,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1869.3300000000163,       !- Vertex 2 Xcoordinate
    1962.305999999866,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1865.1790000000037,       !- Vertex 3 Xcoordinate
    1950.8009999999776,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1865.1790000000037,       !- Vertex 4 Xcoordinate
    1950.8009999999776,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1869.3300000000163,       !- Vertex 3 Xcoordinate
    1962.305999999866,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1869.3300000000163,       !- Vertex 4 Xcoordinate
    1962.305999999866,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1874.710000000021,        !- Vertex 3 Xcoordinate
    1960.3729999996722,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1874.710000000021,        !- Vertex 4 Xcoordinate
    1960.3729999996722,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.9830000000075,       !- Vertex 1 Xcoordinate
    1952.88300000038,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1870.9830000000075,       !- Vertex 2 Xcoordinate
    1952.88300000038,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1871.914999999979,        !- Vertex 3 Xcoordinate
    1952.5310000004247,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1871.914999999979,        !- Vertex 4 Xcoordinate
    1952.5310000004247,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4710000000196,       !- Vertex 1 Xcoordinate
    1951.5609999997541,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1870.4710000000196,       !- Vertex 2 Xcoordinate
    1951.5609999997541,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1870.9830000000075,       !- Vertex 4 Xcoordinate
    1952.88300000038,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.1479999999865,       !- Vertex 1 Xcoordinate
    1952.0099999997765,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1869.1479999999865,       !- Vertex 2 Xcoordinate
    1952.0099999997765,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1870.4710000000196,       !- Vertex 3 Xcoordinate
    1951.5609999997541,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.2939999999944,       !- Vertex 1 Xcoordinate
    1949.6780000003055,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1868.2939999999944,       !- Vertex 2 Xcoordinate
    1949.6780000003055,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1869.1479999999865,       !- Vertex 3 Xcoordinate
    1952.0099999997765,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1869.1479999999865,       !- Vertex 4 Xcoordinate
    1952.0099999997765,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1869.3300000000163,       !- Vertex 3 Xcoordinate
    1962.305999999866,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1865.1790000000037,       !- Vertex 4 Xcoordinate
    1950.8009999999776,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    1868.2939999999944,       !- Vertex 5 Xcoordinate
    1949.6780000003055,       !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    1869.1479999999865,       !- Vertex 6 Xcoordinate
    1952.0099999997765,       !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    1870.4710000000196,       !- Vertex 7 Xcoordinate
    1951.5609999997541,       !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    1870.9830000000075,       !- Vertex 8 Xcoordinate
    1952.88300000038,         !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a5 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.3300000000163,       !- Vertex 1 Xcoordinate
    1962.305999999866,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1869.3300000000163,       !- Vertex 2 Xcoordinate
    1962.305999999866,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1865.1790000000037,       !- Vertex 3 Xcoordinate
    1950.8009999999776,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1865.1790000000037,       !- Vertex 4 Xcoordinate
    1950.8009999999776,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1869.3300000000163,       !- Vertex 3 Xcoordinate
    1962.305999999866,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1869.3300000000163,       !- Vertex 4 Xcoordinate
    1962.305999999866,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1874.710000000021,        !- Vertex 3 Xcoordinate
    1960.3729999996722,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1874.710000000021,        !- Vertex 4 Xcoordinate
    1960.3729999996722,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.9830000000075,       !- Vertex 1 Xcoordinate
    1952.88300000038,         !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1870.9830000000075,       !- Vertex 2 Xcoordinate
    1952.88300000038,         !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1871.914999999979,        !- Vertex 3 Xcoordinate
    1952.5310000004247,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1871.914999999979,        !- Vertex 4 Xcoordinate
    1952.5310000004247,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4710000000196,       !- Vertex 1 Xcoordinate
    1951.5609999997541,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1870.4710000000196,       !- Vertex 2 Xcoordinate
    1951.5609999997541,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1870.9830000000075,       !- Vertex 4 Xcoordinate
    1952.88300000038,         !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.1479999999865,       !- Vertex 1 Xcoordinate
    1952.0099999997765,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1869.1479999999865,       !- Vertex 2 Xcoordinate
    1952.0099999997765,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1870.4710000000196,       !- Vertex 3 Xcoordinate
    1951.5609999997541,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.2939999999944,       !- Vertex 1 Xcoordinate
    1949.6780000003055,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1868.2939999999944,       !- Vertex 2 Xcoordinate
    1949.6780000003055,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1869.1479999999865,       !- Vertex 3 Xcoordinate
    1952.0099999997765,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1869.1479999999865,       !- Vertex 4 Xcoordinate
    1952.0099999997765,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    1869.1479999999865,       !- Vertex 5 Xcoordinate
    1952.0099999997765,       !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    1868.2939999999944,       !- Vertex 6 Xcoordinate
    1949.6780000003055,       !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    1865.1790000000037,       !- Vertex 7 Xcoordinate
    1950.8009999999776,       !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    1869.3300000000163,       !- Vertex 8 Xcoordinate
    1962.305999999866,        !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1869.3300000000163,       !- Vertex 3 Xcoordinate
    1962.305999999866,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1865.1790000000037,       !- Vertex 4 Xcoordinate
    1950.8009999999776,       !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    1868.2939999999944,       !- Vertex 5 Xcoordinate
    1949.6780000003055,       !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    1869.1479999999865,       !- Vertex 6 Xcoordinate
    1952.0099999997765,       !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    1870.4710000000196,       !- Vertex 7 Xcoordinate
    1951.5609999997541,       !- Vertex 7 Ycoordinate
    21,                       !- Vertex 7 Zcoordinate
    1870.9830000000075,       !- Vertex 8 Xcoordinate
    1952.88300000038,         !- Vertex 8 Ycoordinate
    21;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1855.2970000000205,       !- Vertex 4 Xcoordinate
    1930.6710000000894,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.890000000014,        !- Vertex 1 Xcoordinate
    1929.373999999836,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1863.183000000019,        !- Vertex 1 Xcoordinate
    1928.5849999999627,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.890000000014,        !- Vertex 4 Xcoordinate
    1929.373999999836,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.4230000000098,       !- Vertex 2 Xcoordinate
    1921.0300000002608,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1863.183000000019,        !- Vertex 4 Xcoordinate
    1928.5849999999627,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1856.7260000000242,       !- Vertex 2 Xcoordinate
    1922.3650000002235,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.4230000000098,       !- Vertex 3 Xcoordinate
    1921.0300000002608,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1856.7260000000242,       !- Vertex 3 Xcoordinate
    1922.3650000002235,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1856.7260000000242,       !- Vertex 5 Xcoordinate
    1922.3650000002235,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1855.2970000000205,       !- Vertex 6 Xcoordinate
    1930.6710000000894,       !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1855.2970000000205,       !- Vertex 5 Xcoordinate
    1930.6710000000894,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1856.7260000000242,       !- Vertex 6 Xcoordinate
    1922.3650000002235,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1855.2970000000205,       !- Vertex 4 Xcoordinate
    1930.6710000000894,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.890000000014,        !- Vertex 1 Xcoordinate
    1929.373999999836,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1863.183000000019,        !- Vertex 1 Xcoordinate
    1928.5849999999627,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1860.890000000014,        !- Vertex 4 Xcoordinate
    1929.373999999836,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1860.4230000000098,       !- Vertex 2 Xcoordinate
    1921.0300000002608,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1863.183000000019,        !- Vertex 4 Xcoordinate
    1928.5849999999627,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1856.7260000000242,       !- Vertex 2 Xcoordinate
    1922.3650000002235,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1860.4230000000098,       !- Vertex 3 Xcoordinate
    1921.0300000002608,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.7260000000242,       !- Vertex 3 Xcoordinate
    1922.3650000002235,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1856.7260000000242,       !- Vertex 5 Xcoordinate
    1922.3650000002235,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1855.2970000000205,       !- Vertex 6 Xcoordinate
    1930.6710000000894,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1855.2970000000205,       !- Vertex 5 Xcoordinate
    1930.6710000000894,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1856.7260000000242,       !- Vertex 6 Xcoordinate
    1922.3650000002235,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1855.2970000000205,       !- Vertex 4 Xcoordinate
    1930.6710000000894,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.890000000014,        !- Vertex 1 Xcoordinate
    1929.373999999836,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1863.183000000019,        !- Vertex 1 Xcoordinate
    1928.5849999999627,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1860.890000000014,        !- Vertex 4 Xcoordinate
    1929.373999999836,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1860.4230000000098,       !- Vertex 2 Xcoordinate
    1921.0300000002608,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1863.183000000019,        !- Vertex 4 Xcoordinate
    1928.5849999999627,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1856.7260000000242,       !- Vertex 2 Xcoordinate
    1922.3650000002235,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1860.4230000000098,       !- Vertex 3 Xcoordinate
    1921.0300000002608,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 2 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1856.7260000000242,       !- Vertex 3 Xcoordinate
    1922.3650000002235,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1856.7260000000242,       !- Vertex 5 Xcoordinate
    1922.3650000002235,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1855.2970000000205,       !- Vertex 6 Xcoordinate
    1930.6710000000894,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1855.2970000000205,       !- Vertex 5 Xcoordinate
    1930.6710000000894,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1856.7260000000242,       !- Vertex 6 Xcoordinate
    1922.3650000002235,       !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1855.2970000000205,       !- Vertex 4 Xcoordinate
    1930.6710000000894,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.890000000014,        !- Vertex 1 Xcoordinate
    1929.373999999836,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1863.183000000019,        !- Vertex 1 Xcoordinate
    1928.5849999999627,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1860.890000000014,        !- Vertex 4 Xcoordinate
    1929.373999999836,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1860.4230000000098,       !- Vertex 2 Xcoordinate
    1921.0300000002608,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1863.183000000019,        !- Vertex 4 Xcoordinate
    1928.5849999999627,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1856.7260000000242,       !- Vertex 2 Xcoordinate
    1922.3650000002235,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1860.4230000000098,       !- Vertex 3 Xcoordinate
    1921.0300000002608,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 3 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1856.7260000000242,       !- Vertex 3 Xcoordinate
    1922.3650000002235,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1856.7260000000242,       !- Vertex 5 Xcoordinate
    1922.3650000002235,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1855.2970000000205,       !- Vertex 6 Xcoordinate
    1930.6710000000894,       !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1855.2970000000205,       !- Vertex 5 Xcoordinate
    1930.6710000000894,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1856.7260000000242,       !- Vertex 6 Xcoordinate
    1922.3650000002235,       !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 4 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1855.2970000000205,       !- Vertex 4 Xcoordinate
    1930.6710000000894,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.890000000014,        !- Vertex 1 Xcoordinate
    1929.373999999836,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1863.183000000019,        !- Vertex 1 Xcoordinate
    1928.5849999999627,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1863.183000000019,        !- Vertex 2 Xcoordinate
    1928.5849999999627,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1860.890000000014,        !- Vertex 3 Xcoordinate
    1929.373999999836,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1860.890000000014,        !- Vertex 4 Xcoordinate
    1929.373999999836,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.4230000000098,       !- Vertex 1 Xcoordinate
    1921.0300000002608,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1860.4230000000098,       !- Vertex 2 Xcoordinate
    1921.0300000002608,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1863.183000000019,        !- Vertex 4 Xcoordinate
    1928.5849999999627,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1856.7260000000242,       !- Vertex 2 Xcoordinate
    1922.3650000002235,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1860.4230000000098,       !- Vertex 3 Xcoordinate
    1921.0300000002608,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 4 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1856.7260000000242,       !- Vertex 3 Xcoordinate
    1922.3650000002235,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a0 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1860.890000000014,        !- Vertex 2 Xcoordinate
    1929.373999999836,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1863.183000000019,        !- Vertex 3 Xcoordinate
    1928.5849999999627,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1860.4230000000098,       !- Vertex 4 Xcoordinate
    1921.0300000002608,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1856.7260000000242,       !- Vertex 5 Xcoordinate
    1922.3650000002235,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1855.2970000000205,       !- Vertex 6 Xcoordinate
    1930.6710000000894,       !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a5 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.1790000000037,       !- Vertex 1 Xcoordinate
    1950.8009999999776,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1865.1790000000037,       !- Vertex 2 Xcoordinate
    1950.8009999999776,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1869.3300000000163,       !- Vertex 3 Xcoordinate
    1962.305999999866,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1869.3300000000163,       !- Vertex 4 Xcoordinate
    1962.305999999866,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a5 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.503000000026,        !- Vertex 1 Xcoordinate
    1964.0400000000373,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1864.503000000026,        !- Vertex 2 Xcoordinate
    1964.0400000000373,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1860.3560000000289,       !- Vertex 3 Xcoordinate
    1952.5410000002012,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1860.3560000000289,       !- Vertex 4 Xcoordinate
    1952.5410000002012,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.3300000000163,       !- Vertex 1 Xcoordinate
    1962.305999999866,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1869.3300000000163,       !- Vertex 2 Xcoordinate
    1962.305999999866,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1864.503000000026,        !- Vertex 3 Xcoordinate
    1964.0400000000373,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1864.503000000026,        !- Vertex 4 Xcoordinate
    1964.0400000000373,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a5 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.1790000000037,       !- Vertex 1 Xcoordinate
    1950.8009999999776,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1869.3300000000163,       !- Vertex 2 Xcoordinate
    1962.305999999866,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1864.503000000026,        !- Vertex 3 Xcoordinate
    1964.0400000000373,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1860.3560000000289,       !- Vertex 4 Xcoordinate
    1952.5410000002012,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a5 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.1790000000037,       !- Vertex 1 Xcoordinate
    1950.8009999999776,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1865.1790000000037,       !- Vertex 2 Xcoordinate
    1950.8009999999776,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1869.3300000000163,       !- Vertex 3 Xcoordinate
    1962.305999999866,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1869.3300000000163,       !- Vertex 4 Xcoordinate
    1962.305999999866,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a5 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.503000000026,        !- Vertex 1 Xcoordinate
    1964.0400000000373,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1864.503000000026,        !- Vertex 2 Xcoordinate
    1964.0400000000373,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1860.3560000000289,       !- Vertex 3 Xcoordinate
    1952.5410000002012,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1860.3560000000289,       !- Vertex 4 Xcoordinate
    1952.5410000002012,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.3300000000163,       !- Vertex 1 Xcoordinate
    1962.305999999866,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1869.3300000000163,       !- Vertex 2 Xcoordinate
    1962.305999999866,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1864.503000000026,        !- Vertex 3 Xcoordinate
    1964.0400000000373,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1864.503000000026,        !- Vertex 4 Xcoordinate
    1964.0400000000373,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a5 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.3300000000163,       !- Vertex 1 Xcoordinate
    1962.305999999866,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1865.1790000000037,       !- Vertex 2 Xcoordinate
    1950.8009999999776,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1860.3560000000289,       !- Vertex 3 Xcoordinate
    1952.5410000002012,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1864.503000000026,        !- Vertex 4 Xcoordinate
    1964.0400000000373,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_1_a5 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.1790000000037,       !- Vertex 1 Xcoordinate
    1950.8009999999776,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1869.3300000000163,       !- Vertex 2 Xcoordinate
    1962.305999999866,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1864.503000000026,        !- Vertex 3 Xcoordinate
    1964.0400000000373,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1860.3560000000289,       !- Vertex 4 Xcoordinate
    1952.5410000002012,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.9830000000075,       !- Vertex 1 Xcoordinate
    1952.88300000038,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1870.9830000000075,       !- Vertex 2 Xcoordinate
    1952.88300000038,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.914999999979,        !- Vertex 3 Xcoordinate
    1952.5310000004247,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.914999999979,        !- Vertex 4 Xcoordinate
    1952.5310000004247,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4710000000196,       !- Vertex 1 Xcoordinate
    1951.5609999997541,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1870.4710000000196,       !- Vertex 2 Xcoordinate
    1951.5609999997541,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1870.9830000000075,       !- Vertex 4 Xcoordinate
    1952.88300000038,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.1479999999865,       !- Vertex 1 Xcoordinate
    1952.0099999997765,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.1479999999865,       !- Vertex 2 Xcoordinate
    1952.0099999997765,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1870.4710000000196,       !- Vertex 3 Xcoordinate
    1951.5609999997541,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.5200000000186,       !- Vertex 1 Xcoordinate
    1950.2939999997616,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1868.5200000000186,       !- Vertex 2 Xcoordinate
    1950.2939999997616,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.1479999999865,       !- Vertex 3 Xcoordinate
    1952.0099999997765,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.1479999999865,       !- Vertex 4 Xcoordinate
    1952.0099999997765,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_9_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.603999999992,        !- Vertex 1 Xcoordinate
    1955.8930000001565,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.603999999992,        !- Vertex 2 Xcoordinate
    1955.8930000001565,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1863.7089999999735,       !- Vertex 3 Xcoordinate
    1949.4670000001788,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1873.7999999999884,       !- Vertex 3 Xcoordinate
    1957.819000000134,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1873.7999999999884,       !- Vertex 4 Xcoordinate
    1957.819000000134,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1869.1479999999865,       !- Vertex 5 Xcoordinate
    1952.0099999997765,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1868.5200000000186,       !- Vertex 6 Xcoordinate
    1950.2939999997616,       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1863.7089999999735,       !- Vertex 7 Xcoordinate
    1949.4670000001788,       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    1862.603999999992,        !- Vertex 8 Xcoordinate
    1955.8930000001565,       !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1862.603999999992,        !- Vertex 3 Xcoordinate
    1955.8930000001565,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1868.5200000000186,       !- Vertex 5 Xcoordinate
    1950.2939999997616,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1869.1479999999865,       !- Vertex 6 Xcoordinate
    1952.0099999997765,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1870.4710000000196,       !- Vertex 7 Xcoordinate
    1951.5609999997541,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1870.9830000000075,       !- Vertex 8 Xcoordinate
    1952.88300000038,         !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.9830000000075,       !- Vertex 1 Xcoordinate
    1952.88300000038,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1870.9830000000075,       !- Vertex 2 Xcoordinate
    1952.88300000038,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.914999999979,        !- Vertex 3 Xcoordinate
    1952.5310000004247,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.914999999979,        !- Vertex 4 Xcoordinate
    1952.5310000004247,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4710000000196,       !- Vertex 1 Xcoordinate
    1951.5609999997541,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1870.4710000000196,       !- Vertex 2 Xcoordinate
    1951.5609999997541,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1870.9830000000075,       !- Vertex 4 Xcoordinate
    1952.88300000038,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.1479999999865,       !- Vertex 1 Xcoordinate
    1952.0099999997765,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1869.1479999999865,       !- Vertex 2 Xcoordinate
    1952.0099999997765,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1870.4710000000196,       !- Vertex 3 Xcoordinate
    1951.5609999997541,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.5200000000186,       !- Vertex 1 Xcoordinate
    1950.2939999997616,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1868.5200000000186,       !- Vertex 2 Xcoordinate
    1950.2939999997616,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1869.1479999999865,       !- Vertex 3 Xcoordinate
    1952.0099999997765,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1869.1479999999865,       !- Vertex 4 Xcoordinate
    1952.0099999997765,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_9_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.603999999992,        !- Vertex 1 Xcoordinate
    1955.8930000001565,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1862.603999999992,        !- Vertex 2 Xcoordinate
    1955.8930000001565,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1863.7089999999735,       !- Vertex 3 Xcoordinate
    1949.4670000001788,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1873.7999999999884,       !- Vertex 3 Xcoordinate
    1957.819000000134,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1873.7999999999884,       !- Vertex 4 Xcoordinate
    1957.819000000134,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1869.1479999999865,       !- Vertex 5 Xcoordinate
    1952.0099999997765,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1868.5200000000186,       !- Vertex 6 Xcoordinate
    1950.2939999997616,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1863.7089999999735,       !- Vertex 7 Xcoordinate
    1949.4670000001788,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1862.603999999992,        !- Vertex 8 Xcoordinate
    1955.8930000001565,       !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1862.603999999992,        !- Vertex 3 Xcoordinate
    1955.8930000001565,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1868.5200000000186,       !- Vertex 5 Xcoordinate
    1950.2939999997616,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1869.1479999999865,       !- Vertex 6 Xcoordinate
    1952.0099999997765,       !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1870.4710000000196,       !- Vertex 7 Xcoordinate
    1951.5609999997541,       !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1870.9830000000075,       !- Vertex 8 Xcoordinate
    1952.88300000038,         !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.9830000000075,       !- Vertex 1 Xcoordinate
    1952.88300000038,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1870.9830000000075,       !- Vertex 2 Xcoordinate
    1952.88300000038,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1871.914999999979,        !- Vertex 3 Xcoordinate
    1952.5310000004247,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1871.914999999979,        !- Vertex 4 Xcoordinate
    1952.5310000004247,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4710000000196,       !- Vertex 1 Xcoordinate
    1951.5609999997541,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1870.4710000000196,       !- Vertex 2 Xcoordinate
    1951.5609999997541,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1870.9830000000075,       !- Vertex 4 Xcoordinate
    1952.88300000038,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.1479999999865,       !- Vertex 1 Xcoordinate
    1952.0099999997765,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1869.1479999999865,       !- Vertex 2 Xcoordinate
    1952.0099999997765,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1870.4710000000196,       !- Vertex 3 Xcoordinate
    1951.5609999997541,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.5200000000186,       !- Vertex 1 Xcoordinate
    1950.2939999997616,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1868.5200000000186,       !- Vertex 2 Xcoordinate
    1950.2939999997616,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1869.1479999999865,       !- Vertex 3 Xcoordinate
    1952.0099999997765,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1869.1479999999865,       !- Vertex 4 Xcoordinate
    1952.0099999997765,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_9_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.603999999992,        !- Vertex 1 Xcoordinate
    1955.8930000001565,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1862.603999999992,        !- Vertex 2 Xcoordinate
    1955.8930000001565,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1863.7089999999735,       !- Vertex 3 Xcoordinate
    1949.4670000001788,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1873.7999999999884,       !- Vertex 3 Xcoordinate
    1957.819000000134,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1873.7999999999884,       !- Vertex 4 Xcoordinate
    1957.819000000134,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1869.1479999999865,       !- Vertex 5 Xcoordinate
    1952.0099999997765,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1868.5200000000186,       !- Vertex 6 Xcoordinate
    1950.2939999997616,       !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1863.7089999999735,       !- Vertex 7 Xcoordinate
    1949.4670000001788,       !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1862.603999999992,        !- Vertex 8 Xcoordinate
    1955.8930000001565,       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1862.603999999992,        !- Vertex 3 Xcoordinate
    1955.8930000001565,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1868.5200000000186,       !- Vertex 5 Xcoordinate
    1950.2939999997616,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1869.1479999999865,       !- Vertex 6 Xcoordinate
    1952.0099999997765,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1870.4710000000196,       !- Vertex 7 Xcoordinate
    1951.5609999997541,       !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1870.9830000000075,       !- Vertex 8 Xcoordinate
    1952.88300000038,         !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.9830000000075,       !- Vertex 1 Xcoordinate
    1952.88300000038,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1870.9830000000075,       !- Vertex 2 Xcoordinate
    1952.88300000038,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1871.914999999979,        !- Vertex 3 Xcoordinate
    1952.5310000004247,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1871.914999999979,        !- Vertex 4 Xcoordinate
    1952.5310000004247,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4710000000196,       !- Vertex 1 Xcoordinate
    1951.5609999997541,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1870.4710000000196,       !- Vertex 2 Xcoordinate
    1951.5609999997541,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1870.9830000000075,       !- Vertex 4 Xcoordinate
    1952.88300000038,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.1479999999865,       !- Vertex 1 Xcoordinate
    1952.0099999997765,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1869.1479999999865,       !- Vertex 2 Xcoordinate
    1952.0099999997765,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1870.4710000000196,       !- Vertex 3 Xcoordinate
    1951.5609999997541,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.5200000000186,       !- Vertex 1 Xcoordinate
    1950.2939999997616,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1868.5200000000186,       !- Vertex 2 Xcoordinate
    1950.2939999997616,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1869.1479999999865,       !- Vertex 3 Xcoordinate
    1952.0099999997765,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1869.1479999999865,       !- Vertex 4 Xcoordinate
    1952.0099999997765,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_9_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.603999999992,        !- Vertex 1 Xcoordinate
    1955.8930000001565,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1862.603999999992,        !- Vertex 2 Xcoordinate
    1955.8930000001565,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1863.7089999999735,       !- Vertex 3 Xcoordinate
    1949.4670000001788,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1873.7999999999884,       !- Vertex 3 Xcoordinate
    1957.819000000134,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1873.7999999999884,       !- Vertex 4 Xcoordinate
    1957.819000000134,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1869.1479999999865,       !- Vertex 5 Xcoordinate
    1952.0099999997765,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1868.5200000000186,       !- Vertex 6 Xcoordinate
    1950.2939999997616,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1863.7089999999735,       !- Vertex 7 Xcoordinate
    1949.4670000001788,       !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1862.603999999992,        !- Vertex 8 Xcoordinate
    1955.8930000001565,       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1862.603999999992,        !- Vertex 3 Xcoordinate
    1955.8930000001565,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1868.5200000000186,       !- Vertex 5 Xcoordinate
    1950.2939999997616,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1869.1479999999865,       !- Vertex 6 Xcoordinate
    1952.0099999997765,       !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    1870.4710000000196,       !- Vertex 7 Xcoordinate
    1951.5609999997541,       !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    1870.9830000000075,       !- Vertex 8 Xcoordinate
    1952.88300000038,         !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.9830000000075,       !- Vertex 1 Xcoordinate
    1952.88300000038,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1870.9830000000075,       !- Vertex 2 Xcoordinate
    1952.88300000038,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1871.914999999979,        !- Vertex 3 Xcoordinate
    1952.5310000004247,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1871.914999999979,        !- Vertex 4 Xcoordinate
    1952.5310000004247,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4710000000196,       !- Vertex 1 Xcoordinate
    1951.5609999997541,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1870.4710000000196,       !- Vertex 2 Xcoordinate
    1951.5609999997541,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1870.9830000000075,       !- Vertex 4 Xcoordinate
    1952.88300000038,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.1479999999865,       !- Vertex 1 Xcoordinate
    1952.0099999997765,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1869.1479999999865,       !- Vertex 2 Xcoordinate
    1952.0099999997765,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1870.4710000000196,       !- Vertex 3 Xcoordinate
    1951.5609999997541,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.5200000000186,       !- Vertex 1 Xcoordinate
    1950.2939999997616,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1868.5200000000186,       !- Vertex 2 Xcoordinate
    1950.2939999997616,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1869.1479999999865,       !- Vertex 3 Xcoordinate
    1952.0099999997765,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1869.1479999999865,       !- Vertex 4 Xcoordinate
    1952.0099999997765,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_9_a0 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.603999999992,        !- Vertex 1 Xcoordinate
    1955.8930000001565,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1862.603999999992,        !- Vertex 2 Xcoordinate
    1955.8930000001565,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1863.7089999999735,       !- Vertex 3 Xcoordinate
    1949.4670000001788,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1863.7089999999735,       !- Vertex 4 Xcoordinate
    1949.4670000001788,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.914999999979,        !- Vertex 1 Xcoordinate
    1952.5310000004247,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1873.7999999999884,       !- Vertex 3 Xcoordinate
    1957.819000000134,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1873.7999999999884,       !- Vertex 4 Xcoordinate
    1957.819000000134,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a0 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a0 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.914999999979,        !- Vertex 2 Xcoordinate
    1952.5310000004247,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1870.9830000000075,       !- Vertex 3 Xcoordinate
    1952.88300000038,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1870.4710000000196,       !- Vertex 4 Xcoordinate
    1951.5609999997541,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1869.1479999999865,       !- Vertex 5 Xcoordinate
    1952.0099999997765,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1868.5200000000186,       !- Vertex 6 Xcoordinate
    1950.2939999997616,       !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    1863.7089999999735,       !- Vertex 7 Xcoordinate
    1949.4670000001788,       !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    1862.603999999992,        !- Vertex 8 Xcoordinate
    1955.8930000001565,       !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_9_a5 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1854.908999999985,        !- Vertex 1 Xcoordinate
    1923.0209999997169,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1854.908999999985,        !- Vertex 2 Xcoordinate
    1923.0209999997169,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1859.1539999999804,       !- Vertex 3 Xcoordinate
    1934.7900000000373,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1859.1539999999804,       !- Vertex 4 Xcoordinate
    1934.7900000000373,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1850.1959999999963,       !- Vertex 1 Xcoordinate
    1924.7240000003949,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1850.1959999999963,       !- Vertex 2 Xcoordinate
    1924.7240000003949,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1854.908999999985,        !- Vertex 3 Xcoordinate
    1923.0209999997169,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1854.908999999985,        !- Vertex 4 Xcoordinate
    1923.0209999997169,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a5 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1854.4400000000023,       !- Vertex 1 Xcoordinate
    1936.4900000002235,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1854.4400000000023,       !- Vertex 2 Xcoordinate
    1936.4900000002235,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1850.1959999999963,       !- Vertex 3 Xcoordinate
    1924.7240000003949,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1850.1959999999963,       !- Vertex 4 Xcoordinate
    1924.7240000003949,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a5 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1854.908999999985,        !- Vertex 1 Xcoordinate
    1923.0209999997169,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1859.1539999999804,       !- Vertex 2 Xcoordinate
    1934.7900000000373,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1854.4400000000023,       !- Vertex 3 Xcoordinate
    1936.4900000002235,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1850.1959999999963,       !- Vertex 4 Xcoordinate
    1924.7240000003949,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_9_a5 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1854.908999999985,        !- Vertex 1 Xcoordinate
    1923.0209999997169,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1854.908999999985,        !- Vertex 2 Xcoordinate
    1923.0209999997169,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1859.1539999999804,       !- Vertex 3 Xcoordinate
    1934.7900000000373,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1859.1539999999804,       !- Vertex 4 Xcoordinate
    1934.7900000000373,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1850.1959999999963,       !- Vertex 1 Xcoordinate
    1924.7240000003949,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1850.1959999999963,       !- Vertex 2 Xcoordinate
    1924.7240000003949,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1854.908999999985,        !- Vertex 3 Xcoordinate
    1923.0209999997169,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1854.908999999985,        !- Vertex 4 Xcoordinate
    1923.0209999997169,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a5 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1854.4400000000023,       !- Vertex 1 Xcoordinate
    1936.4900000002235,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1854.4400000000023,       !- Vertex 2 Xcoordinate
    1936.4900000002235,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1850.1959999999963,       !- Vertex 3 Xcoordinate
    1924.7240000003949,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1850.1959999999963,       !- Vertex 4 Xcoordinate
    1924.7240000003949,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a5 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1859.1539999999804,       !- Vertex 1 Xcoordinate
    1934.7900000000373,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1854.908999999985,        !- Vertex 2 Xcoordinate
    1923.0209999997169,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1850.1959999999963,       !- Vertex 3 Xcoordinate
    1924.7240000003949,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1854.4400000000023,       !- Vertex 4 Xcoordinate
    1936.4900000002235,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_10_a5 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_10,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1854.908999999985,        !- Vertex 1 Xcoordinate
    1923.0209999997169,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1859.1539999999804,       !- Vertex 2 Xcoordinate
    1934.7900000000373,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1854.4400000000023,       !- Vertex 3 Xcoordinate
    1936.4900000002235,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1850.1959999999963,       !- Vertex 4 Xcoordinate
    1924.7240000003949,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1859.6759999999776,       !- Vertex 1 Xcoordinate
    1965.7740000002086,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1859.6759999999776,       !- Vertex 2 Xcoordinate
    1965.7740000002086,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1859.6759999999776,       !- Vertex 1 Xcoordinate
    1965.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1859.6759999999776,       !- Vertex 2 Xcoordinate
    1965.7740000002086,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1859.6759999999776,       !- Vertex 1 Xcoordinate
    1965.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1859.6759999999776,       !- Vertex 2 Xcoordinate
    1965.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1859.6759999999776,       !- Vertex 1 Xcoordinate
    1965.7740000002086,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1859.6759999999776,       !- Vertex 2 Xcoordinate
    1965.7740000002086,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1859.6759999999776,       !- Vertex 3 Xcoordinate
    1965.7740000002086,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.3640000000014,       !- Vertex 1 Xcoordinate
    1956.195000000298,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1859.6759999999776,       !- Vertex 1 Xcoordinate
    1965.7740000002086,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1859.6759999999776,       !- Vertex 2 Xcoordinate
    1965.7740000002086,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1855.6819999999716,       !- Vertex 4 Xcoordinate
    1954.7010000003502,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a0 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1864.3640000000014,       !- Vertex 2 Xcoordinate
    1956.195000000298,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1855.6819999999716,       !- Vertex 3 Xcoordinate
    1954.7010000003502,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1859.6759999999776,       !- Vertex 4 Xcoordinate
    1965.7740000002086,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a5 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1850.1959999999963,       !- Vertex 1 Xcoordinate
    1924.7240000003949,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1850.1959999999963,       !- Vertex 2 Xcoordinate
    1924.7240000003949,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1854.4400000000023,       !- Vertex 3 Xcoordinate
    1936.4900000002235,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1854.4400000000023,       !- Vertex 4 Xcoordinate
    1936.4900000002235,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1845.4820000000182,       !- Vertex 1 Xcoordinate
    1926.4259999999776,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1845.4820000000182,       !- Vertex 2 Xcoordinate
    1926.4259999999776,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1850.1959999999963,       !- Vertex 3 Xcoordinate
    1924.7240000003949,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1850.1959999999963,       !- Vertex 4 Xcoordinate
    1924.7240000003949,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1849.7260000000242,       !- Vertex 1 Xcoordinate
    1938.1909999996424,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1849.7260000000242,       !- Vertex 2 Xcoordinate
    1938.1909999996424,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F5_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a5 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1850.1959999999963,       !- Vertex 1 Xcoordinate
    1924.7240000003949,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1854.4400000000023,       !- Vertex 2 Xcoordinate
    1936.4900000002235,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1849.7260000000242,       !- Vertex 3 Xcoordinate
    1938.1909999996424,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_10_a5 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1850.1959999999963,       !- Vertex 1 Xcoordinate
    1924.7240000003949,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1850.1959999999963,       !- Vertex 2 Xcoordinate
    1924.7240000003949,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1854.4400000000023,       !- Vertex 3 Xcoordinate
    1936.4900000002235,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1854.4400000000023,       !- Vertex 4 Xcoordinate
    1936.4900000002235,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1845.4820000000182,       !- Vertex 1 Xcoordinate
    1926.4259999999776,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1845.4820000000182,       !- Vertex 2 Xcoordinate
    1926.4259999999776,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1850.1959999999963,       !- Vertex 3 Xcoordinate
    1924.7240000003949,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1850.1959999999963,       !- Vertex 4 Xcoordinate
    1924.7240000003949,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1849.7260000000242,       !- Vertex 1 Xcoordinate
    1938.1909999996424,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1849.7260000000242,       !- Vertex 2 Xcoordinate
    1938.1909999996424,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a5 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1854.4400000000023,       !- Vertex 1 Xcoordinate
    1936.4900000002235,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1850.1959999999963,       !- Vertex 2 Xcoordinate
    1924.7240000003949,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1845.4820000000182,       !- Vertex 3 Xcoordinate
    1926.4259999999776,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1849.7260000000242,       !- Vertex 4 Xcoordinate
    1938.1909999996424,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_11_a5 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    8a3ad1fea18399eb_F6_dwelling_11,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1850.1959999999963,       !- Vertex 1 Xcoordinate
    1924.7240000003949,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1854.4400000000023,       !- Vertex 2 Xcoordinate
    1936.4900000002235,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1849.7260000000242,       !- Vertex 3 Xcoordinate
    1938.1909999996424,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1845.4820000000182,       !- Vertex 4 Xcoordinate
    1926.4259999999776,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.710000000021,        !- Vertex 3 Xcoordinate
    1960.3729999996722,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.710000000021,        !- Vertex 4 Xcoordinate
    1960.3729999996722,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1874.710000000021,        !- Vertex 3 Xcoordinate
    1960.3729999996722,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1874.710000000021,        !- Vertex 4 Xcoordinate
    1960.3729999996722,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1874.710000000021,        !- Vertex 3 Xcoordinate
    1960.3729999996722,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1874.710000000021,        !- Vertex 4 Xcoordinate
    1960.3729999996722,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1874.710000000021,        !- Vertex 3 Xcoordinate
    1960.3729999996722,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1874.710000000021,        !- Vertex 4 Xcoordinate
    1960.3729999996722,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F3_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_11_a0 Storey 4 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.9160000000265,       !- Vertex 1 Xcoordinate
    1964.6100000003353,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1862.9160000000265,       !- Vertex 2 Xcoordinate
    1964.6100000003353,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1864.3640000000014,       !- Vertex 4 Xcoordinate
    1956.195000000298,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1874.710000000021,        !- Vertex 2 Xcoordinate
    1960.3729999996722,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1862.9160000000265,       !- Vertex 3 Xcoordinate
    1964.6100000003353,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1873.7999999999884,       !- Vertex 1 Xcoordinate
    1957.819000000134,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1874.710000000021,        !- Vertex 3 Xcoordinate
    1960.3729999996722,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1874.710000000021,        !- Vertex 4 Xcoordinate
    1960.3729999996722,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_12 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F4_dwelling_12,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_12 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.710000000021,        !- Vertex 1 Xcoordinate
    1960.3729999996722,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1873.7999999999884,       !- Vertex 2 Xcoordinate
    1957.819000000134,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1864.3640000000014,       !- Vertex 3 Xcoordinate
    1956.195000000298,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1862.9160000000265,       !- Vertex 4 Xcoordinate
    1964.6100000003353,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1852.060999999987,        !- Vertex 2 Xcoordinate
    1932.6059999996796,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1862.689000000013,        !- Vertex 3 Xcoordinate
    1934.4349999995902,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1862.689000000013,        !- Vertex 4 Xcoordinate
    1934.4349999995902,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1856.7260000000242,       !- Vertex 2 Xcoordinate
    1922.3650000002235,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1855.2970000000205,       !- Vertex 4 Xcoordinate
    1930.6710000000894,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1856.7260000000242,       !- Vertex 3 Xcoordinate
    1922.3650000002235,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.689000000013,        !- Vertex 1 Xcoordinate
    1934.4349999995902,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1853.630999999994,        !- Vertex 5 Xcoordinate
    1923.4830000000075,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1852.060999999987,        !- Vertex 6 Xcoordinate
    1932.6059999996796,       !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1862.689000000013,        !- Vertex 4 Xcoordinate
    1934.4349999995902,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1852.060999999987,        !- Vertex 5 Xcoordinate
    1932.6059999996796,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1853.630999999994,        !- Vertex 6 Xcoordinate
    1923.4830000000075,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1852.060999999987,        !- Vertex 2 Xcoordinate
    1932.6059999996796,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1862.689000000013,        !- Vertex 3 Xcoordinate
    1934.4349999995902,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1862.689000000013,        !- Vertex 4 Xcoordinate
    1934.4349999995902,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1861.7449999999953,       !- Vertex 4 Xcoordinate
    1931.7800000002608,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1856.7260000000242,       !- Vertex 2 Xcoordinate
    1922.3650000002235,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1855.2970000000205,       !- Vertex 4 Xcoordinate
    1930.6710000000894,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.630999999994,        !- Vertex 1 Xcoordinate
    1923.4830000000075,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1853.630999999994,        !- Vertex 2 Xcoordinate
    1923.4830000000075,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.7260000000242,       !- Vertex 3 Xcoordinate
    1922.3650000002235,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.689000000013,        !- Vertex 1 Xcoordinate
    1934.4349999995902,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1855.2970000000205,       !- Vertex 3 Xcoordinate
    1930.6710000000894,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.7260000000242,       !- Vertex 4 Xcoordinate
    1922.3650000002235,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1853.630999999994,        !- Vertex 5 Xcoordinate
    1923.4830000000075,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1852.060999999987,        !- Vertex 6 Xcoordinate
    1932.6059999996796,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8a3ad1fea18399eb_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_2_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.7260000000242,       !- Vertex 1 Xcoordinate
    1922.3650000002235,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1862.689000000013,        !- Vertex 4 Xcoordinate
    1934.4349999995902,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1852.060999999987,        !- Vertex 5 Xcoordinate
    1932.6059999996796,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1853.630999999994,        !- Vertex 6 Xcoordinate
    1923.4830000000075,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_0_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1852.060999999987,        !- Vertex 1 Xcoordinate
    1932.6059999996796,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1852.060999999987,        !- Vertex 2 Xcoordinate
    1932.6059999996796,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1853.630999999994,        !- Vertex 3 Xcoordinate
    1923.4830000000075,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1853.630999999994,        !- Vertex 4 Xcoordinate
    1923.4830000000075,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.7449999999953,       !- Vertex 1 Xcoordinate
    1931.7800000002608,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1861.7449999999953,       !- Vertex 2 Xcoordinate
    1931.7800000002608,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1862.689000000013,        !- Vertex 3 Xcoordinate
    1934.4349999995902,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1862.689000000013,        !- Vertex 4 Xcoordinate
    1934.4349999995902,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8a3ad1fea18399eb_2_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8a3ad1fea18399eb_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 8a3ad1fea18399eb_1_a0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1855.2970000000205,       !- Vertex 1 Xcoordinate
    1930.6710000000894,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1855.2970000000205,       !- Vertex 2 Xcoordinate
    1930.6710000000894,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1861.7449999999953,       !- Vertex 3 Xcoordinate
    1931.7800000002608,       !- Vertex 3 Ycoordinate
