!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Helsinki-Vantaa.AP,       !- Name
    60.317,                   !- Latitude
    24.963,                   !- Longitude
    2,                        !- Time Zone
    54.6;                     !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F0_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F0_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F1_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F1_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F2_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F2_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F3_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F3_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F3_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F3_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F4_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F4_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F4_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F4_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F5_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F5_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F5_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F5_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F5_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F5_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F6_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F6_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F6_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F6_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F6_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F6_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F6_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F6_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F7_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F7_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F7_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F7_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F7_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F7_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F7_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F7_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F7_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F7_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F7_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F7_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F8_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F8_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F8_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F8_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F8_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F8_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F8_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F8_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F8_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F8_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F8_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F8_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F9_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F9_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F9_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F9_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F9_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F9_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F9_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F9_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F9_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F9_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_df31483978baed08_F9_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/df31483978baed08/df31483978baed08_F9_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    5.917649326294365,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    11.177782060778247,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    6.287502409187764,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    0.9940354044027144,       !- UFactor
    0.7,                      !- Solar Heat Gain Coefficient
    0.7;                      !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    df31483978baed08_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.48486328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.48486328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.48486328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.48486328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.07080078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.07080078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.07080078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F7_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.07080078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F8_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.07080078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F9_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.07080078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.485595703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.485595703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.485595703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.485595703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.05029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.05029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.05029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F7_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.05029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F8_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.05029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F9_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.05029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.50244140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.50244140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.50244140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.50244140625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.061279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.061279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F6_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.061279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F7_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.061279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F8_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.061279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F9_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.061279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.4423828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.4423828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.4423828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.4423828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.048095703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F5_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.048095703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F6_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.048095703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F7_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.048095703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F8_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.048095703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F9_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.048095703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.473876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.473876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.473876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    291.473876953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F4_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.0576171875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F5_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.0576171875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F6_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.0576171875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F7_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.0576171875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F8_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.0576171875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F9_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.0576171875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    297.938232421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    297.967529296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    297.967529296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F3_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    297.967529296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F4_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.039306640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F5_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.039306640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F6_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.039306640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F7_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.039306640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F8_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.039306640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F9_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    340.039306640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F0_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.005859375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F1_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.005859375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F2_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.005859375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    df31483978baed08_F3_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.005859375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3000.0709999999963,       !- Vertex 3 Xcoordinate
    2479.571000000462,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3000.0709999999963,       !- Vertex 4 Xcoordinate
    2479.571000000462,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2987.125,                 !- Vertex 1 Xcoordinate
    2485.9119999995455,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2987.125,                 !- Vertex 2 Xcoordinate
    2485.9119999995455,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2994.268999999971,        !- Vertex 2 Xcoordinate
    2489.9179999995977,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2987.125,                 !- Vertex 3 Xcoordinate
    2485.9119999995455,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2994.268999999971,        !- Vertex 2 Xcoordinate
    2489.9179999995977,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2987.125,                 !- Vertex 3 Xcoordinate
    2485.9119999995455,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3000.0709999999963,       !- Vertex 3 Xcoordinate
    2479.571000000462,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3000.0709999999963,       !- Vertex 4 Xcoordinate
    2479.571000000462,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2987.125,                 !- Vertex 1 Xcoordinate
    2485.9119999995455,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2987.125,                 !- Vertex 2 Xcoordinate
    2485.9119999995455,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2994.268999999971,        !- Vertex 2 Xcoordinate
    2489.9179999995977,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2987.125,                 !- Vertex 3 Xcoordinate
    2485.9119999995455,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2994.268999999971,        !- Vertex 2 Xcoordinate
    2489.9179999995977,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2987.125,                 !- Vertex 3 Xcoordinate
    2485.9119999995455,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3000.0709999999963,       !- Vertex 3 Xcoordinate
    2479.571000000462,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3000.0709999999963,       !- Vertex 4 Xcoordinate
    2479.571000000462,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2987.125,                 !- Vertex 1 Xcoordinate
    2485.9119999995455,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2987.125,                 !- Vertex 2 Xcoordinate
    2485.9119999995455,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2994.268999999971,        !- Vertex 2 Xcoordinate
    2489.9179999995977,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2987.125,                 !- Vertex 3 Xcoordinate
    2485.9119999995455,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2994.268999999971,        !- Vertex 2 Xcoordinate
    2489.9179999995977,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2987.125,                 !- Vertex 3 Xcoordinate
    2485.9119999995455,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3000.0709999999963,       !- Vertex 3 Xcoordinate
    2479.571000000462,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3000.0709999999963,       !- Vertex 4 Xcoordinate
    2479.571000000462,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2987.125,                 !- Vertex 1 Xcoordinate
    2485.9119999995455,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2987.125,                 !- Vertex 2 Xcoordinate
    2485.9119999995455,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2994.268999999971,        !- Vertex 2 Xcoordinate
    2489.9179999995977,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2987.125,                 !- Vertex 3 Xcoordinate
    2485.9119999995455,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2994.268999999971,        !- Vertex 1 Xcoordinate
    2489.9179999995977,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2987.125,                 !- Vertex 4 Xcoordinate
    2485.9119999995455,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3020.988000000012,        !- Vertex 1 Xcoordinate
    2480.2130000004545,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3020.988000000012,        !- Vertex 2 Xcoordinate
    2480.2130000004545,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3022.1180000000168,       !- Vertex 3 Xcoordinate
    2478.19000000041,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3022.1180000000168,       !- Vertex 4 Xcoordinate
    2478.19000000041,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3020.988000000012,        !- Vertex 3 Xcoordinate
    2480.2130000004545,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3020.988000000012,        !- Vertex 4 Xcoordinate
    2480.2130000004545,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3032.527999999991,        !- Vertex 1 Xcoordinate
    2486.685999999754,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3029.5,                   !- Vertex 3 Xcoordinate
    2492.0860000001267,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3027.173999999999,        !- Vertex 1 Xcoordinate
    2483.680999999866,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3032.527999999991,        !- Vertex 4 Xcoordinate
    2486.685999999754,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3028.308000000019,        !- Vertex 2 Xcoordinate
    2481.661000000313,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3027.173999999999,        !- Vertex 4 Xcoordinate
    2483.680999999866,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3022.1180000000168,       !- Vertex 1 Xcoordinate
    2478.19000000041,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3022.1180000000168,       !- Vertex 2 Xcoordinate
    2478.19000000041,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3028.308000000019,        !- Vertex 3 Xcoordinate
    2481.661000000313,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    3018.878000000026,        !- Vertex 6 Xcoordinate
    2479.029000000097,        !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    3020.988000000012,        !- Vertex 7 Xcoordinate
    2480.2130000004545,       !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    3022.1180000000168,       !- Vertex 8 Xcoordinate
    2478.19000000041,         !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3020.988000000012,        !- Vertex 1 Xcoordinate
    2480.2130000004545,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3020.988000000012,        !- Vertex 2 Xcoordinate
    2480.2130000004545,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3022.1180000000168,       !- Vertex 3 Xcoordinate
    2478.19000000041,         !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3022.1180000000168,       !- Vertex 4 Xcoordinate
    2478.19000000041,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3020.988000000012,        !- Vertex 3 Xcoordinate
    2480.2130000004545,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3020.988000000012,        !- Vertex 4 Xcoordinate
    2480.2130000004545,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3032.527999999991,        !- Vertex 1 Xcoordinate
    2486.685999999754,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3029.5,                   !- Vertex 3 Xcoordinate
    2492.0860000001267,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3027.173999999999,        !- Vertex 1 Xcoordinate
    2483.680999999866,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3032.527999999991,        !- Vertex 4 Xcoordinate
    2486.685999999754,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3028.308000000019,        !- Vertex 2 Xcoordinate
    2481.661000000313,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3027.173999999999,        !- Vertex 4 Xcoordinate
    2483.680999999866,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3022.1180000000168,       !- Vertex 1 Xcoordinate
    2478.19000000041,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3022.1180000000168,       !- Vertex 2 Xcoordinate
    2478.19000000041,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3028.308000000019,        !- Vertex 3 Xcoordinate
    2481.661000000313,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3022.1180000000168,       !- Vertex 5 Xcoordinate
    2478.19000000041,         !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    3020.988000000012,        !- Vertex 6 Xcoordinate
    2480.2130000004545,       !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    3018.878000000026,        !- Vertex 7 Xcoordinate
    2479.029000000097,        !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    3015.8489999999874,       !- Vertex 8 Xcoordinate
    2484.430999999866,        !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    3018.878000000026,        !- Vertex 6 Xcoordinate
    2479.029000000097,        !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    3020.988000000012,        !- Vertex 7 Xcoordinate
    2480.2130000004545,       !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    3022.1180000000168,       !- Vertex 8 Xcoordinate
    2478.19000000041,         !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3020.988000000012,        !- Vertex 1 Xcoordinate
    2480.2130000004545,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3020.988000000012,        !- Vertex 2 Xcoordinate
    2480.2130000004545,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3022.1180000000168,       !- Vertex 3 Xcoordinate
    2478.19000000041,         !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3022.1180000000168,       !- Vertex 4 Xcoordinate
    2478.19000000041,         !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3020.988000000012,        !- Vertex 3 Xcoordinate
    2480.2130000004545,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3020.988000000012,        !- Vertex 4 Xcoordinate
    2480.2130000004545,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3032.527999999991,        !- Vertex 1 Xcoordinate
    2486.685999999754,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3029.5,                   !- Vertex 3 Xcoordinate
    2492.0860000001267,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3027.173999999999,        !- Vertex 1 Xcoordinate
    2483.680999999866,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3032.527999999991,        !- Vertex 4 Xcoordinate
    2486.685999999754,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3028.308000000019,        !- Vertex 2 Xcoordinate
    2481.661000000313,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3027.173999999999,        !- Vertex 4 Xcoordinate
    2483.680999999866,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3022.1180000000168,       !- Vertex 1 Xcoordinate
    2478.19000000041,         !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3022.1180000000168,       !- Vertex 2 Xcoordinate
    2478.19000000041,         !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3028.308000000019,        !- Vertex 3 Xcoordinate
    2481.661000000313,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3022.1180000000168,       !- Vertex 5 Xcoordinate
    2478.19000000041,         !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    3020.988000000012,        !- Vertex 6 Xcoordinate
    2480.2130000004545,       !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    3018.878000000026,        !- Vertex 7 Xcoordinate
    2479.029000000097,        !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    3015.8489999999874,       !- Vertex 8 Xcoordinate
    2484.430999999866,        !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    3018.878000000026,        !- Vertex 6 Xcoordinate
    2479.029000000097,        !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    3020.988000000012,        !- Vertex 7 Xcoordinate
    2480.2130000004545,       !- Vertex 7 Ycoordinate
    21,                       !- Vertex 7 Zcoordinate
    3022.1180000000168,       !- Vertex 8 Xcoordinate
    2478.19000000041,         !- Vertex 8 Ycoordinate
    21;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3020.988000000012,        !- Vertex 1 Xcoordinate
    2480.2130000004545,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3020.988000000012,        !- Vertex 2 Xcoordinate
    2480.2130000004545,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3022.1180000000168,       !- Vertex 3 Xcoordinate
    2478.19000000041,         !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3022.1180000000168,       !- Vertex 4 Xcoordinate
    2478.19000000041,         !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3020.988000000012,        !- Vertex 3 Xcoordinate
    2480.2130000004545,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3020.988000000012,        !- Vertex 4 Xcoordinate
    2480.2130000004545,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3032.527999999991,        !- Vertex 1 Xcoordinate
    2486.685999999754,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3029.5,                   !- Vertex 3 Xcoordinate
    2492.0860000001267,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3027.173999999999,        !- Vertex 1 Xcoordinate
    2483.680999999866,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3032.527999999991,        !- Vertex 4 Xcoordinate
    2486.685999999754,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3028.308000000019,        !- Vertex 2 Xcoordinate
    2481.661000000313,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3027.173999999999,        !- Vertex 4 Xcoordinate
    2483.680999999866,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3022.1180000000168,       !- Vertex 1 Xcoordinate
    2478.19000000041,         !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3022.1180000000168,       !- Vertex 2 Xcoordinate
    2478.19000000041,         !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3028.308000000019,        !- Vertex 3 Xcoordinate
    2481.661000000313,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3022.1180000000168,       !- Vertex 5 Xcoordinate
    2478.19000000041,         !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    3020.988000000012,        !- Vertex 6 Xcoordinate
    2480.2130000004545,       !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    3018.878000000026,        !- Vertex 7 Xcoordinate
    2479.029000000097,        !- Vertex 7 Ycoordinate
    21,                       !- Vertex 7 Zcoordinate
    3015.8489999999874,       !- Vertex 8 Xcoordinate
    2484.430999999866,        !- Vertex 8 Ycoordinate
    21;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    3018.878000000026,        !- Vertex 6 Xcoordinate
    2479.029000000097,        !- Vertex 6 Ycoordinate
    24,                       !- Vertex 6 Zcoordinate
    3020.988000000012,        !- Vertex 7 Xcoordinate
    2480.2130000004545,       !- Vertex 7 Ycoordinate
    24,                       !- Vertex 7 Zcoordinate
    3022.1180000000168,       !- Vertex 8 Xcoordinate
    2478.19000000041,         !- Vertex 8 Ycoordinate
    24;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3020.988000000012,        !- Vertex 1 Xcoordinate
    2480.2130000004545,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3020.988000000012,        !- Vertex 2 Xcoordinate
    2480.2130000004545,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3022.1180000000168,       !- Vertex 3 Xcoordinate
    2478.19000000041,         !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3022.1180000000168,       !- Vertex 4 Xcoordinate
    2478.19000000041,         !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3020.988000000012,        !- Vertex 3 Xcoordinate
    2480.2130000004545,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3020.988000000012,        !- Vertex 4 Xcoordinate
    2480.2130000004545,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3032.527999999991,        !- Vertex 1 Xcoordinate
    2486.685999999754,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3029.5,                   !- Vertex 3 Xcoordinate
    2492.0860000001267,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3027.173999999999,        !- Vertex 1 Xcoordinate
    2483.680999999866,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3032.527999999991,        !- Vertex 4 Xcoordinate
    2486.685999999754,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3028.308000000019,        !- Vertex 2 Xcoordinate
    2481.661000000313,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3027.173999999999,        !- Vertex 4 Xcoordinate
    2483.680999999866,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3022.1180000000168,       !- Vertex 1 Xcoordinate
    2478.19000000041,         !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3022.1180000000168,       !- Vertex 2 Xcoordinate
    2478.19000000041,         !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3028.308000000019,        !- Vertex 3 Xcoordinate
    2481.661000000313,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    3022.1180000000168,       !- Vertex 5 Xcoordinate
    2478.19000000041,         !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    3020.988000000012,        !- Vertex 6 Xcoordinate
    2480.2130000004545,       !- Vertex 6 Ycoordinate
    24,                       !- Vertex 6 Zcoordinate
    3018.878000000026,        !- Vertex 7 Xcoordinate
    2479.029000000097,        !- Vertex 7 Ycoordinate
    24,                       !- Vertex 7 Zcoordinate
    3015.8489999999874,       !- Vertex 8 Xcoordinate
    2484.430999999866,        !- Vertex 8 Ycoordinate
    24;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    27,                       !- Vertex 5 Zcoordinate
    3018.878000000026,        !- Vertex 6 Xcoordinate
    2479.029000000097,        !- Vertex 6 Ycoordinate
    27,                       !- Vertex 6 Zcoordinate
    3020.988000000012,        !- Vertex 7 Xcoordinate
    2480.2130000004545,       !- Vertex 7 Ycoordinate
    27,                       !- Vertex 7 Zcoordinate
    3022.1180000000168,       !- Vertex 8 Xcoordinate
    2478.19000000041,         !- Vertex 8 Ycoordinate
    27;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3020.988000000012,        !- Vertex 1 Xcoordinate
    2480.2130000004545,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3020.988000000012,        !- Vertex 2 Xcoordinate
    2480.2130000004545,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3022.1180000000168,       !- Vertex 3 Xcoordinate
    2478.19000000041,         !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3022.1180000000168,       !- Vertex 4 Xcoordinate
    2478.19000000041,         !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3020.988000000012,        !- Vertex 3 Xcoordinate
    2480.2130000004545,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3020.988000000012,        !- Vertex 4 Xcoordinate
    2480.2130000004545,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3032.527999999991,        !- Vertex 1 Xcoordinate
    2486.685999999754,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3029.5,                   !- Vertex 3 Xcoordinate
    2492.0860000001267,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3027.173999999999,        !- Vertex 1 Xcoordinate
    2483.680999999866,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3032.527999999991,        !- Vertex 4 Xcoordinate
    2486.685999999754,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3028.308000000019,        !- Vertex 2 Xcoordinate
    2481.661000000313,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3027.173999999999,        !- Vertex 4 Xcoordinate
    2483.680999999866,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3022.1180000000168,       !- Vertex 1 Xcoordinate
    2478.19000000041,         !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3022.1180000000168,       !- Vertex 2 Xcoordinate
    2478.19000000041,         !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3028.308000000019,        !- Vertex 3 Xcoordinate
    2481.661000000313,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3032.527999999991,        !- Vertex 2 Xcoordinate
    2486.685999999754,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3027.173999999999,        !- Vertex 3 Xcoordinate
    2483.680999999866,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3028.308000000019,        !- Vertex 4 Xcoordinate
    2481.661000000313,        !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    3022.1180000000168,       !- Vertex 5 Xcoordinate
    2478.19000000041,         !- Vertex 5 Ycoordinate
    27,                       !- Vertex 5 Zcoordinate
    3020.988000000012,        !- Vertex 6 Xcoordinate
    2480.2130000004545,       !- Vertex 6 Ycoordinate
    27,                       !- Vertex 6 Zcoordinate
    3018.878000000026,        !- Vertex 7 Xcoordinate
    2479.029000000097,        !- Vertex 7 Ycoordinate
    27,                       !- Vertex 7 Zcoordinate
    3015.8489999999874,       !- Vertex 8 Xcoordinate
    2484.430999999866,        !- Vertex 8 Ycoordinate
    27;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_0_a4 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3028.308000000019,        !- Vertex 1 Xcoordinate
    2481.661000000313,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3027.173999999999,        !- Vertex 2 Xcoordinate
    2483.680999999866,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3032.527999999991,        !- Vertex 3 Xcoordinate
    2486.685999999754,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3029.5,                   !- Vertex 4 Xcoordinate
    2492.0860000001267,       !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    30,                       !- Vertex 5 Zcoordinate
    3018.878000000026,        !- Vertex 6 Xcoordinate
    2479.029000000097,        !- Vertex 6 Ycoordinate
    30,                       !- Vertex 6 Zcoordinate
    3020.988000000012,        !- Vertex 7 Xcoordinate
    2480.2130000004545,       !- Vertex 7 Ycoordinate
    30,                       !- Vertex 7 Zcoordinate
    3022.1180000000168,       !- Vertex 8 Xcoordinate
    2478.19000000041,         !- Vertex 8 Ycoordinate
    30;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2998.7889999999898,       !- Vertex 3 Xcoordinate
    2465.1100000003353,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2998.7889999999898,       !- Vertex 4 Xcoordinate
    2465.1100000003353,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.4189999999944,       !- Vertex 1 Xcoordinate
    2470.9139999998733,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3004.4189999999944,       !- Vertex 2 Xcoordinate
    2470.9139999998733,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3005.5499999999884,       !- Vertex 1 Xcoordinate
    2468.9000000003725,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3005.5499999999884,       !- Vertex 2 Xcoordinate
    2468.9000000003725,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3004.4189999999944,       !- Vertex 4 Xcoordinate
    2470.9139999998733,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.7889999999898,       !- Vertex 1 Xcoordinate
    2465.1100000003353,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2998.7889999999898,       !- Vertex 2 Xcoordinate
    2465.1100000003353,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3005.5499999999884,       !- Vertex 3 Xcoordinate
    2468.9000000003725,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    2998.7889999999898,       !- Vertex 5 Xcoordinate
    2465.1100000003353,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    2992.927000000025,        !- Vertex 6 Xcoordinate
    2475.56500000041,         !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3005.5499999999884,       !- Vertex 1 Xcoordinate
    2468.9000000003725,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3004.4189999999944,       !- Vertex 2 Xcoordinate
    2470.9139999998733,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3000.0709999999963,       !- Vertex 4 Xcoordinate
    2479.571000000462,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    2992.927000000025,        !- Vertex 5 Xcoordinate
    2475.56500000041,         !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    2998.7889999999898,       !- Vertex 6 Xcoordinate
    2465.1100000003353,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2998.7889999999898,       !- Vertex 3 Xcoordinate
    2465.1100000003353,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2998.7889999999898,       !- Vertex 4 Xcoordinate
    2465.1100000003353,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.4189999999944,       !- Vertex 1 Xcoordinate
    2470.9139999998733,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3004.4189999999944,       !- Vertex 2 Xcoordinate
    2470.9139999998733,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3005.5499999999884,       !- Vertex 1 Xcoordinate
    2468.9000000003725,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3005.5499999999884,       !- Vertex 2 Xcoordinate
    2468.9000000003725,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3004.4189999999944,       !- Vertex 4 Xcoordinate
    2470.9139999998733,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.7889999999898,       !- Vertex 1 Xcoordinate
    2465.1100000003353,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2998.7889999999898,       !- Vertex 2 Xcoordinate
    2465.1100000003353,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3005.5499999999884,       !- Vertex 3 Xcoordinate
    2468.9000000003725,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    2998.7889999999898,       !- Vertex 5 Xcoordinate
    2465.1100000003353,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    2992.927000000025,        !- Vertex 6 Xcoordinate
    2475.56500000041,         !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3005.5499999999884,       !- Vertex 1 Xcoordinate
    2468.9000000003725,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3004.4189999999944,       !- Vertex 2 Xcoordinate
    2470.9139999998733,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3000.0709999999963,       !- Vertex 4 Xcoordinate
    2479.571000000462,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    2992.927000000025,        !- Vertex 5 Xcoordinate
    2475.56500000041,         !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    2998.7889999999898,       !- Vertex 6 Xcoordinate
    2465.1100000003353,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2998.7889999999898,       !- Vertex 3 Xcoordinate
    2465.1100000003353,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2998.7889999999898,       !- Vertex 4 Xcoordinate
    2465.1100000003353,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.4189999999944,       !- Vertex 1 Xcoordinate
    2470.9139999998733,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3004.4189999999944,       !- Vertex 2 Xcoordinate
    2470.9139999998733,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3005.5499999999884,       !- Vertex 1 Xcoordinate
    2468.9000000003725,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3005.5499999999884,       !- Vertex 2 Xcoordinate
    2468.9000000003725,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3004.4189999999944,       !- Vertex 4 Xcoordinate
    2470.9139999998733,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.7889999999898,       !- Vertex 1 Xcoordinate
    2465.1100000003353,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2998.7889999999898,       !- Vertex 2 Xcoordinate
    2465.1100000003353,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3005.5499999999884,       !- Vertex 3 Xcoordinate
    2468.9000000003725,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    2998.7889999999898,       !- Vertex 5 Xcoordinate
    2465.1100000003353,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    2992.927000000025,        !- Vertex 6 Xcoordinate
    2475.56500000041,         !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3005.5499999999884,       !- Vertex 1 Xcoordinate
    2468.9000000003725,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3004.4189999999944,       !- Vertex 2 Xcoordinate
    2470.9139999998733,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3000.0709999999963,       !- Vertex 4 Xcoordinate
    2479.571000000462,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    2992.927000000025,        !- Vertex 5 Xcoordinate
    2475.56500000041,         !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    2998.7889999999898,       !- Vertex 6 Xcoordinate
    2465.1100000003353,       !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2992.927000000025,        !- Vertex 1 Xcoordinate
    2475.56500000041,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2992.927000000025,        !- Vertex 2 Xcoordinate
    2475.56500000041,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2998.7889999999898,       !- Vertex 3 Xcoordinate
    2465.1100000003353,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2998.7889999999898,       !- Vertex 4 Xcoordinate
    2465.1100000003353,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_0_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3000.0709999999963,       !- Vertex 2 Xcoordinate
    2479.571000000462,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2992.927000000025,        !- Vertex 3 Xcoordinate
    2475.56500000041,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2992.927000000025,        !- Vertex 4 Xcoordinate
    2475.56500000041,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.4189999999944,       !- Vertex 1 Xcoordinate
    2470.9139999998733,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3004.4189999999944,       !- Vertex 2 Xcoordinate
    2470.9139999998733,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3005.5499999999884,       !- Vertex 1 Xcoordinate
    2468.9000000003725,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3005.5499999999884,       !- Vertex 2 Xcoordinate
    2468.9000000003725,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3004.4189999999944,       !- Vertex 4 Xcoordinate
    2470.9139999998733,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.7889999999898,       !- Vertex 1 Xcoordinate
    2465.1100000003353,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2998.7889999999898,       !- Vertex 2 Xcoordinate
    2465.1100000003353,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3005.5499999999884,       !- Vertex 3 Xcoordinate
    2468.9000000003725,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.0709999999963,       !- Vertex 1 Xcoordinate
    2479.571000000462,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3004.4189999999944,       !- Vertex 3 Xcoordinate
    2470.9139999998733,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3005.5499999999884,       !- Vertex 4 Xcoordinate
    2468.9000000003725,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    2998.7889999999898,       !- Vertex 5 Xcoordinate
    2465.1100000003353,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    2992.927000000025,        !- Vertex 6 Xcoordinate
    2475.56500000041,         !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3025.640000000014,        !- Vertex 3 Xcoordinate
    2498.970999999903,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3025.640000000014,        !- Vertex 4 Xcoordinate
    2498.970999999903,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.6969999999856,       !- Vertex 1 Xcoordinate
    2498.248999999836,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3025.6969999999856,       !- Vertex 2 Xcoordinate
    2498.248999999836,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3012.3099999999977,       !- Vertex 3 Xcoordinate
    2490.742999999784,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3025.6969999999856,       !- Vertex 4 Xcoordinate
    2498.248999999836,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3025.640000000014,        !- Vertex 3 Xcoordinate
    2498.970999999903,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3025.640000000014,        !- Vertex 4 Xcoordinate
    2498.970999999903,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.6969999999856,       !- Vertex 1 Xcoordinate
    2498.248999999836,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3025.6969999999856,       !- Vertex 2 Xcoordinate
    2498.248999999836,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3012.3099999999977,       !- Vertex 3 Xcoordinate
    2490.742999999784,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3025.6969999999856,       !- Vertex 4 Xcoordinate
    2498.248999999836,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3015.8489999999874,       !- Vertex 3 Xcoordinate
    2484.430999999866,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    3025.6969999999856,       !- Vertex 5 Xcoordinate
    2498.248999999836,        !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3025.640000000014,        !- Vertex 3 Xcoordinate
    2498.970999999903,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3025.640000000014,        !- Vertex 4 Xcoordinate
    2498.970999999903,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.6969999999856,       !- Vertex 1 Xcoordinate
    2498.248999999836,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3025.6969999999856,       !- Vertex 2 Xcoordinate
    2498.248999999836,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3012.3099999999977,       !- Vertex 3 Xcoordinate
    2490.742999999784,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3025.6969999999856,       !- Vertex 4 Xcoordinate
    2498.248999999836,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3015.8489999999874,       !- Vertex 3 Xcoordinate
    2484.430999999866,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    3025.6969999999856,       !- Vertex 5 Xcoordinate
    2498.248999999836,        !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3025.640000000014,        !- Vertex 3 Xcoordinate
    2498.970999999903,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3025.640000000014,        !- Vertex 4 Xcoordinate
    2498.970999999903,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.6969999999856,       !- Vertex 1 Xcoordinate
    2498.248999999836,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3025.6969999999856,       !- Vertex 2 Xcoordinate
    2498.248999999836,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3012.3099999999977,       !- Vertex 3 Xcoordinate
    2490.742999999784,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3025.6969999999856,       !- Vertex 4 Xcoordinate
    2498.248999999836,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3015.8489999999874,       !- Vertex 3 Xcoordinate
    2484.430999999866,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    3025.6969999999856,       !- Vertex 5 Xcoordinate
    2498.248999999836,        !- Vertex 5 Ycoordinate
    21;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3025.640000000014,        !- Vertex 3 Xcoordinate
    2498.970999999903,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3025.640000000014,        !- Vertex 4 Xcoordinate
    2498.970999999903,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.6969999999856,       !- Vertex 1 Xcoordinate
    2498.248999999836,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3025.6969999999856,       !- Vertex 2 Xcoordinate
    2498.248999999836,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3012.3099999999977,       !- Vertex 3 Xcoordinate
    2490.742999999784,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3025.6969999999856,       !- Vertex 4 Xcoordinate
    2498.248999999836,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3015.8489999999874,       !- Vertex 3 Xcoordinate
    2484.430999999866,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    3025.6969999999856,       !- Vertex 5 Xcoordinate
    2498.248999999836,        !- Vertex 5 Ycoordinate
    24;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3025.640000000014,        !- Vertex 3 Xcoordinate
    2498.970999999903,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3025.640000000014,        !- Vertex 4 Xcoordinate
    2498.970999999903,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.6969999999856,       !- Vertex 1 Xcoordinate
    2498.248999999836,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3025.6969999999856,       !- Vertex 2 Xcoordinate
    2498.248999999836,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3012.3099999999977,       !- Vertex 3 Xcoordinate
    2490.742999999784,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3025.6969999999856,       !- Vertex 4 Xcoordinate
    2498.248999999836,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_1_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3025.640000000014,        !- Vertex 1 Xcoordinate
    2498.970999999903,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3029.5,                   !- Vertex 2 Xcoordinate
    2492.0860000001267,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3015.8489999999874,       !- Vertex 3 Xcoordinate
    2484.430999999866,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    3025.6969999999856,       !- Vertex 5 Xcoordinate
    2498.248999999836,        !- Vertex 5 Ycoordinate
    27;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_1_a4 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3029.5,                   !- Vertex 1 Xcoordinate
    2492.0860000001267,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3025.640000000014,        !- Vertex 2 Xcoordinate
    2498.970999999903,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3025.6969999999856,       !- Vertex 3 Xcoordinate
    2498.248999999836,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3012.3099999999977,       !- Vertex 4 Xcoordinate
    2490.742999999784,        !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    3015.8489999999874,       !- Vertex 5 Xcoordinate
    2484.430999999866,        !- Vertex 5 Ycoordinate
    30;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3008.103999999992,        !- Vertex 2 Xcoordinate
    2488.3849999997765,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.603999999992,        !- Vertex 1 Xcoordinate
    2478.618999999948,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3000.603999999992,        !- Vertex 2 Xcoordinate
    2478.618999999948,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3010.476000000024,        !- Vertex 3 Xcoordinate
    2484.154000000097,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3010.476000000024,        !- Vertex 4 Xcoordinate
    2484.154000000097,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2994.268999999971,        !- Vertex 3 Xcoordinate
    2489.9179999995977,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3008.103999999992,        !- Vertex 2 Xcoordinate
    2488.3849999997765,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    2994.268999999971,        !- Vertex 5 Xcoordinate
    2489.9179999995977,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    3000.603999999992,        !- Vertex 6 Xcoordinate
    2478.618999999948,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3008.103999999992,        !- Vertex 2 Xcoordinate
    2488.3849999997765,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.603999999992,        !- Vertex 1 Xcoordinate
    2478.618999999948,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3000.603999999992,        !- Vertex 2 Xcoordinate
    2478.618999999948,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3010.476000000024,        !- Vertex 3 Xcoordinate
    2484.154000000097,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3010.476000000024,        !- Vertex 4 Xcoordinate
    2484.154000000097,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2994.268999999971,        !- Vertex 3 Xcoordinate
    2489.9179999995977,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3008.103999999992,        !- Vertex 2 Xcoordinate
    2488.3849999997765,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    2994.268999999971,        !- Vertex 5 Xcoordinate
    2489.9179999995977,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    3000.603999999992,        !- Vertex 6 Xcoordinate
    2478.618999999948,        !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3008.103999999992,        !- Vertex 2 Xcoordinate
    2488.3849999997765,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.603999999992,        !- Vertex 1 Xcoordinate
    2478.618999999948,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3000.603999999992,        !- Vertex 2 Xcoordinate
    2478.618999999948,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3010.476000000024,        !- Vertex 3 Xcoordinate
    2484.154000000097,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3010.476000000024,        !- Vertex 4 Xcoordinate
    2484.154000000097,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    2994.268999999971,        !- Vertex 3 Xcoordinate
    2489.9179999995977,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3008.103999999992,        !- Vertex 2 Xcoordinate
    2488.3849999997765,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    2994.268999999971,        !- Vertex 5 Xcoordinate
    2489.9179999995977,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    3000.603999999992,        !- Vertex 6 Xcoordinate
    2478.618999999948,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3008.103999999992,        !- Vertex 2 Xcoordinate
    2488.3849999997765,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3000.603999999992,        !- Vertex 1 Xcoordinate
    2478.618999999948,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3000.603999999992,        !- Vertex 2 Xcoordinate
    2478.618999999948,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3010.476000000024,        !- Vertex 3 Xcoordinate
    2484.154000000097,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3010.476000000024,        !- Vertex 4 Xcoordinate
    2484.154000000097,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    2994.268999999971,        !- Vertex 3 Xcoordinate
    2489.9179999995977,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3008.103999999992,        !- Vertex 1 Xcoordinate
    2488.3849999997765,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    2994.268999999971,        !- Vertex 4 Xcoordinate
    2489.9179999995977,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3006.1149999999907,       !- Vertex 1 Xcoordinate
    2471.8660000003874,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3006.1149999999907,       !- Vertex 2 Xcoordinate
    2471.8660000003874,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3018.878000000026,        !- Vertex 3 Xcoordinate
    2479.029000000097,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3018.878000000026,        !- Vertex 4 Xcoordinate
    2479.029000000097,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3006.1149999999907,       !- Vertex 4 Xcoordinate
    2471.8660000003874,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3006.1149999999907,       !- Vertex 1 Xcoordinate
    2471.8660000003874,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3006.1149999999907,       !- Vertex 2 Xcoordinate
    2471.8660000003874,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3018.878000000026,        !- Vertex 3 Xcoordinate
    2479.029000000097,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3018.878000000026,        !- Vertex 4 Xcoordinate
    2479.029000000097,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3006.1149999999907,       !- Vertex 3 Xcoordinate
    2471.8660000003874,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3006.1149999999907,       !- Vertex 4 Xcoordinate
    2471.8660000003874,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3006.1149999999907,       !- Vertex 1 Xcoordinate
    2471.8660000003874,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3006.1149999999907,       !- Vertex 2 Xcoordinate
    2471.8660000003874,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3018.878000000026,        !- Vertex 3 Xcoordinate
    2479.029000000097,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3018.878000000026,        !- Vertex 4 Xcoordinate
    2479.029000000097,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3006.1149999999907,       !- Vertex 3 Xcoordinate
    2471.8660000003874,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3006.1149999999907,       !- Vertex 4 Xcoordinate
    2471.8660000003874,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3006.1149999999907,       !- Vertex 1 Xcoordinate
    2471.8660000003874,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3006.1149999999907,       !- Vertex 2 Xcoordinate
    2471.8660000003874,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3018.878000000026,        !- Vertex 3 Xcoordinate
    2479.029000000097,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3018.878000000026,        !- Vertex 4 Xcoordinate
    2479.029000000097,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3006.1149999999907,       !- Vertex 3 Xcoordinate
    2471.8660000003874,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3006.1149999999907,       !- Vertex 4 Xcoordinate
    2471.8660000003874,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3006.1149999999907,       !- Vertex 1 Xcoordinate
    2471.8660000003874,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3006.1149999999907,       !- Vertex 2 Xcoordinate
    2471.8660000003874,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3018.878000000026,        !- Vertex 3 Xcoordinate
    2479.029000000097,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3018.878000000026,        !- Vertex 4 Xcoordinate
    2479.029000000097,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 4 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3006.1149999999907,       !- Vertex 3 Xcoordinate
    2471.8660000003874,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3006.1149999999907,       !- Vertex 4 Xcoordinate
    2471.8660000003874,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3006.1149999999907,       !- Vertex 1 Xcoordinate
    2471.8660000003874,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3006.1149999999907,       !- Vertex 2 Xcoordinate
    2471.8660000003874,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3018.878000000026,        !- Vertex 3 Xcoordinate
    2479.029000000097,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3018.878000000026,        !- Vertex 4 Xcoordinate
    2479.029000000097,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 5 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3018.878000000026,        !- Vertex 2 Xcoordinate
    2479.029000000097,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3006.1149999999907,       !- Vertex 3 Xcoordinate
    2471.8660000003874,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3002.3250000000116,       !- Vertex 4 Xcoordinate
    2478.622999999672,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_2_a4 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3018.878000000026,        !- Vertex 1 Xcoordinate
    2479.029000000097,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    3006.1149999999907,       !- Vertex 4 Xcoordinate
    2471.8660000003874,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.8040000000037,       !- Vertex 1 Xcoordinate
    2471.1299999998882,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3014.67300000001,         !- Vertex 3 Xcoordinate
    2476.6689999997616,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3014.67300000001,         !- Vertex 4 Xcoordinate
    2476.6689999997616,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3014.67300000001,         !- Vertex 2 Xcoordinate
    2476.6689999997616,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3014.67300000001,         !- Vertex 1 Xcoordinate
    2476.6689999997616,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.8040000000037,       !- Vertex 1 Xcoordinate
    2471.1299999998882,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3014.67300000001,         !- Vertex 3 Xcoordinate
    2476.6689999997616,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3014.67300000001,         !- Vertex 4 Xcoordinate
    2476.6689999997616,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3014.67300000001,         !- Vertex 2 Xcoordinate
    2476.6689999997616,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3014.67300000001,         !- Vertex 1 Xcoordinate
    2476.6689999997616,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.8040000000037,       !- Vertex 1 Xcoordinate
    2471.1299999998882,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3014.67300000001,         !- Vertex 3 Xcoordinate
    2476.6689999997616,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3014.67300000001,         !- Vertex 4 Xcoordinate
    2476.6689999997616,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3014.67300000001,         !- Vertex 2 Xcoordinate
    2476.6689999997616,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3014.67300000001,         !- Vertex 1 Xcoordinate
    2476.6689999997616,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a0 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3004.8040000000037,       !- Vertex 1 Xcoordinate
    2471.1299999998882,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3004.8040000000037,       !- Vertex 2 Xcoordinate
    2471.1299999998882,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3014.67300000001,         !- Vertex 3 Xcoordinate
    2476.6689999997616,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3014.67300000001,         !- Vertex 4 Xcoordinate
    2476.6689999997616,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3010.476000000024,        !- Vertex 1 Xcoordinate
    2484.154000000097,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3014.67300000001,         !- Vertex 2 Xcoordinate
    2476.6689999997616,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3004.8040000000037,       !- Vertex 3 Xcoordinate
    2471.1299999998882,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3000.603999999992,        !- Vertex 4 Xcoordinate
    2478.618999999948,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a0 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3014.67300000001,         !- Vertex 1 Xcoordinate
    2476.6689999997616,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3010.476000000024,        !- Vertex 2 Xcoordinate
    2484.154000000097,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3000.603999999992,        !- Vertex 3 Xcoordinate
    2478.618999999948,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3004.8040000000037,       !- Vertex 4 Xcoordinate
    2471.1299999998882,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.3250000000116,       !- Vertex 1 Xcoordinate
    2478.622999999672,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3002.3250000000116,       !- Vertex 2 Xcoordinate
    2478.622999999672,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3015.092000000004,        !- Vertex 3 Xcoordinate
    2485.7819999996573,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3015.092000000004,        !- Vertex 4 Xcoordinate
    2485.7819999996573,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    2995.5800000000163,       !- Vertex 3 Xcoordinate
    2490.652999999933,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    2995.5800000000163,       !- Vertex 5 Xcoordinate
    2490.652999999933,        !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    3002.3250000000116,       !- Vertex 6 Xcoordinate
    2478.622999999672,        !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.3250000000116,       !- Vertex 1 Xcoordinate
    2478.622999999672,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3002.3250000000116,       !- Vertex 2 Xcoordinate
    2478.622999999672,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3015.092000000004,        !- Vertex 3 Xcoordinate
    2485.7819999996573,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    3015.092000000004,        !- Vertex 4 Xcoordinate
    2485.7819999996573,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    2995.5800000000163,       !- Vertex 3 Xcoordinate
    2490.652999999933,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F5_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    2995.5800000000163,       !- Vertex 5 Xcoordinate
    2490.652999999933,        !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    3002.3250000000116,       !- Vertex 6 Xcoordinate
    2478.622999999672,        !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.3250000000116,       !- Vertex 1 Xcoordinate
    2478.622999999672,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3002.3250000000116,       !- Vertex 2 Xcoordinate
    2478.622999999672,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3015.092000000004,        !- Vertex 3 Xcoordinate
    2485.7819999996573,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    3015.092000000004,        !- Vertex 4 Xcoordinate
    2485.7819999996573,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    2995.5800000000163,       !- Vertex 3 Xcoordinate
    2490.652999999933,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F6_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    2995.5800000000163,       !- Vertex 5 Xcoordinate
    2490.652999999933,        !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    3002.3250000000116,       !- Vertex 6 Xcoordinate
    2478.622999999672,        !- Vertex 6 Ycoordinate
    21;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.3250000000116,       !- Vertex 1 Xcoordinate
    2478.622999999672,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3002.3250000000116,       !- Vertex 2 Xcoordinate
    2478.622999999672,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3015.092000000004,        !- Vertex 3 Xcoordinate
    2485.7819999996573,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    3015.092000000004,        !- Vertex 4 Xcoordinate
    2485.7819999996573,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    2995.5800000000163,       !- Vertex 3 Xcoordinate
    2490.652999999933,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    21;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F7_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    2995.5800000000163,       !- Vertex 5 Xcoordinate
    2490.652999999933,        !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    3002.3250000000116,       !- Vertex 6 Xcoordinate
    2478.622999999672,        !- Vertex 6 Ycoordinate
    24;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 4 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.3250000000116,       !- Vertex 1 Xcoordinate
    2478.622999999672,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3002.3250000000116,       !- Vertex 2 Xcoordinate
    2478.622999999672,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3015.092000000004,        !- Vertex 3 Xcoordinate
    2485.7819999996573,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    3015.092000000004,        !- Vertex 4 Xcoordinate
    2485.7819999996573,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    2995.5800000000163,       !- Vertex 3 Xcoordinate
    2490.652999999933,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    24;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F8_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    2995.5800000000163,       !- Vertex 5 Xcoordinate
    2490.652999999933,        !- Vertex 5 Ycoordinate
    27,                       !- Vertex 5 Zcoordinate
    3002.3250000000116,       !- Vertex 6 Xcoordinate
    2478.622999999672,        !- Vertex 6 Ycoordinate
    27;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3002.7820000000065,       !- Vertex 4 Xcoordinate
    2485.400999999605,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_2_a4 Storey 5 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.3250000000116,       !- Vertex 1 Xcoordinate
    2478.622999999672,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3002.3250000000116,       !- Vertex 2 Xcoordinate
    2478.622999999672,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3015.092000000004,        !- Vertex 3 Xcoordinate
    2485.7819999996573,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    3015.092000000004,        !- Vertex 4 Xcoordinate
    2485.7819999996573,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2998.8190000000177,       !- Vertex 1 Xcoordinate
    2492.4689999995753,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    2998.8190000000177,       !- Vertex 2 Xcoordinate
    2492.4689999995753,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    2995.5800000000163,       !- Vertex 3 Xcoordinate
    2490.652999999933,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3002.7820000000065,       !- Vertex 1 Xcoordinate
    2485.400999999605,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3002.7820000000065,       !- Vertex 2 Xcoordinate
    2485.400999999605,        !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    2998.8190000000177,       !- Vertex 3 Xcoordinate
    2492.4689999995753,       !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_3_a4 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3012.3099999999977,       !- Vertex 1 Xcoordinate
    2490.742999999784,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    3015.092000000004,        !- Vertex 2 Xcoordinate
    2485.7819999996573,       !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    3002.3250000000116,       !- Vertex 3 Xcoordinate
    2478.622999999672,        !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    2995.5800000000163,       !- Vertex 4 Xcoordinate
    2490.652999999933,        !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    2998.8190000000177,       !- Vertex 5 Xcoordinate
    2492.4689999995753,       !- Vertex 5 Ycoordinate
    27,                       !- Vertex 5 Zcoordinate
    3002.7820000000065,       !- Vertex 6 Xcoordinate
    2485.400999999605,        !- Vertex 6 Ycoordinate
    27;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_3_a4 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    df31483978baed08_F9_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3015.092000000004,        !- Vertex 1 Xcoordinate
    2485.7819999996573,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    3012.3099999999977,       !- Vertex 2 Xcoordinate
    2490.742999999784,        !- Vertex 2 Ycoordinate
    30,                       !- Vertex 2 Zcoordinate
    3002.7820000000065,       !- Vertex 3 Xcoordinate
    2485.400999999605,        !- Vertex 3 Ycoordinate
    30,                       !- Vertex 3 Zcoordinate
    2998.8190000000177,       !- Vertex 4 Xcoordinate
    2492.4689999995753,       !- Vertex 4 Ycoordinate
    30,                       !- Vertex 4 Zcoordinate
    2995.5800000000163,       !- Vertex 5 Xcoordinate
    2490.652999999933,        !- Vertex 5 Ycoordinate
    30,                       !- Vertex 5 Zcoordinate
    3002.3250000000116,       !- Vertex 6 Xcoordinate
    2478.622999999672,        !- Vertex 6 Ycoordinate
    30;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_5_a0 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3011.6479999999865,       !- Vertex 1 Xcoordinate
    2482.063000000082,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3011.6479999999865,       !- Vertex 2 Xcoordinate
    2482.063000000082,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3023.341000000015,        !- Vertex 3 Xcoordinate
    2488.618999999948,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3023.341000000015,        !- Vertex 4 Xcoordinate
    2488.618999999948,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3019.7970000000205,       !- Vertex 1 Xcoordinate
    2494.9409999996424,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3019.7970000000205,       !- Vertex 2 Xcoordinate
    2494.9409999996424,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3008.103999999992,        !- Vertex 3 Xcoordinate
    2488.3849999997765,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3008.103999999992,        !- Vertex 4 Xcoordinate
    2488.3849999997765,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3019.7970000000205,       !- Vertex 1 Xcoordinate
    2494.9409999996424,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3023.341000000015,        !- Vertex 2 Xcoordinate
    2488.618999999948,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3011.6479999999865,       !- Vertex 3 Xcoordinate
    2482.063000000082,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3008.103999999992,        !- Vertex 4 Xcoordinate
    2488.3849999997765,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_4_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3023.341000000015,        !- Vertex 1 Xcoordinate
    2488.618999999948,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3019.7970000000205,       !- Vertex 2 Xcoordinate
    2494.9409999996424,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3008.103999999992,        !- Vertex 3 Xcoordinate
    2488.3849999997765,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3011.6479999999865,       !- Vertex 4 Xcoordinate
    2482.063000000082,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_5_a0 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3011.6479999999865,       !- Vertex 1 Xcoordinate
    2482.063000000082,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3011.6479999999865,       !- Vertex 2 Xcoordinate
    2482.063000000082,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3023.341000000015,        !- Vertex 3 Xcoordinate
    2488.618999999948,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3023.341000000015,        !- Vertex 4 Xcoordinate
    2488.618999999948,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3019.7970000000205,       !- Vertex 1 Xcoordinate
    2494.9409999996424,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3019.7970000000205,       !- Vertex 2 Xcoordinate
    2494.9409999996424,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3008.103999999992,        !- Vertex 3 Xcoordinate
    2488.3849999997765,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3008.103999999992,        !- Vertex 4 Xcoordinate
    2488.3849999997765,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_4_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3019.7970000000205,       !- Vertex 1 Xcoordinate
    2494.9409999996424,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3023.341000000015,        !- Vertex 2 Xcoordinate
    2488.618999999948,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3011.6479999999865,       !- Vertex 3 Xcoordinate
    2482.063000000082,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3008.103999999992,        !- Vertex 4 Xcoordinate
    2488.3849999997765,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_4_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3023.341000000015,        !- Vertex 1 Xcoordinate
    2488.618999999948,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3019.7970000000205,       !- Vertex 2 Xcoordinate
    2494.9409999996424,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3008.103999999992,        !- Vertex 3 Xcoordinate
    2488.3849999997765,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3011.6479999999865,       !- Vertex 4 Xcoordinate
    2482.063000000082,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_5_a0 Storey 2 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3011.6479999999865,       !- Vertex 1 Xcoordinate
    2482.063000000082,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3011.6479999999865,       !- Vertex 2 Xcoordinate
    2482.063000000082,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3023.341000000015,        !- Vertex 3 Xcoordinate
    2488.618999999948,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3023.341000000015,        !- Vertex 4 Xcoordinate
    2488.618999999948,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3019.7970000000205,       !- Vertex 1 Xcoordinate
    2494.9409999996424,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3019.7970000000205,       !- Vertex 2 Xcoordinate
    2494.9409999996424,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3008.103999999992,        !- Vertex 3 Xcoordinate
    2488.3849999997765,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3008.103999999992,        !- Vertex 4 Xcoordinate
    2488.3849999997765,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_4_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3019.7970000000205,       !- Vertex 1 Xcoordinate
    2494.9409999996424,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3023.341000000015,        !- Vertex 2 Xcoordinate
    2488.618999999948,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3011.6479999999865,       !- Vertex 3 Xcoordinate
    2482.063000000082,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3008.103999999992,        !- Vertex 4 Xcoordinate
    2488.3849999997765,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    df31483978baed08_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block df31483978baed08_4_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3023.341000000015,        !- Vertex 1 Xcoordinate
    2488.618999999948,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    3019.7970000000205,       !- Vertex 2 Xcoordinate
    2494.9409999996424,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3008.103999999992,        !- Vertex 3 Xcoordinate
    2488.3849999997765,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3011.6479999999865,       !- Vertex 4 Xcoordinate
    2482.063000000082,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block df31483978baed08_5_a0 Storey 3 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3011.6479999999865,       !- Vertex 1 Xcoordinate
    2482.063000000082,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    3011.6479999999865,       !- Vertex 2 Xcoordinate
    2482.063000000082,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    3023.341000000015,        !- Vertex 3 Xcoordinate
    2488.618999999948,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    3023.341000000015,        !- Vertex 4 Xcoordinate
    2488.618999999948,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block df31483978baed08_4_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    df31483978baed08_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
