!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Lyon-Bron,                !- Name
    45.75,                    !- Latitude
    5,                        !- Longitude
    1,                        !- Time Zone
    198;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F6_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F6_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F7_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F7_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F7_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F7_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F7_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F7_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F8_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F8_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F8_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F8_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_91855f256efe1dbd_F8_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/91855f256efe1dbd/91855f256efe1dbd_F8_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.7764936135936589,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.4868932610609646,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    4.215974e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    91855f256efe1dbd_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.29150390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.29150390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.311279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.311279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.311279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.311279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.311279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F7_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.311279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F8_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.311279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.303955078125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.303955078125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.302490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.302490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.302490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.302490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.302490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F7_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.302490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F8_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.302490234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.287841796875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.287841796875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    228.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    228.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    228.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    228.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F6_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    228.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F7_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    228.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F8_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    228.5654296875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.299560546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    91855f256efe1dbd_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    114.299560546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.737,               !- Vertex 1 Xcoordinate
    5070172.166,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.737,               !- Vertex 2 Xcoordinate
    5070172.166,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.838,               !- Vertex 3 Xcoordinate
    5070173.188,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.838,               !- Vertex 4 Xcoordinate
    5070173.188,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.838,               !- Vertex 2 Xcoordinate
    5070173.188,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642456.837,               !- Vertex 3 Xcoordinate
    5070165.6,                !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642456.837,               !- Vertex 4 Xcoordinate
    5070165.6,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    642461.838,               !- Vertex 2 Xcoordinate
    5070173.188,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642456.837,               !- Vertex 4 Xcoordinate
    5070165.6,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642456.837,               !- Vertex 3 Xcoordinate
    5070165.6,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.737,               !- Vertex 1 Xcoordinate
    5070172.166,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.737,               !- Vertex 2 Xcoordinate
    5070172.166,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.838,               !- Vertex 3 Xcoordinate
    5070173.188,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.838,               !- Vertex 4 Xcoordinate
    5070173.188,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.838,               !- Vertex 2 Xcoordinate
    5070173.188,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642456.837,               !- Vertex 3 Xcoordinate
    5070165.6,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642456.837,               !- Vertex 4 Xcoordinate
    5070165.6,                !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.838,               !- Vertex 2 Xcoordinate
    5070173.188,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642456.837,               !- Vertex 4 Xcoordinate
    5070165.6,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642462.025,               !- Vertex 3 Xcoordinate
    5070166.471,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642462.025,               !- Vertex 4 Xcoordinate
    5070166.471,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.838,               !- Vertex 2 Xcoordinate
    5070173.188,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.754,               !- Vertex 1 Xcoordinate
    5070178.032,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642454.754,               !- Vertex 2 Xcoordinate
    5070178.032,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.838,               !- Vertex 3 Xcoordinate
    5070173.188,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.838,               !- Vertex 4 Xcoordinate
    5070173.188,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    642454.754,               !- Vertex 6 Xcoordinate
    5070178.032,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    642455.737,               !- Vertex 7 Xcoordinate
    5070172.166,              !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.838,               !- Vertex 4 Xcoordinate
    5070173.188,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    642455.737,               !- Vertex 5 Xcoordinate
    5070172.166,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    642454.754,               !- Vertex 6 Xcoordinate
    5070178.032,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.838,               !- Vertex 2 Xcoordinate
    5070173.188,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.754,               !- Vertex 1 Xcoordinate
    5070178.032,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642454.754,               !- Vertex 2 Xcoordinate
    5070178.032,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.838,               !- Vertex 3 Xcoordinate
    5070173.188,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.838,               !- Vertex 4 Xcoordinate
    5070173.188,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    642454.754,               !- Vertex 6 Xcoordinate
    5070178.032,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    642455.737,               !- Vertex 7 Xcoordinate
    5070172.166,              !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    642455.749,               !- Vertex 7 Xcoordinate
    5070172.164,              !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    642455.749,               !- Vertex 7 Xcoordinate
    5070172.164,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    15;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    642455.749,               !- Vertex 7 Xcoordinate
    5070172.164,              !- Vertex 7 Ycoordinate
    15;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    18;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 4 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    642455.749,               !- Vertex 7 Xcoordinate
    5070172.164,              !- Vertex 7 Ycoordinate
    18;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    21;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 5 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    642455.749,               !- Vertex 7 Xcoordinate
    5070172.164,              !- Vertex 7 Ycoordinate
    21;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    24,                       !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    24;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 6 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642461.844,               !- Vertex 2 Xcoordinate
    5070172.978,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.228,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.228,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.228,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642461.228,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.628,               !- Vertex 3 Xcoordinate
    5070178.879,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642461.628,               !- Vertex 2 Xcoordinate
    5070178.879,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.728,               !- Vertex 4 Xcoordinate
    5070174.976,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.728,               !- Vertex 1 Xcoordinate
    5070174.976,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.827,               !- Vertex 4 Xcoordinate
    5070173.576,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.827,               !- Vertex 1 Xcoordinate
    5070173.576,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.844,               !- Vertex 3 Xcoordinate
    5070172.978,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.844,               !- Vertex 1 Xcoordinate
    5070172.978,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    24,                       !- Vertex 6 Zcoordinate
    642455.749,               !- Vertex 7 Xcoordinate
    5070172.164,              !- Vertex 7 Ycoordinate
    24;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    642461.844,               !- Vertex 4 Xcoordinate
    5070172.978,              !- Vertex 4 Ycoordinate
    27,                       !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    27,                       !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    27,                       !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    27;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.837,               !- Vertex 1 Xcoordinate
    5070165.6,                !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642456.837,               !- Vertex 2 Xcoordinate
    5070165.6,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.89,                !- Vertex 1 Xcoordinate
    5070170.765,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642449.89,                !- Vertex 2 Xcoordinate
    5070170.765,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642455.806,               !- Vertex 3 Xcoordinate
    5070171.756,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642455.806,               !- Vertex 4 Xcoordinate
    5070171.756,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.837,               !- Vertex 1 Xcoordinate
    5070165.6,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    642455.806,               !- Vertex 2 Xcoordinate
    5070171.756,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.806,               !- Vertex 1 Xcoordinate
    5070171.756,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642456.837,               !- Vertex 2 Xcoordinate
    5070165.6,                !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.837,               !- Vertex 1 Xcoordinate
    5070165.6,                !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642456.837,               !- Vertex 2 Xcoordinate
    5070165.6,                !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.89,                !- Vertex 1 Xcoordinate
    5070170.765,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642449.89,                !- Vertex 2 Xcoordinate
    5070170.765,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642455.806,               !- Vertex 3 Xcoordinate
    5070171.756,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642455.806,               !- Vertex 4 Xcoordinate
    5070171.756,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.837,               !- Vertex 1 Xcoordinate
    5070165.6,                !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.806,               !- Vertex 2 Xcoordinate
    5070171.756,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642454.961,               !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642454.961,               !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642454.961,               !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642454.961,               !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642454.961,               !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642454.961,               !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642454.961,               !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642454.961,               !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 3 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 4 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642454.961,               !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642454.961,               !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 4 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 3 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 4 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 5 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642454.961,               !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642454.961,               !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 5 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 4 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 5 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 6 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642450.717,               !- Vertex 1 Xcoordinate
    5070164.572,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642450.717,               !- Vertex 2 Xcoordinate
    5070164.572,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642454.961,               !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642454.961,               !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 6 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 5 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    27,                       !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    27,                       !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.806,               !- Vertex 1 Xcoordinate
    5070171.756,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.806,               !- Vertex 2 Xcoordinate
    5070171.756,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.89,                !- Vertex 1 Xcoordinate
    5070170.765,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642449.89,                !- Vertex 2 Xcoordinate
    5070170.765,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642454.754,               !- Vertex 3 Xcoordinate
    5070178.032,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642454.754,               !- Vertex 4 Xcoordinate
    5070178.032,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.806,               !- Vertex 1 Xcoordinate
    5070171.756,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    642454.754,               !- Vertex 2 Xcoordinate
    5070178.032,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.754,               !- Vertex 1 Xcoordinate
    5070178.032,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.806,               !- Vertex 2 Xcoordinate
    5070171.756,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.806,               !- Vertex 1 Xcoordinate
    5070171.756,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.806,               !- Vertex 2 Xcoordinate
    5070171.756,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.89,                !- Vertex 1 Xcoordinate
    5070170.765,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642449.89,                !- Vertex 2 Xcoordinate
    5070170.765,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642449.019,               !- Vertex 1 Xcoordinate
    5070177.282,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642449.019,               !- Vertex 2 Xcoordinate
    5070177.282,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642454.754,               !- Vertex 3 Xcoordinate
    5070178.032,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642454.754,               !- Vertex 4 Xcoordinate
    5070178.032,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.806,               !- Vertex 1 Xcoordinate
    5070171.756,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642454.754,               !- Vertex 2 Xcoordinate
    5070178.032,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642449.019,               !- Vertex 3 Xcoordinate
    5070177.282,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.837,               !- Vertex 1 Xcoordinate
    5070165.6,                !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642456.837,               !- Vertex 2 Xcoordinate
    5070165.6,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642455.8056957164,        !- Vertex 3 Xcoordinate
    5070171.755949023,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642455.8056957164,        !- Vertex 4 Xcoordinate
    5070171.755949023,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.8056957164,        !- Vertex 1 Xcoordinate
    5070171.755949023,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.8056957164,        !- Vertex 2 Xcoordinate
    5070171.755949023,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642456.837,               !- Vertex 3 Xcoordinate
    5070165.6,                !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642456.837,               !- Vertex 4 Xcoordinate
    5070165.6,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.837,               !- Vertex 1 Xcoordinate
    5070165.6,                !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642456.837,               !- Vertex 2 Xcoordinate
    5070165.6,                !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642455.8056957164,        !- Vertex 3 Xcoordinate
    5070171.755949023,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642455.8056957164,        !- Vertex 4 Xcoordinate
    5070171.755949023,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.8056957164,        !- Vertex 1 Xcoordinate
    5070171.755949023,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.8056957164,        !- Vertex 2 Xcoordinate
    5070171.755949023,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642456.837,               !- Vertex 3 Xcoordinate
    5070165.6,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642456.837,               !- Vertex 4 Xcoordinate
    5070165.6,                !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.8438469291,        !- Vertex 1 Xcoordinate
    5070172.977979558,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642462.025,               !- Vertex 2 Xcoordinate
    5070166.471,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642456.837,               !- Vertex 3 Xcoordinate
    5070165.6,                !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642455.7947706417,        !- Vertex 4 Xcoordinate
    5070171.821161788,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    642455.749,               !- Vertex 5 Xcoordinate
    5070172.164,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 1 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642462.025,               !- Vertex 1 Xcoordinate
    5070166.471,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.8438469291,        !- Vertex 2 Xcoordinate
    5070172.977979558,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642455.7947706417,        !- Vertex 4 Xcoordinate
    5070171.821161788,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    642456.837,               !- Vertex 5 Xcoordinate
    5070165.6,                !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 4 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 4 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 4 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 4 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 5 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 5 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 5 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 5 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 6 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 6 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.63,                !- Vertex 1 Xcoordinate
    5070165.565,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642456.63,                !- Vertex 2 Xcoordinate
    5070165.565,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642455.749,               !- Vertex 3 Xcoordinate
    5070172.164,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642455.749,               !- Vertex 4 Xcoordinate
    5070172.164,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 6 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 6 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.749,               !- Vertex 1 Xcoordinate
    5070172.164,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642455.749,               !- Vertex 2 Xcoordinate
    5070172.164,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642456.63,                !- Vertex 3 Xcoordinate
    5070165.565,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642456.63,                !- Vertex 4 Xcoordinate
    5070165.565,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.737,               !- Vertex 1 Xcoordinate
    5070172.166,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.737,               !- Vertex 2 Xcoordinate
    5070172.166,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642454.754,               !- Vertex 3 Xcoordinate
    5070178.032,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642454.754,               !- Vertex 4 Xcoordinate
    5070178.032,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.754,               !- Vertex 1 Xcoordinate
    5070178.032,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642454.754,               !- Vertex 2 Xcoordinate
    5070178.032,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.737,               !- Vertex 1 Xcoordinate
    5070172.166,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.737,               !- Vertex 2 Xcoordinate
    5070172.166,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642454.754,               !- Vertex 3 Xcoordinate
    5070178.032,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642454.754,               !- Vertex 4 Xcoordinate
    5070178.032,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.754,               !- Vertex 1 Xcoordinate
    5070178.032,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642454.754,               !- Vertex 2 Xcoordinate
    5070178.032,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.628,               !- Vertex 1 Xcoordinate
    5070178.879,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.728,               !- Vertex 2 Xcoordinate
    5070174.976,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.827,               !- Vertex 3 Xcoordinate
    5070173.576,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.838,               !- Vertex 4 Xcoordinate
    5070173.188,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    642455.7484756914,        !- Vertex 5 Xcoordinate
    5070172.167922334,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    642461.228,               !- Vertex 7 Xcoordinate
    5070178.879,              !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 1 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.827,               !- Vertex 2 Xcoordinate
    5070173.576,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642461.728,               !- Vertex 3 Xcoordinate
    5070174.976,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642461.628,               !- Vertex 4 Xcoordinate
    5070178.879,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    642461.228,               !- Vertex 5 Xcoordinate
    5070178.879,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    642454.961,               !- Vertex 6 Xcoordinate
    5070178.059,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    642455.7484756914,        !- Vertex 7 Xcoordinate
    5070172.167922334,        !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 1 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.8030467945,        !- Vertex 1 Xcoordinate
    5070171.755505303,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642456.6299700269,        !- Vertex 2 Xcoordinate
    5070165.5652243765,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642450.717,               !- Vertex 3 Xcoordinate
    5070164.572,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 1 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.6299700269,        !- Vertex 1 Xcoordinate
    5070165.5652243765,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.8030467945,        !- Vertex 2 Xcoordinate
    5070171.755505303,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642449.89,                !- Vertex 3 Xcoordinate
    5070170.765,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642450.717,               !- Vertex 4 Xcoordinate
    5070164.572,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7489999939,        !- Vertex 1 Xcoordinate
    5070172.164000045,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642455.7489999939,        !- Vertex 2 Xcoordinate
    5070172.164000045,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642454.9609999999,        !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642454.9609999999,        !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.9609999999,        !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    642454.9609999999,        !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.7489999939,        !- Vertex 3 Xcoordinate
    5070172.164000045,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642455.7489999939,        !- Vertex 4 Xcoordinate
    5070172.164000045,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7489999939,        !- Vertex 1 Xcoordinate
    5070172.164000045,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642455.7489999939,        !- Vertex 2 Xcoordinate
    5070172.164000045,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642454.9609999999,        !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642454.9609999999,        !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.9609999999,        !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    642454.9609999999,        !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    642455.7489999939,        !- Vertex 3 Xcoordinate
    5070172.164000045,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    642455.7489999939,        !- Vertex 4 Xcoordinate
    5070172.164000045,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7489999939,        !- Vertex 1 Xcoordinate
    5070172.164000045,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642455.7489999939,        !- Vertex 2 Xcoordinate
    5070172.164000045,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642454.9609999999,        !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642454.9609999999,        !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.9609999999,        !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    642454.9609999999,        !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    642455.7489999939,        !- Vertex 3 Xcoordinate
    5070172.164000045,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    642455.7489999939,        !- Vertex 4 Xcoordinate
    5070172.164000045,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 3 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7489999939,        !- Vertex 1 Xcoordinate
    5070172.164000045,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642455.7489999939,        !- Vertex 2 Xcoordinate
    5070172.164000045,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642454.9609999999,        !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642454.9609999999,        !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 3 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.9609999999,        !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    642454.9609999999,        !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    642455.7489999939,        !- Vertex 3 Xcoordinate
    5070172.164000045,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    642455.7489999939,        !- Vertex 4 Xcoordinate
    5070172.164000045,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 4 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7489999939,        !- Vertex 1 Xcoordinate
    5070172.164000045,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642455.7489999939,        !- Vertex 2 Xcoordinate
    5070172.164000045,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642454.9609999999,        !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642454.9609999999,        !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 4 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 4 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.9609999999,        !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    642454.9609999999,        !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    642455.7489999939,        !- Vertex 3 Xcoordinate
    5070172.164000045,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    642455.7489999939,        !- Vertex 4 Xcoordinate
    5070172.164000045,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 5 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7489999939,        !- Vertex 1 Xcoordinate
    5070172.164000045,        !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642455.7489999939,        !- Vertex 2 Xcoordinate
    5070172.164000045,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642454.9609999999,        !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642454.9609999999,        !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 5 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 5 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.9609999999,        !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    642454.9609999999,        !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    642455.7489999939,        !- Vertex 3 Xcoordinate
    5070172.164000045,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    642455.7489999939,        !- Vertex 4 Xcoordinate
    5070172.164000045,        !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 6 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7489999939,        !- Vertex 1 Xcoordinate
    5070172.164000045,        !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642455.7489999939,        !- Vertex 2 Xcoordinate
    5070172.164000045,        !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642454.9609999999,        !- Vertex 3 Xcoordinate
    5070178.059,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642454.9609999999,        !- Vertex 4 Xcoordinate
    5070178.059,              !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 6 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 6 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.9609999999,        !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    27,                       !- Vertex 1 Zcoordinate
    642454.9609999999,        !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    642455.7489999939,        !- Vertex 3 Xcoordinate
    5070172.164000045,        !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    642455.7489999939,        !- Vertex 4 Xcoordinate
    5070172.164000045,        !- Vertex 4 Ycoordinate
    27;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 1 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.7540111798,        !- Vertex 1 Xcoordinate
    5070178.031933303,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.7911315322,        !- Vertex 2 Xcoordinate
    5070171.844702,           !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.8030467945,        !- Vertex 3 Xcoordinate
    5070171.755505303,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642449.89,                !- Vertex 4 Xcoordinate
    5070170.765,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    642449.019,               !- Vertex 5 Xcoordinate
    5070177.282,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 1 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.8030467945,        !- Vertex 1 Xcoordinate
    5070171.755505303,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.7911315322,        !- Vertex 2 Xcoordinate
    5070171.844702,           !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642454.7540111798,        !- Vertex 3 Xcoordinate
    5070178.031933303,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642449.019,               !- Vertex 4 Xcoordinate
    5070177.282,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    642449.89,                !- Vertex 5 Xcoordinate
    5070170.765,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.8056957164,        !- Vertex 1 Xcoordinate
    5070171.755949023,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.8056957164,        !- Vertex 2 Xcoordinate
    5070171.755949023,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.737,               !- Vertex 1 Xcoordinate
    5070172.166,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    642455.737,               !- Vertex 2 Xcoordinate
    5070172.166,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642455.8056957164,        !- Vertex 3 Xcoordinate
    5070171.755949023,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642455.8056957164,        !- Vertex 4 Xcoordinate
    5070171.755949023,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_3 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.8056957164,        !- Vertex 1 Xcoordinate
    5070171.755949023,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.8056957164,        !- Vertex 2 Xcoordinate
    5070171.755949023,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642455.737,               !- Vertex 3 Xcoordinate
    5070172.166,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_3 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.737,               !- Vertex 1 Xcoordinate
    5070172.166,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.737,               !- Vertex 2 Xcoordinate
    5070172.166,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    642455.8056957164,        !- Vertex 3 Xcoordinate
    5070171.755949023,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    642455.8056957164,        !- Vertex 4 Xcoordinate
    5070171.755949023,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a2 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.8438469263,        !- Vertex 2 Xcoordinate
    5070172.977979657,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.7484756948,        !- Vertex 3 Xcoordinate
    5070172.167922334,        !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a0 Storey 1 Roof 0001_K1_K1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.838,               !- Vertex 1 Xcoordinate
    5070173.188,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.7484756948,        !- Vertex 2 Xcoordinate
    5070172.167922334,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.7947706417,        !- Vertex 3 Xcoordinate
    5070171.821161788,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642455.737,               !- Vertex 4 Xcoordinate
    5070172.166,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a2 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a0 Storey 1 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642461.8438469263,        !- Vertex 1 Xcoordinate
    5070172.977979657,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642461.838,               !- Vertex 2 Xcoordinate
    5070173.188,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.7484756948,        !- Vertex 3 Xcoordinate
    5070172.167922334,        !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_0_a2 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a0 Storey 1 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642456.837,               !- Vertex 1 Xcoordinate
    5070165.6,                !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.80720917,          !- Vertex 2 Xcoordinate
    5070171.7469150815,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642456.6299700442,        !- Vertex 3 Xcoordinate
    5070165.565224379,        !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a0 Storey 1 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_0_a2 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.80720917,          !- Vertex 1 Xcoordinate
    5070171.7469150815,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642456.837,               !- Vertex 2 Xcoordinate
    5070165.6,                !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642456.6299700442,        !- Vertex 3 Xcoordinate
    5070165.565224379,        !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_1_a0 Storey 1 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_2_a2 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642454.961,               !- Vertex 1 Xcoordinate
    5070178.059,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642455.7479658372,        !- Vertex 2 Xcoordinate
    5070172.167836926,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642455.7372671945,        !- Vertex 3 Xcoordinate
    5070172.166044759,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642454.7540111798,        !- Vertex 4 Xcoordinate
    5070178.031933303,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 91855f256efe1dbd_2_a2 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 91855f256efe1dbd_1_a0 Storey 1 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    642455.7479658372,        !- Vertex 1 Xcoordinate
    5070172.167836926,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    642454.961,               !- Vertex 2 Xcoordinate
    5070178.059,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    642454.7540111798,        !- Vertex 3 Xcoordinate
    5070178.031933303,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    642455.7372671945,        !- Vertex 4 Xcoordinate
    5070172.166044759,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

INTERNALMASS,
    91855f256efe1dbd_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.09701949916221;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10108900289387;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.095966498353086;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.09979650148464;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.09701949916221;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10108900289387;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.095966498353086;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.09979650148464;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10364500137269;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.100499000214924;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    76.18825249849422;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10364500137269;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.100499000214924;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    76.18825249849422;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10364500137269;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.100499000214924;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    76.18825249849422;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10364500137269;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.100499000214924;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F5_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F5_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    76.18825249849422;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F6_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10364500137269;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F6_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.100499000214924;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F6_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F6_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    76.18825249849422;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F7_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10364500137269;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F7_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.100499000214924;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F7_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F7_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    76.18825249849422;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F8_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F8_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.10364500137269;        !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F8_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F8_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    38.100499000214924;       !- Surface Area

INTERNALMASS,
    91855f256efe1dbd_F8_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    91855f256efe1dbd_F8_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    76.18825249849422;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880362_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642453.1095078677,        !- Vertex 1 Xcoordinate
    5070135.451116936,        !- Vertex 1 Ycoordinate
    19.4,                     !- Vertex 1 Zcoordinate
    642453.1095078677,        !- Vertex 2 Xcoordinate
    5070135.451116936,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642435.3963673121,        !- Vertex 3 Xcoordinate
    5070132.253932801,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642435.3963673121,        !- Vertex 4 Xcoordinate
    5070132.253932801,        !- Vertex 4 Ycoordinate
    19.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880362_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642435.3963673121,        !- Vertex 1 Xcoordinate
    5070132.253932801,        !- Vertex 1 Ycoordinate
    19.4,                     !- Vertex 1 Zcoordinate
    642435.3963673121,        !- Vertex 2 Xcoordinate
    5070132.253932801,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642433.4718190772,        !- Vertex 3 Xcoordinate
    5070142.917477041,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642433.4718190772,        !- Vertex 4 Xcoordinate
    5070142.917477041,        !- Vertex 4 Ycoordinate
    19.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880362_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642433.4718190772,        !- Vertex 1 Xcoordinate
    5070142.917477041,        !- Vertex 1 Ycoordinate
    19.4,                     !- Vertex 1 Zcoordinate
    642433.4718190772,        !- Vertex 2 Xcoordinate
    5070142.917477041,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642451.1849596323,        !- Vertex 3 Xcoordinate
    5070146.114661179,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642451.1849596323,        !- Vertex 4 Xcoordinate
    5070146.114661179,        !- Vertex 4 Ycoordinate
    19.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880362_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642451.1849596323,        !- Vertex 1 Xcoordinate
    5070146.114661179,        !- Vertex 1 Ycoordinate
    19.4,                     !- Vertex 1 Zcoordinate
    642451.1849596323,        !- Vertex 2 Xcoordinate
    5070146.114661179,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642453.1095078677,        !- Vertex 3 Xcoordinate
    5070135.451116936,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642453.1095078677,        !- Vertex 4 Xcoordinate
    5070135.451116936,        !- Vertex 4 Ycoordinate
    19.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880358_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642467.8369567952,        !- Vertex 1 Xcoordinate
    5070156.514622731,        !- Vertex 1 Ycoordinate
    29.7,                     !- Vertex 1 Zcoordinate
    642467.8369567952,        !- Vertex 2 Xcoordinate
    5070156.514622731,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642470.5564416171,        !- Vertex 3 Xcoordinate
    5070142.789587026,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642470.5564416171,        !- Vertex 4 Xcoordinate
    5070142.789587026,        !- Vertex 4 Ycoordinate
    29.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880358_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642470.5564416171,        !- Vertex 1 Xcoordinate
    5070142.789587026,        !- Vertex 1 Ycoordinate
    29.7,                     !- Vertex 1 Zcoordinate
    642470.5564416171,        !- Vertex 2 Xcoordinate
    5070142.789587026,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642451.631558297,         !- Vertex 3 Xcoordinate
    5070139.039802027,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642451.631558297,         !- Vertex 4 Xcoordinate
    5070139.039802027,        !- Vertex 4 Ycoordinate
    29.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880358_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642451.631558297,         !- Vertex 1 Xcoordinate
    5070139.039802027,        !- Vertex 1 Ycoordinate
    29.7,                     !- Vertex 1 Zcoordinate
    642451.631558297,         !- Vertex 2 Xcoordinate
    5070139.039802027,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642448.9117484902,        !- Vertex 3 Xcoordinate
    5070152.764669169,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642448.9117484902,        !- Vertex 4 Xcoordinate
    5070152.764669169,        !- Vertex 4 Ycoordinate
    29.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880358_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642448.9117484902,        !- Vertex 1 Xcoordinate
    5070152.764669169,        !- Vertex 1 Ycoordinate
    29.7,                     !- Vertex 1 Zcoordinate
    642448.9117484902,        !- Vertex 2 Xcoordinate
    5070152.764669169,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642467.8369567952,        !- Vertex 3 Xcoordinate
    5070156.514622731,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642467.8369567952,        !- Vertex 4 Xcoordinate
    5070156.514622731,        !- Vertex 4 Ycoordinate
    29.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880402_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642435.5590729222,        !- Vertex 1 Xcoordinate
    5070150.491348749,        !- Vertex 1 Ycoordinate
    26.6,                     !- Vertex 1 Zcoordinate
    642435.5590729222,        !- Vertex 2 Xcoordinate
    5070150.491348749,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642449.4204099289,        !- Vertex 3 Xcoordinate
    5070152.851164041,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642449.4204099289,        !- Vertex 4 Xcoordinate
    5070152.851164041,        !- Vertex 4 Ycoordinate
    26.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880402_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642449.4204099289,        !- Vertex 1 Xcoordinate
    5070152.851164041,        !- Vertex 1 Ycoordinate
    26.6,                     !- Vertex 1 Zcoordinate
    642449.4204099289,        !- Vertex 2 Xcoordinate
    5070152.851164041,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642450.611078373,         !- Vertex 3 Xcoordinate
    5070145.859497944,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642450.611078373,         !- Vertex 4 Xcoordinate
    5070145.859497944,        !- Vertex 4 Ycoordinate
    26.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880402_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642450.611078373,         !- Vertex 1 Xcoordinate
    5070145.859497944,        !- Vertex 1 Ycoordinate
    26.6,                     !- Vertex 1 Zcoordinate
    642450.611078373,         !- Vertex 2 Xcoordinate
    5070145.859497944,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642436.7493925279,        !- Vertex 3 Xcoordinate
    5070143.499521364,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642436.7493925279,        !- Vertex 4 Xcoordinate
    5070143.499521364,        !- Vertex 4 Ycoordinate
    26.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880402_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642436.7493925279,        !- Vertex 1 Xcoordinate
    5070143.499521364,        !- Vertex 1 Ycoordinate
    26.6,                     !- Vertex 1 Zcoordinate
    642436.7493925279,        !- Vertex 2 Xcoordinate
    5070143.499521364,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642435.5590729222,        !- Vertex 3 Xcoordinate
    5070150.491348749,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642435.5590729222,        !- Vertex 4 Xcoordinate
    5070150.491348749,        !- Vertex 4 Ycoordinate
    26.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880341_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642470.5240703062,        !- Vertex 1 Xcoordinate
    5070142.951153867,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    642470.5240703062,        !- Vertex 2 Xcoordinate
    5070142.951153867,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642467.9263291529,        !- Vertex 3 Xcoordinate
    5070156.061758413,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642467.9263291529,        !- Vertex 4 Xcoordinate
    5070156.061758413,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880341_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642467.9263291529,        !- Vertex 1 Xcoordinate
    5070156.061758413,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    642467.9263291529,        !- Vertex 2 Xcoordinate
    5070156.061758413,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642488.2567392637,        !- Vertex 3 Xcoordinate
    5070160.090139304,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642488.2567392637,        !- Vertex 4 Xcoordinate
    5070160.090139304,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880341_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642488.2567392637,        !- Vertex 1 Xcoordinate
    5070160.090139304,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    642488.2567392637,        !- Vertex 2 Xcoordinate
    5070160.090139304,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642490.8544804162,        !- Vertex 3 Xcoordinate
    5070146.979534758,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642490.8544804162,        !- Vertex 4 Xcoordinate
    5070146.979534758,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880341_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642490.8544804162,        !- Vertex 1 Xcoordinate
    5070146.979534758,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    642490.8544804162,        !- Vertex 2 Xcoordinate
    5070146.979534758,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642470.5240703062,        !- Vertex 3 Xcoordinate
    5070142.951153867,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642470.5240703062,        !- Vertex 4 Xcoordinate
    5070142.951153867,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880244_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642439.3075789338,        !- Vertex 1 Xcoordinate
    5070162.674491284,        !- Vertex 1 Ycoordinate
    26.4,                     !- Vertex 1 Zcoordinate
    642439.3075789338,        !- Vertex 2 Xcoordinate
    5070162.674491284,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642425.2066535284,        !- Vertex 3 Xcoordinate
    5070160.414346878,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642425.2066535284,        !- Vertex 4 Xcoordinate
    5070160.414346878,        !- Vertex 4 Ycoordinate
    26.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880244_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642425.2066535284,        !- Vertex 1 Xcoordinate
    5070160.414346878,        !- Vertex 1 Ycoordinate
    26.4,                     !- Vertex 1 Zcoordinate
    642425.2066535284,        !- Vertex 2 Xcoordinate
    5070160.414346878,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642423.1004301455,        !- Vertex 3 Xcoordinate
    5070173.556642166,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642423.1004301455,        !- Vertex 4 Xcoordinate
    5070173.556642166,        !- Vertex 4 Ycoordinate
    26.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880244_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642423.1004301455,        !- Vertex 1 Xcoordinate
    5070173.556642166,        !- Vertex 1 Ycoordinate
    26.4,                     !- Vertex 1 Zcoordinate
    642423.1004301455,        !- Vertex 2 Xcoordinate
    5070173.556642166,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642437.2013155716,        !- Vertex 3 Xcoordinate
    5070175.816492053,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642437.2013155716,        !- Vertex 4 Xcoordinate
    5070175.816492053,        !- Vertex 4 Ycoordinate
    26.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880244_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642437.2013155716,        !- Vertex 1 Xcoordinate
    5070175.816492053,        !- Vertex 1 Ycoordinate
    26.4,                     !- Vertex 1 Zcoordinate
    642437.2013155716,        !- Vertex 2 Xcoordinate
    5070175.816492053,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642439.3075789338,        !- Vertex 3 Xcoordinate
    5070162.674491284,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642439.3075789338,        !- Vertex 4 Xcoordinate
    5070162.674491284,        !- Vertex 4 Ycoordinate
    26.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880236_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642451.121810677,         !- Vertex 1 Xcoordinate
    5070164.6396413995,       !- Vertex 1 Ycoordinate
    29.4,                     !- Vertex 1 Zcoordinate
    642451.121810677,         !- Vertex 2 Xcoordinate
    5070164.6396413995,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642439.242261397,         !- Vertex 3 Xcoordinate
    5070162.66361837,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642439.242261397,         !- Vertex 4 Xcoordinate
    5070162.66361837,         !- Vertex 4 Ycoordinate
    29.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880236_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642439.242261397,         !- Vertex 1 Xcoordinate
    5070162.66361837,         !- Vertex 1 Ycoordinate
    29.4,                     !- Vertex 1 Zcoordinate
    642439.242261397,         !- Vertex 2 Xcoordinate
    5070162.66361837,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642437.1096863083,        !- Vertex 3 Xcoordinate
    5070175.484334771,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642437.1096863083,        !- Vertex 4 Xcoordinate
    5070175.484334771,        !- Vertex 4 Ycoordinate
    29.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880236_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642437.1096863083,        !- Vertex 1 Xcoordinate
    5070175.484334771,        !- Vertex 1 Ycoordinate
    29.4,                     !- Vertex 1 Zcoordinate
    642437.1096863083,        !- Vertex 2 Xcoordinate
    5070175.484334771,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642448.9892355885,        !- Vertex 3 Xcoordinate
    5070177.4603578,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642448.9892355885,        !- Vertex 4 Xcoordinate
    5070177.4603578,          !- Vertex 4 Ycoordinate
    29.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880236_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642448.9892355885,        !- Vertex 1 Xcoordinate
    5070177.4603578,          !- Vertex 1 Ycoordinate
    29.4,                     !- Vertex 1 Zcoordinate
    642448.9892355885,        !- Vertex 2 Xcoordinate
    5070177.4603578,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642451.121810677,         !- Vertex 3 Xcoordinate
    5070164.6396413995,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642451.121810677,         !- Vertex 4 Xcoordinate
    5070164.6396413995,       !- Vertex 4 Ycoordinate
    29.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880246_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642484.2418735042,        !- Vertex 1 Xcoordinate
    5070170.1672974005,       !- Vertex 1 Ycoordinate
    20.4,                     !- Vertex 1 Zcoordinate
    642484.2418735042,        !- Vertex 2 Xcoordinate
    5070170.1672974005,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642462.0252437943,        !- Vertex 3 Xcoordinate
    5070166.471059378,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642462.0252437943,        !- Vertex 4 Xcoordinate
    5070166.471059378,        !- Vertex 4 Ycoordinate
    20.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880246_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642462.0252437943,        !- Vertex 1 Xcoordinate
    5070166.471059378,        !- Vertex 1 Ycoordinate
    20.4,                     !- Vertex 1 Zcoordinate
    642462.0252437943,        !- Vertex 2 Xcoordinate
    5070166.471059378,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642460.5723180237,        !- Vertex 3 Xcoordinate
    5070175.201451873,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642460.5723180237,        !- Vertex 4 Xcoordinate
    5070175.201451873,        !- Vertex 4 Ycoordinate
    20.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880246_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642460.5723180237,        !- Vertex 1 Xcoordinate
    5070175.201451873,        !- Vertex 1 Ycoordinate
    20.4,                     !- Vertex 1 Zcoordinate
    642460.5723180237,        !- Vertex 2 Xcoordinate
    5070175.201451873,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642482.7889477349,        !- Vertex 3 Xcoordinate
    5070178.897689888,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642482.7889477349,        !- Vertex 4 Xcoordinate
    5070178.897689888,        !- Vertex 4 Ycoordinate
    20.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880246_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642482.7889477349,        !- Vertex 1 Xcoordinate
    5070178.897689888,        !- Vertex 1 Ycoordinate
    20.4,                     !- Vertex 1 Zcoordinate
    642482.7889477349,        !- Vertex 2 Xcoordinate
    5070178.897689888,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642484.2418735042,        !- Vertex 3 Xcoordinate
    5070170.1672974005,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642484.2418735042,        !- Vertex 4 Xcoordinate
    5070170.1672974005,       !- Vertex 4 Ycoordinate
    20.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880249_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642421.5493817966,        !- Vertex 1 Xcoordinate
    5070175.963304818,        !- Vertex 1 Ycoordinate
    12.8,                     !- Vertex 1 Zcoordinate
    642421.5493817966,        !- Vertex 2 Xcoordinate
    5070175.963304818,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642429.4048650423,        !- Vertex 3 Xcoordinate
    5070176.787086905,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642429.4048650423,        !- Vertex 4 Xcoordinate
    5070176.787086905,        !- Vertex 4 Ycoordinate
    12.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880249_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642429.4048650423,        !- Vertex 1 Xcoordinate
    5070176.787086905,        !- Vertex 1 Ycoordinate
    12.8,                     !- Vertex 1 Zcoordinate
    642429.4048650423,        !- Vertex 2 Xcoordinate
    5070176.787086905,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642430.2415318023,        !- Vertex 3 Xcoordinate
    5070168.812144665,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642430.2415318023,        !- Vertex 4 Xcoordinate
    5070168.812144665,        !- Vertex 4 Ycoordinate
    12.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880249_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642430.2415318023,        !- Vertex 1 Xcoordinate
    5070168.812144665,        !- Vertex 1 Ycoordinate
    12.8,                     !- Vertex 1 Zcoordinate
    642430.2415318023,        !- Vertex 2 Xcoordinate
    5070168.812144665,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642422.3860178898,        !- Vertex 3 Xcoordinate
    5070167.988068007,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642422.3860178898,        !- Vertex 4 Xcoordinate
    5070167.988068007,        !- Vertex 4 Ycoordinate
    12.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880249_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642422.3860178898,        !- Vertex 1 Xcoordinate
    5070167.988068007,        !- Vertex 1 Ycoordinate
    12.8,                     !- Vertex 1 Zcoordinate
    642422.3860178898,        !- Vertex 2 Xcoordinate
    5070167.988068007,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642421.5493817966,        !- Vertex 3 Xcoordinate
    5070175.963304818,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642421.5493817966,        !- Vertex 4 Xcoordinate
    5070175.963304818,        !- Vertex 4 Ycoordinate
    12.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880228_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642435.1822029143,        !- Vertex 1 Xcoordinate
    5070194.637906255,        !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    642435.1822029143,        !- Vertex 2 Xcoordinate
    5070194.637906255,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642436.9717980952,        !- Vertex 3 Xcoordinate
    5070179.160549973,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642436.9717980952,        !- Vertex 4 Xcoordinate
    5070179.160549973,        !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880228_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642436.9717980952,        !- Vertex 1 Xcoordinate
    5070179.160549973,        !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    642436.9717980952,        !- Vertex 2 Xcoordinate
    5070179.160549973,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642420.7213432109,        !- Vertex 3 Xcoordinate
    5070177.2815639675,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642420.7213432109,        !- Vertex 4 Xcoordinate
    5070177.2815639675,       !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880228_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642420.7213432109,        !- Vertex 1 Xcoordinate
    5070177.2815639675,       !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    642420.7213432109,        !- Vertex 2 Xcoordinate
    5070177.2815639675,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642418.93174803,          !- Vertex 3 Xcoordinate
    5070192.758920249,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642418.93174803,          !- Vertex 4 Xcoordinate
    5070192.758920249,        !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880228_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642418.93174803,          !- Vertex 1 Xcoordinate
    5070192.758920249,        !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    642418.93174803,          !- Vertex 2 Xcoordinate
    5070192.758920249,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642435.1822029143,        !- Vertex 3 Xcoordinate
    5070194.637906255,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642435.1822029143,        !- Vertex 4 Xcoordinate
    5070194.637906255,        !- Vertex 4 Ycoordinate
    10.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880245_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642461.4302574379,        !- Vertex 1 Xcoordinate
    5070186.284905139,        !- Vertex 1 Ycoordinate
    12.9,                     !- Vertex 1 Zcoordinate
    642461.4302574379,        !- Vertex 2 Xcoordinate
    5070186.284905139,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642435.132997138,         !- Vertex 3 Xcoordinate
    5070186.600458905,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642435.132997138,         !- Vertex 4 Xcoordinate
    5070186.600458905,        !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880245_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642435.132997138,         !- Vertex 1 Xcoordinate
    5070186.600458905,        !- Vertex 1 Ycoordinate
    12.9,                     !- Vertex 1 Zcoordinate
    642435.132997138,         !- Vertex 2 Xcoordinate
    5070186.600458905,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642435.2347571154,        !- Vertex 3 Xcoordinate
    5070195.074223991,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642435.2347571154,        !- Vertex 4 Xcoordinate
    5070195.074223991,        !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880245_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642435.2347571154,        !- Vertex 1 Xcoordinate
    5070195.074223991,        !- Vertex 1 Ycoordinate
    12.9,                     !- Vertex 1 Zcoordinate
    642435.2347571154,        !- Vertex 2 Xcoordinate
    5070195.074223991,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.5321810464,        !- Vertex 3 Xcoordinate
    5070194.758422771,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.5321810464,        !- Vertex 4 Xcoordinate
    5070194.758422771,        !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880245_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642461.5321810464,        !- Vertex 1 Xcoordinate
    5070194.758422771,        !- Vertex 1 Ycoordinate
    12.9,                     !- Vertex 1 Zcoordinate
    642461.5321810464,        !- Vertex 2 Xcoordinate
    5070194.758422771,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.4302574379,        !- Vertex 3 Xcoordinate
    5070186.284905139,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.4302574379,        !- Vertex 4 Xcoordinate
    5070186.284905139,        !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880242_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642476.2101706652,        !- Vertex 1 Xcoordinate
    5070210.591364353,        !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    642476.2101706652,        !- Vertex 2 Xcoordinate
    5070210.591364353,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642479.3132897224,        !- Vertex 3 Xcoordinate
    5070176.581493039,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642479.3132897224,        !- Vertex 4 Xcoordinate
    5070176.581493039,        !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880242_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642479.3132897224,        !- Vertex 1 Xcoordinate
    5070176.581493039,        !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    642479.3132897224,        !- Vertex 2 Xcoordinate
    5070176.581493039,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642460.3206414207,        !- Vertex 3 Xcoordinate
    5070174.848571191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642460.3206414207,        !- Vertex 4 Xcoordinate
    5070174.848571191,        !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880242_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642460.3206414207,        !- Vertex 1 Xcoordinate
    5070174.848571191,        !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    642460.3206414207,        !- Vertex 2 Xcoordinate
    5070174.848571191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642457.2175223634,        !- Vertex 3 Xcoordinate
    5070208.858442505,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642457.2175223634,        !- Vertex 4 Xcoordinate
    5070208.858442505,        !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880242_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642457.2175223634,        !- Vertex 1 Xcoordinate
    5070208.858442505,        !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    642457.2175223634,        !- Vertex 2 Xcoordinate
    5070208.858442505,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642476.2101706652,        !- Vertex 3 Xcoordinate
    5070210.591364353,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642476.2101706652,        !- Vertex 4 Xcoordinate
    5070210.591364353,        !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880243_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642479.1404421626,        !- Vertex 1 Xcoordinate
    5070178.473996348,        !- Vertex 1 Ycoordinate
    25.9,                     !- Vertex 1 Zcoordinate
    642479.1404421626,        !- Vertex 2 Xcoordinate
    5070178.473996348,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642474.4263133397,        !- Vertex 3 Xcoordinate
    5070206.134416992,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642474.4263133397,        !- Vertex 4 Xcoordinate
    5070206.134416992,        !- Vertex 4 Ycoordinate
    25.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880243_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642474.4263133397,        !- Vertex 1 Xcoordinate
    5070206.134416992,        !- Vertex 1 Ycoordinate
    25.9,                     !- Vertex 1 Zcoordinate
    642474.4263133397,        !- Vertex 2 Xcoordinate
    5070206.134416992,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642490.8009431908,        !- Vertex 3 Xcoordinate
    5070208.924861704,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642490.8009431908,        !- Vertex 4 Xcoordinate
    5070208.924861704,        !- Vertex 4 Ycoordinate
    25.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880243_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642490.8009431908,        !- Vertex 1 Xcoordinate
    5070208.924861704,        !- Vertex 1 Ycoordinate
    25.9,                     !- Vertex 1 Zcoordinate
    642490.8009431908,        !- Vertex 2 Xcoordinate
    5070208.924861704,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642495.5146082847,        !- Vertex 3 Xcoordinate
    5070181.264567653,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642495.5146082847,        !- Vertex 4 Xcoordinate
    5070181.264567653,        !- Vertex 4 Ycoordinate
    25.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880243_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642495.5146082847,        !- Vertex 1 Xcoordinate
    5070181.264567653,        !- Vertex 1 Ycoordinate
    25.9,                     !- Vertex 1 Zcoordinate
    642495.5146082847,        !- Vertex 2 Xcoordinate
    5070181.264567653,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642479.1404421626,        !- Vertex 3 Xcoordinate
    5070178.473996348,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642479.1404421626,        !- Vertex 4 Xcoordinate
    5070178.473996348,        !- Vertex 4 Ycoordinate
    25.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880226_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642447.3821703376,        !- Vertex 1 Xcoordinate
    5070202.369883717,        !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    642447.3821703376,        !- Vertex 2 Xcoordinate
    5070202.369883717,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642447.8601090161,        !- Vertex 3 Xcoordinate
    5070195.901363159,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642447.8601090161,        !- Vertex 4 Xcoordinate
    5070195.901363159,        !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880226_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642447.8601090161,        !- Vertex 1 Xcoordinate
    5070195.901363159,        !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    642447.8601090161,        !- Vertex 2 Xcoordinate
    5070195.901363159,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642423.5050918243,        !- Vertex 3 Xcoordinate
    5070194.101665104,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642423.5050918243,        !- Vertex 4 Xcoordinate
    5070194.101665104,        !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880226_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642423.5050918243,        !- Vertex 1 Xcoordinate
    5070194.101665104,        !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    642423.5050918243,        !- Vertex 2 Xcoordinate
    5070194.101665104,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642423.02688302,          !- Vertex 3 Xcoordinate
    5070200.570347985,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642423.02688302,          !- Vertex 4 Xcoordinate
    5070200.570347985,        !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880226_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642423.02688302,          !- Vertex 1 Xcoordinate
    5070200.570347985,        !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    642423.02688302,          !- Vertex 2 Xcoordinate
    5070200.570347985,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642447.3821703376,        !- Vertex 3 Xcoordinate
    5070202.369883717,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642447.3821703376,        !- Vertex 4 Xcoordinate
    5070202.369883717,        !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880234_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642447.4245629123,        !- Vertex 1 Xcoordinate
    5070201.799627499,        !- Vertex 1 Ycoordinate
    10.6,                     !- Vertex 1 Zcoordinate
    642447.4245629123,        !- Vertex 2 Xcoordinate
    5070201.799627499,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.4347145109,        !- Vertex 3 Xcoordinate
    5070202.607827613,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.4347145109,        !- Vertex 4 Xcoordinate
    5070202.607827613,        !- Vertex 4 Ycoordinate
    10.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880234_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642461.4347145109,        !- Vertex 1 Xcoordinate
    5070202.607827613,        !- Vertex 1 Ycoordinate
    10.6,                     !- Vertex 1 Zcoordinate
    642461.4347145109,        !- Vertex 2 Xcoordinate
    5070202.607827613,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642461.88820451,          !- Vertex 3 Xcoordinate
    5070194.747512756,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642461.88820451,          !- Vertex 4 Xcoordinate
    5070194.747512756,        !- Vertex 4 Ycoordinate
    10.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880234_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642461.88820451,          !- Vertex 1 Xcoordinate
    5070194.747512756,        !- Vertex 1 Ycoordinate
    10.6,                     !- Vertex 1 Zcoordinate
    642461.88820451,          !- Vertex 2 Xcoordinate
    5070194.747512756,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642447.8782269376,        !- Vertex 3 Xcoordinate
    5070193.93922647,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642447.8782269376,        !- Vertex 4 Xcoordinate
    5070193.93922647,         !- Vertex 4 Ycoordinate
    10.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880234_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642447.8782269376,        !- Vertex 1 Xcoordinate
    5070193.93922647,         !- Vertex 1 Ycoordinate
    10.6,                     !- Vertex 1 Zcoordinate
    642447.8782269376,        !- Vertex 2 Xcoordinate
    5070193.93922647,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642447.4245629123,        !- Vertex 3 Xcoordinate
    5070201.799627499,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642447.4245629123,        !- Vertex 4 Xcoordinate
    5070201.799627499,        !- Vertex 4 Ycoordinate
    10.6;                     !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_91855f256efe1dbd_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    91855f256efe1dbd_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_91855f256efe1dbd_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
