    Block 2e4860558c4f546c_1_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642739.3622015034,        !- Vertex 1 Xcoordinate
    5070527.289353463,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    642739.3622015034,        !- Vertex 2 Xcoordinate
    5070527.289353463,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    642738.7897984966,        !- Vertex 3 Xcoordinate
    5070526.409646538,        !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    642738.7897984966,        !- Vertex 4 Xcoordinate
    5070526.409646538,        !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.7820549444,        !- Vertex 1 Xcoordinate
    5070528.931164868,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    642737.7820549444,        !- Vertex 2 Xcoordinate
    5070528.931164868,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    642738.9699450554,        !- Vertex 3 Xcoordinate
    5070528.270835131,        !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    642738.9699450554,        !- Vertex 4 Xcoordinate
    5070528.270835131,        !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 0 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 0 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642736.3633534627,        !- Vertex 1 Xcoordinate
    5070525.084780178,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    642736.3633534627,        !- Vertex 2 Xcoordinate
    5070525.084780178,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    642735.4836465374,        !- Vertex 3 Xcoordinate
    5070525.613219821,        !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    642735.4836465374,        !- Vertex 4 Xcoordinate
    5070525.613219821,        !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 0 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.5725549574,        !- Vertex 1 Xcoordinate
    5070525.828445051,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    642737.5725549574,        !- Vertex 2 Xcoordinate
    5070525.828445051,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    642737.1764450425,        !- Vertex 3 Xcoordinate
    5070525.168554949,        !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    642737.1764450425,        !- Vertex 4 Xcoordinate
    5070525.168554949,        !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642738.2568900938,        !- Vertex 1 Xcoordinate
    5070525.961073271,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642738.2568900938,        !- Vertex 2 Xcoordinate
    5070525.961073271,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642737.9931099062,        !- Vertex 3 Xcoordinate
    5070526.136926729,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642737.9931099062,        !- Vertex 4 Xcoordinate
    5070526.136926729,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642739.3622015034,        !- Vertex 1 Xcoordinate
    5070527.289353463,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642739.3622015034,        !- Vertex 2 Xcoordinate
    5070527.289353463,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642738.7897984966,        !- Vertex 3 Xcoordinate
    5070526.409646538,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642738.7897984966,        !- Vertex 4 Xcoordinate
    5070526.409646538,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.7820549444,        !- Vertex 1 Xcoordinate
    5070528.931164868,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642737.7820549444,        !- Vertex 2 Xcoordinate
    5070528.931164868,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642738.9699450554,        !- Vertex 3 Xcoordinate
    5070528.270835131,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642738.9699450554,        !- Vertex 4 Xcoordinate
    5070528.270835131,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642736.3633534627,        !- Vertex 1 Xcoordinate
    5070525.084780178,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642736.3633534627,        !- Vertex 2 Xcoordinate
    5070525.084780178,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642735.4836465374,        !- Vertex 3 Xcoordinate
    5070525.613219821,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642735.4836465374,        !- Vertex 4 Xcoordinate
    5070525.613219821,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 1 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.5725549574,        !- Vertex 1 Xcoordinate
    5070525.828445051,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642737.5725549574,        !- Vertex 2 Xcoordinate
    5070525.828445051,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642737.1764450425,        !- Vertex 3 Xcoordinate
    5070525.168554949,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642737.1764450425,        !- Vertex 4 Xcoordinate
    5070525.168554949,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642738.2568900938,        !- Vertex 1 Xcoordinate
    5070525.961073271,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642738.2568900938,        !- Vertex 2 Xcoordinate
    5070525.961073271,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642737.9931099062,        !- Vertex 3 Xcoordinate
    5070526.136926729,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642737.9931099062,        !- Vertex 4 Xcoordinate
    5070526.136926729,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642739.3622015034,        !- Vertex 1 Xcoordinate
    5070527.289353463,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642739.3622015034,        !- Vertex 2 Xcoordinate
    5070527.289353463,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642738.7897984966,        !- Vertex 3 Xcoordinate
    5070526.409646538,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642738.7897984966,        !- Vertex 4 Xcoordinate
    5070526.409646538,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.7820549444,        !- Vertex 1 Xcoordinate
    5070528.931164868,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642737.7820549444,        !- Vertex 2 Xcoordinate
    5070528.931164868,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642738.9699450554,        !- Vertex 3 Xcoordinate
    5070528.270835131,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642738.9699450554,        !- Vertex 4 Xcoordinate
    5070528.270835131,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642736.3633534627,        !- Vertex 1 Xcoordinate
    5070525.084780178,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642736.3633534627,        !- Vertex 2 Xcoordinate
    5070525.084780178,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642735.4836465374,        !- Vertex 3 Xcoordinate
    5070525.613219821,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642735.4836465374,        !- Vertex 4 Xcoordinate
    5070525.613219821,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 2 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.5725549574,        !- Vertex 1 Xcoordinate
    5070525.828445051,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642737.5725549574,        !- Vertex 2 Xcoordinate
    5070525.828445051,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642737.1764450425,        !- Vertex 3 Xcoordinate
    5070525.168554949,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642737.1764450425,        !- Vertex 4 Xcoordinate
    5070525.168554949,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642738.2568900938,        !- Vertex 1 Xcoordinate
    5070525.961073271,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642738.2568900938,        !- Vertex 2 Xcoordinate
    5070525.961073271,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642737.9931099062,        !- Vertex 3 Xcoordinate
    5070526.136926729,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642737.9931099062,        !- Vertex 4 Xcoordinate
    5070526.136926729,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642739.3622015034,        !- Vertex 1 Xcoordinate
    5070527.289353463,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642739.3622015034,        !- Vertex 2 Xcoordinate
    5070527.289353463,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642738.7897984966,        !- Vertex 3 Xcoordinate
    5070526.409646538,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642738.7897984966,        !- Vertex 4 Xcoordinate
    5070526.409646538,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.7820549444,        !- Vertex 1 Xcoordinate
    5070528.931164868,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642737.7820549444,        !- Vertex 2 Xcoordinate
    5070528.931164868,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642738.9699450554,        !- Vertex 3 Xcoordinate
    5070528.270835131,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642738.9699450554,        !- Vertex 4 Xcoordinate
    5070528.270835131,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642736.3633534627,        !- Vertex 1 Xcoordinate
    5070525.084780178,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642736.3633534627,        !- Vertex 2 Xcoordinate
    5070525.084780178,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642735.4836465374,        !- Vertex 3 Xcoordinate
    5070525.613219821,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642735.4836465374,        !- Vertex 4 Xcoordinate
    5070525.613219821,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 3 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.5725549574,        !- Vertex 1 Xcoordinate
    5070525.828445051,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642737.5725549574,        !- Vertex 2 Xcoordinate
    5070525.828445051,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642737.1764450425,        !- Vertex 3 Xcoordinate
    5070525.168554949,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642737.1764450425,        !- Vertex 4 Xcoordinate
    5070525.168554949,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642738.2568900938,        !- Vertex 1 Xcoordinate
    5070525.961073271,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642738.2568900938,        !- Vertex 2 Xcoordinate
    5070525.961073271,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642737.9931099062,        !- Vertex 3 Xcoordinate
    5070526.136926729,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642737.9931099062,        !- Vertex 4 Xcoordinate
    5070526.136926729,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642739.3622015034,        !- Vertex 1 Xcoordinate
    5070527.289353463,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642739.3622015034,        !- Vertex 2 Xcoordinate
    5070527.289353463,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642738.7897984966,        !- Vertex 3 Xcoordinate
    5070526.409646538,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642738.7897984966,        !- Vertex 4 Xcoordinate
    5070526.409646538,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.7820549444,        !- Vertex 1 Xcoordinate
    5070528.931164868,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642737.7820549444,        !- Vertex 2 Xcoordinate
    5070528.931164868,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642738.9699450554,        !- Vertex 3 Xcoordinate
    5070528.270835131,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642738.9699450554,        !- Vertex 4 Xcoordinate
    5070528.270835131,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642736.3633534627,        !- Vertex 1 Xcoordinate
    5070525.084780178,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642736.3633534627,        !- Vertex 2 Xcoordinate
    5070525.084780178,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642735.4836465374,        !- Vertex 3 Xcoordinate
    5070525.613219821,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642735.4836465374,        !- Vertex 4 Xcoordinate
    5070525.613219821,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 4 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.5725549574,        !- Vertex 1 Xcoordinate
    5070525.828445051,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642737.5725549574,        !- Vertex 2 Xcoordinate
    5070525.828445051,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642737.1764450425,        !- Vertex 3 Xcoordinate
    5070525.168554949,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642737.1764450425,        !- Vertex 4 Xcoordinate
    5070525.168554949,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642738.2568900938,        !- Vertex 1 Xcoordinate
    5070525.961073271,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642738.2568900938,        !- Vertex 2 Xcoordinate
    5070525.961073271,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642737.9931099062,        !- Vertex 3 Xcoordinate
    5070526.136926729,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642737.9931099062,        !- Vertex 4 Xcoordinate
    5070526.136926729,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642739.3622015034,        !- Vertex 1 Xcoordinate
    5070527.289353463,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642739.3622015034,        !- Vertex 2 Xcoordinate
    5070527.289353463,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642738.7897984966,        !- Vertex 3 Xcoordinate
    5070526.409646538,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642738.7897984966,        !- Vertex 4 Xcoordinate
    5070526.409646538,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.7820549444,        !- Vertex 1 Xcoordinate
    5070528.931164868,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642737.7820549444,        !- Vertex 2 Xcoordinate
    5070528.931164868,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642738.9699450554,        !- Vertex 3 Xcoordinate
    5070528.270835131,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642738.9699450554,        !- Vertex 4 Xcoordinate
    5070528.270835131,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642736.3633534627,        !- Vertex 1 Xcoordinate
    5070525.084780178,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642736.3633534627,        !- Vertex 2 Xcoordinate
    5070525.084780178,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642735.4836465374,        !- Vertex 3 Xcoordinate
    5070525.613219821,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642735.4836465374,        !- Vertex 4 Xcoordinate
    5070525.613219821,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_1_a1 Storey 5 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.5725549574,        !- Vertex 1 Xcoordinate
    5070525.828445051,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642737.5725549574,        !- Vertex 2 Xcoordinate
    5070525.828445051,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642737.1764450425,        !- Vertex 3 Xcoordinate
    5070525.168554949,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642737.1764450425,        !- Vertex 4 Xcoordinate
    5070525.168554949,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642738.2568900938,        !- Vertex 1 Xcoordinate
    5070525.961073271,        !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642738.2568900938,        !- Vertex 2 Xcoordinate
    5070525.961073271,        !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642737.9931099062,        !- Vertex 3 Xcoordinate
    5070526.136926729,        !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642737.9931099062,        !- Vertex 4 Xcoordinate
    5070526.136926729,        !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642738.8727260638,        !- Vertex 1 Xcoordinate
    5070526.537144883,        !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642738.8727260638,        !- Vertex 2 Xcoordinate
    5070526.537144883,        !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642738.5992739362,        !- Vertex 3 Xcoordinate
    5070526.1168551175,       !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642738.5992739362,        !- Vertex 4 Xcoordinate
    5070526.1168551175,       !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642736.3633534627,        !- Vertex 1 Xcoordinate
    5070525.084780178,        !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642736.3633534627,        !- Vertex 2 Xcoordinate
    5070525.084780178,        !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642735.4836465374,        !- Vertex 3 Xcoordinate
    5070525.613219821,        !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642735.4836465374,        !- Vertex 4 Xcoordinate
    5070525.613219821,        !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a0 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.5725549574,        !- Vertex 1 Xcoordinate
    5070525.828445051,        !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642737.5725549574,        !- Vertex 2 Xcoordinate
    5070525.828445051,        !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642737.1764450425,        !- Vertex 3 Xcoordinate
    5070525.168554949,        !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642737.1764450425,        !- Vertex 4 Xcoordinate
    5070525.168554949,        !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.9069187973,        !- Vertex 1 Xcoordinate
    5070509.838061165,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    642737.9069187973,        !- Vertex 2 Xcoordinate
    5070509.838061165,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    642740.4000812027,        !- Vertex 3 Xcoordinate
    5070513.920938835,        !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    642740.4000812027,        !- Vertex 4 Xcoordinate
    5070513.920938835,        !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642732.936300566,         !- Vertex 1 Xcoordinate
    5070509.287477946,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    642732.936300566,         !- Vertex 2 Xcoordinate
    5070509.287477946,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    642735.001699434,         !- Vertex 3 Xcoordinate
    5070508.034522055,        !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    642735.001699434,         !- Vertex 4 Xcoordinate
    5070508.034522055,        !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.9069187973,        !- Vertex 1 Xcoordinate
    5070509.838061165,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642737.9069187973,        !- Vertex 2 Xcoordinate
    5070509.838061165,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642740.4000812027,        !- Vertex 3 Xcoordinate
    5070513.920938835,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642740.4000812027,        !- Vertex 4 Xcoordinate
    5070513.920938835,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642732.936300566,         !- Vertex 1 Xcoordinate
    5070509.287477946,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642732.936300566,         !- Vertex 2 Xcoordinate
    5070509.287477946,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642735.001699434,         !- Vertex 3 Xcoordinate
    5070508.034522055,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642735.001699434,         !- Vertex 4 Xcoordinate
    5070508.034522055,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.9069187973,        !- Vertex 1 Xcoordinate
    5070509.838061165,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642737.9069187973,        !- Vertex 2 Xcoordinate
    5070509.838061165,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642740.4000812027,        !- Vertex 3 Xcoordinate
    5070513.920938835,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642740.4000812027,        !- Vertex 4 Xcoordinate
    5070513.920938835,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642732.936300566,         !- Vertex 1 Xcoordinate
    5070509.287477946,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642732.936300566,         !- Vertex 2 Xcoordinate
    5070509.287477946,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642735.001699434,         !- Vertex 3 Xcoordinate
    5070508.034522055,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642735.001699434,         !- Vertex 4 Xcoordinate
    5070508.034522055,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.9069187973,        !- Vertex 1 Xcoordinate
    5070509.838061165,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642737.9069187973,        !- Vertex 2 Xcoordinate
    5070509.838061165,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642740.4000812027,        !- Vertex 3 Xcoordinate
    5070513.920938835,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642740.4000812027,        !- Vertex 4 Xcoordinate
    5070513.920938835,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642732.936300566,         !- Vertex 1 Xcoordinate
    5070509.287477946,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642732.936300566,         !- Vertex 2 Xcoordinate
    5070509.287477946,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642735.001699434,         !- Vertex 3 Xcoordinate
    5070508.034522055,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642735.001699434,         !- Vertex 4 Xcoordinate
    5070508.034522055,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 4 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.9069187973,        !- Vertex 1 Xcoordinate
    5070509.838061165,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642737.9069187973,        !- Vertex 2 Xcoordinate
    5070509.838061165,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642740.4000812027,        !- Vertex 3 Xcoordinate
    5070513.920938835,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642740.4000812027,        !- Vertex 4 Xcoordinate
    5070513.920938835,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 4 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642732.936300566,         !- Vertex 1 Xcoordinate
    5070509.287477946,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642732.936300566,         !- Vertex 2 Xcoordinate
    5070509.287477946,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642735.001699434,         !- Vertex 3 Xcoordinate
    5070508.034522055,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642735.001699434,         !- Vertex 4 Xcoordinate
    5070508.034522055,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 5 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.9069187973,        !- Vertex 1 Xcoordinate
    5070509.838061165,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642737.9069187973,        !- Vertex 2 Xcoordinate
    5070509.838061165,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642740.4000812027,        !- Vertex 3 Xcoordinate
    5070513.920938835,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642740.4000812027,        !- Vertex 4 Xcoordinate
    5070513.920938835,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_2_a1 Storey 5 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_2_a1 Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642732.936300566,         !- Vertex 1 Xcoordinate
    5070509.287477946,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642732.936300566,         !- Vertex 2 Xcoordinate
    5070509.287477946,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642735.001699434,         !- Vertex 3 Xcoordinate
    5070508.034522055,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642735.001699434,         !- Vertex 4 Xcoordinate
    5070508.034522055,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_3_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_3_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642742.2282597658,        !- Vertex 1 Xcoordinate
    5070516.9135132935,       !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642742.2282597658,        !- Vertex 2 Xcoordinate
    5070516.9135132935,       !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642744.3877402341,        !- Vertex 3 Xcoordinate
    5070520.449486706,        !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642744.3877402341,        !- Vertex 4 Xcoordinate
    5070520.449486706,        !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_3_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_3_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642728.2318222144,        !- Vertex 1 Xcoordinate
    5070512.141796846,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    642728.2318222144,        !- Vertex 2 Xcoordinate
    5070512.141796846,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    642730.3011777854,        !- Vertex 3 Xcoordinate
    5070510.886203154,        !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    642730.3011777854,        !- Vertex 4 Xcoordinate
    5070510.886203154,        !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_3_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_3_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642728.2318222144,        !- Vertex 1 Xcoordinate
    5070512.141796846,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    642728.2318222144,        !- Vertex 2 Xcoordinate
    5070512.141796846,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    642730.3011777854,        !- Vertex 3 Xcoordinate
    5070510.886203154,        !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    642730.3011777854,        !- Vertex 4 Xcoordinate
    5070510.886203154,        !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_3_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_3_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642728.2318222144,        !- Vertex 1 Xcoordinate
    5070512.141796846,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    642728.2318222144,        !- Vertex 2 Xcoordinate
    5070512.141796846,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    642730.3011777854,        !- Vertex 3 Xcoordinate
    5070510.886203154,        !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    642730.3011777854,        !- Vertex 4 Xcoordinate
    5070510.886203154,        !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_3_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_3_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642728.2318222144,        !- Vertex 1 Xcoordinate
    5070512.141796846,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    642728.2318222144,        !- Vertex 2 Xcoordinate
    5070512.141796846,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    642730.3011777854,        !- Vertex 3 Xcoordinate
    5070510.886203154,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    642730.3011777854,        !- Vertex 4 Xcoordinate
    5070510.886203154,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_3_a1 Storey 4 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_3_a1 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642728.2318222144,        !- Vertex 1 Xcoordinate
    5070512.141796846,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    642728.2318222144,        !- Vertex 2 Xcoordinate
    5070512.141796846,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    642730.3011777854,        !- Vertex 3 Xcoordinate
    5070510.886203154,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    642730.3011777854,        !- Vertex 4 Xcoordinate
    5070510.886203154,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_3_a1 Storey 5 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_3_a1 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642728.2318222144,        !- Vertex 1 Xcoordinate
    5070512.141796846,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    642728.2318222144,        !- Vertex 2 Xcoordinate
    5070512.141796846,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    642730.3011777854,        !- Vertex 3 Xcoordinate
    5070510.886203154,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    642730.3011777854,        !- Vertex 4 Xcoordinate
    5070510.886203154,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_4 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_4 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642746.4557722642,        !- Vertex 1 Xcoordinate
    5070523.836060768,        !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642746.4557722642,        !- Vertex 2 Xcoordinate
    5070523.836060768,        !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642747.5412277358,        !- Vertex 3 Xcoordinate
    5070525.613939232,        !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642747.5412277358,        !- Vertex 4 Xcoordinate
    5070525.613939232,        !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642739.5364754396,        !- Vertex 1 Xcoordinate
    5070527.55720858,         !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642739.5364754396,        !- Vertex 2 Xcoordinate
    5070527.55720858,         !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642739.2375245604,        !- Vertex 3 Xcoordinate
    5070527.097791419,        !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642739.2375245604,        !- Vertex 4 Xcoordinate
    5070527.097791419,        !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 2e4860558c4f546c_4 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 2e4860558c4f546c_4 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    642737.7820549444,        !- Vertex 1 Xcoordinate
    5070528.931164868,        !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    642737.7820549444,        !- Vertex 2 Xcoordinate
    5070528.931164868,        !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    642738.9699450554,        !- Vertex 3 Xcoordinate
    5070528.270835131,        !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    642738.9699450554,        !- Vertex 4 Xcoordinate
    5070528.270835131,        !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    2e4860558c4f546c_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    47.8793960020062;         !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    47.868248999120965;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    47.87202699866297;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    47.87147899805829;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    47.87626049822165;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.842533998212936;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84340549945872;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.839511002411605;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84219549833597;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.842533998212936;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84340549945872;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.839511002411605;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84219549833597;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.842533998212936;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84340549945872;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.839511002411605;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84219549833597;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.842533998212936;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84340549945872;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.839511002411605;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F4_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F4_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84219549833597;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.842533998212936;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84340549945872;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F5_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F5_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.839511002411605;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F5_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F5_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84219549833597;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F6_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F6_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.842533998212936;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F6_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F6_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84340549945872;        !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F6_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F6_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.839511002411605;       !- Surface Area

INTERNALMASS,
    2e4860558c4f546c_F6_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    2e4860558c4f546c_F6_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.84219549833597;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881322_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642725.1980893998,        !- Vertex 1 Xcoordinate
    5070465.20895059,         !- Vertex 1 Ycoordinate
    28.5,                     !- Vertex 1 Zcoordinate
    642725.1980893998,        !- Vertex 2 Xcoordinate
    5070465.20895059,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642741.8178397107,        !- Vertex 3 Xcoordinate
    5070492.323446164,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642741.8178397107,        !- Vertex 4 Xcoordinate
    5070492.323446164,        !- Vertex 4 Ycoordinate
    28.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881322_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642741.8178397107,        !- Vertex 1 Xcoordinate
    5070492.323446164,        !- Vertex 1 Ycoordinate
    28.5,                     !- Vertex 1 Zcoordinate
    642741.8178397107,        !- Vertex 2 Xcoordinate
    5070492.323446164,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642758.8782548604,        !- Vertex 3 Xcoordinate
    5070481.866231992,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642758.8782548604,        !- Vertex 4 Xcoordinate
    5070481.866231992,        !- Vertex 4 Ycoordinate
    28.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881322_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642758.8782548604,        !- Vertex 1 Xcoordinate
    5070481.866231992,        !- Vertex 1 Ycoordinate
    28.5,                     !- Vertex 1 Zcoordinate
    642758.8782548604,        !- Vertex 2 Xcoordinate
    5070481.866231992,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642742.2585045485,        !- Vertex 3 Xcoordinate
    5070454.751736423,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642742.2585045485,        !- Vertex 4 Xcoordinate
    5070454.751736423,        !- Vertex 4 Ycoordinate
    28.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881322_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642742.2585045485,        !- Vertex 1 Xcoordinate
    5070454.751736423,        !- Vertex 1 Ycoordinate
    28.5,                     !- Vertex 1 Zcoordinate
    642742.2585045485,        !- Vertex 2 Xcoordinate
    5070454.751736423,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642725.1980893998,        !- Vertex 3 Xcoordinate
    5070465.20895059,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642725.1980893998,        !- Vertex 4 Xcoordinate
    5070465.20895059,         !- Vertex 4 Ycoordinate
    28.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880015_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642762.2329418438,        !- Vertex 1 Xcoordinate
    5070493.118109232,        !- Vertex 1 Ycoordinate
    19.1,                     !- Vertex 1 Zcoordinate
    642762.2329418438,        !- Vertex 2 Xcoordinate
    5070493.118109232,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642746.1239444385,        !- Vertex 3 Xcoordinate
    5070502.730186911,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642746.1239444385,        !- Vertex 4 Xcoordinate
    5070502.730186911,        !- Vertex 4 Ycoordinate
    19.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880015_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642746.1239444385,        !- Vertex 1 Xcoordinate
    5070502.730186911,        !- Vertex 1 Ycoordinate
    19.1,                     !- Vertex 1 Zcoordinate
    642746.1239444385,        !- Vertex 2 Xcoordinate
    5070502.730186911,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642769.4795228903,        !- Vertex 3 Xcoordinate
    5070541.8732273085,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642769.4795228903,        !- Vertex 4 Xcoordinate
    5070541.8732273085,       !- Vertex 4 Ycoordinate
    19.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880015_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642769.4795228903,        !- Vertex 1 Xcoordinate
    5070541.8732273085,       !- Vertex 1 Ycoordinate
    19.1,                     !- Vertex 1 Zcoordinate
    642769.4795228903,        !- Vertex 2 Xcoordinate
    5070541.8732273085,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642785.5885202972,        !- Vertex 3 Xcoordinate
    5070532.26114963,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642785.5885202972,        !- Vertex 4 Xcoordinate
    5070532.26114963,         !- Vertex 4 Ycoordinate
    19.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880015_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642785.5885202972,        !- Vertex 1 Xcoordinate
    5070532.26114963,         !- Vertex 1 Ycoordinate
    19.1,                     !- Vertex 1 Zcoordinate
    642785.5885202972,        !- Vertex 2 Xcoordinate
    5070532.26114963,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642762.2329418438,        !- Vertex 3 Xcoordinate
    5070493.118109232,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642762.2329418438,        !- Vertex 4 Xcoordinate
    5070493.118109232,        !- Vertex 4 Ycoordinate
    19.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881147_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642717.661154086,         !- Vertex 1 Xcoordinate
    5070518.5733720595,       !- Vertex 1 Ycoordinate
    33.5,                     !- Vertex 1 Zcoordinate
    642717.661154086,         !- Vertex 2 Xcoordinate
    5070518.5733720595,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642729.5553581376,        !- Vertex 3 Xcoordinate
    5070538.115476475,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642729.5553581376,        !- Vertex 4 Xcoordinate
    5070538.115476475,        !- Vertex 4 Ycoordinate
    33.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881147_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642729.5553581376,        !- Vertex 1 Xcoordinate
    5070538.115476475,        !- Vertex 1 Ycoordinate
    33.5,                     !- Vertex 1 Zcoordinate
    642729.5553581376,        !- Vertex 2 Xcoordinate
    5070538.115476475,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642738.8974922283,        !- Vertex 3 Xcoordinate
    5070532.42943331,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642738.8974922283,        !- Vertex 4 Xcoordinate
    5070532.42943331,         !- Vertex 4 Ycoordinate
    33.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881147_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642738.8974922283,        !- Vertex 1 Xcoordinate
    5070532.42943331,         !- Vertex 1 Ycoordinate
    33.5,                     !- Vertex 1 Zcoordinate
    642738.8974922283,        !- Vertex 2 Xcoordinate
    5070532.42943331,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642727.0032881767,        !- Vertex 3 Xcoordinate
    5070512.887328895,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642727.0032881767,        !- Vertex 4 Xcoordinate
    5070512.887328895,        !- Vertex 4 Ycoordinate
    33.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881147_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642727.0032881767,        !- Vertex 1 Xcoordinate
    5070512.887328895,        !- Vertex 1 Ycoordinate
    33.5,                     !- Vertex 1 Zcoordinate
    642727.0032881767,        !- Vertex 2 Xcoordinate
    5070512.887328895,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642717.661154086,         !- Vertex 3 Xcoordinate
    5070518.5733720595,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642717.661154086,         !- Vertex 4 Xcoordinate
    5070518.5733720595,       !- Vertex 4 Ycoordinate
    33.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879399_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642744.368972039,         !- Vertex 1 Xcoordinate
    5070536.2149185855,       !- Vertex 1 Ycoordinate
    30.5,                     !- Vertex 1 Zcoordinate
    642744.368972039,         !- Vertex 2 Xcoordinate
    5070536.2149185855,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642741.2162742661,        !- Vertex 3 Xcoordinate
    5070530.929721983,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642741.2162742661,        !- Vertex 4 Xcoordinate
    5070530.929721983,        !- Vertex 4 Ycoordinate
    30.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879399_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642741.2162742661,        !- Vertex 1 Xcoordinate
    5070530.929721983,        !- Vertex 1 Ycoordinate
    30.5,                     !- Vertex 1 Zcoordinate
    642741.2162742661,        !- Vertex 2 Xcoordinate
    5070530.929721983,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642736.1610644659,        !- Vertex 3 Xcoordinate
    5070533.945229233,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642736.1610644659,        !- Vertex 4 Xcoordinate
    5070533.945229233,        !- Vertex 4 Ycoordinate
    30.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879399_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642736.1610644659,        !- Vertex 1 Xcoordinate
    5070533.945229233,        !- Vertex 1 Ycoordinate
    30.5,                     !- Vertex 1 Zcoordinate
    642736.1610644659,        !- Vertex 2 Xcoordinate
    5070533.945229233,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642739.3137622386,        !- Vertex 3 Xcoordinate
    5070539.230425835,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642739.3137622386,        !- Vertex 4 Xcoordinate
    5070539.230425835,        !- Vertex 4 Ycoordinate
    30.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879399_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642739.3137622386,        !- Vertex 1 Xcoordinate
    5070539.230425835,        !- Vertex 1 Ycoordinate
    30.5,                     !- Vertex 1 Zcoordinate
    642739.3137622386,        !- Vertex 2 Xcoordinate
    5070539.230425835,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642744.368972039,         !- Vertex 3 Xcoordinate
    5070536.2149185855,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642744.368972039,         !- Vertex 4 Xcoordinate
    5070536.2149185855,       !- Vertex 4 Ycoordinate
    30.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879473_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642756.041488546,         !- Vertex 1 Xcoordinate
    5070539.453927247,        !- Vertex 1 Ycoordinate
    25.1,                     !- Vertex 1 Zcoordinate
    642756.041488546,         !- Vertex 2 Xcoordinate
    5070539.453927247,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642748.1873508092,        !- Vertex 3 Xcoordinate
    5070526.674900442,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642748.1873508092,        !- Vertex 4 Xcoordinate
    5070526.674900442,        !- Vertex 4 Ycoordinate
    25.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879473_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642748.1873508092,        !- Vertex 1 Xcoordinate
    5070526.674900442,        !- Vertex 1 Ycoordinate
    25.1,                     !- Vertex 1 Zcoordinate
    642748.1873508092,        !- Vertex 2 Xcoordinate
    5070526.674900442,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642741.1597501354,        !- Vertex 3 Xcoordinate
    5070530.9935778985,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642741.1597501354,        !- Vertex 4 Xcoordinate
    5070530.9935778985,       !- Vertex 4 Ycoordinate
    25.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879473_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642741.1597501354,        !- Vertex 1 Xcoordinate
    5070530.9935778985,       !- Vertex 1 Ycoordinate
    25.1,                     !- Vertex 1 Zcoordinate
    642741.1597501354,        !- Vertex 2 Xcoordinate
    5070530.9935778985,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642749.0131974866,        !- Vertex 3 Xcoordinate
    5070543.773159717,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642749.0131974866,        !- Vertex 4 Xcoordinate
    5070543.773159717,        !- Vertex 4 Ycoordinate
    25.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879473_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642749.0131974866,        !- Vertex 1 Xcoordinate
    5070543.773159717,        !- Vertex 1 Ycoordinate
    25.1,                     !- Vertex 1 Zcoordinate
    642749.0131974866,        !- Vertex 2 Xcoordinate
    5070543.773159717,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642756.041488546,         !- Vertex 3 Xcoordinate
    5070539.453927247,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642756.041488546,         !- Vertex 4 Xcoordinate
    5070539.453927247,        !- Vertex 4 Ycoordinate
    25.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879414_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642729.5223224491,        !- Vertex 1 Xcoordinate
    5070538.059986194,        !- Vertex 1 Ycoordinate
    30.2,                     !- Vertex 1 Zcoordinate
    642729.5223224491,        !- Vertex 2 Xcoordinate
    5070538.059986194,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642737.331302472,         !- Vertex 3 Xcoordinate
    5070550.967122505,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642737.331302472,         !- Vertex 4 Xcoordinate
    5070550.967122505,        !- Vertex 4 Ycoordinate
    30.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879414_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642737.331302472,         !- Vertex 1 Xcoordinate
    5070550.967122505,        !- Vertex 1 Ycoordinate
    30.2,                     !- Vertex 1 Zcoordinate
    642737.331302472,         !- Vertex 2 Xcoordinate
    5070550.967122505,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642744.057229326,         !- Vertex 3 Xcoordinate
    5070546.898077093,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642744.057229326,         !- Vertex 4 Xcoordinate
    5070546.898077093,        !- Vertex 4 Ycoordinate
    30.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879414_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642744.057229326,         !- Vertex 1 Xcoordinate
    5070546.898077093,        !- Vertex 1 Ycoordinate
    30.2,                     !- Vertex 1 Zcoordinate
    642744.057229326,         !- Vertex 2 Xcoordinate
    5070546.898077093,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642736.2482493009,        !- Vertex 3 Xcoordinate
    5070533.99094078,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642736.2482493009,        !- Vertex 4 Xcoordinate
    5070533.99094078,         !- Vertex 4 Ycoordinate
    30.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879414_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642736.2482493009,        !- Vertex 1 Xcoordinate
    5070533.99094078,         !- Vertex 1 Ycoordinate
    30.2,                     !- Vertex 1 Zcoordinate
    642736.2482493009,        !- Vertex 2 Xcoordinate
    5070533.99094078,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642729.5223224491,        !- Vertex 3 Xcoordinate
    5070538.059986194,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642729.5223224491,        !- Vertex 4 Xcoordinate
    5070538.059986194,        !- Vertex 4 Ycoordinate
    30.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879442_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642749.0381622901,        !- Vertex 1 Xcoordinate
    5070543.658284898,        !- Vertex 1 Ycoordinate
    25.6,                     !- Vertex 1 Zcoordinate
    642749.0381622901,        !- Vertex 2 Xcoordinate
    5070543.658284898,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642756.8470951167,        !- Vertex 3 Xcoordinate
    5070556.56544686,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642756.8470951167,        !- Vertex 4 Xcoordinate
    5070556.56544686,         !- Vertex 4 Ycoordinate
    25.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879442_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642756.8470951167,        !- Vertex 1 Xcoordinate
    5070556.56544686,         !- Vertex 1 Ycoordinate
    25.6,                     !- Vertex 1 Zcoordinate
    642756.8470951167,        !- Vertex 2 Xcoordinate
    5070556.56544686,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642763.8517392616,        !- Vertex 3 Xcoordinate
    5070552.327658775,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642763.8517392616,        !- Vertex 4 Xcoordinate
    5070552.327658775,        !- Vertex 4 Ycoordinate
    25.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879442_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642763.8517392616,        !- Vertex 1 Xcoordinate
    5070552.327658775,        !- Vertex 1 Ycoordinate
    25.6,                     !- Vertex 1 Zcoordinate
    642763.8517392616,        !- Vertex 2 Xcoordinate
    5070552.327658775,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642756.0428064356,        !- Vertex 3 Xcoordinate
    5070539.420496811,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642756.0428064356,        !- Vertex 4 Xcoordinate
    5070539.420496811,        !- Vertex 4 Ycoordinate
    25.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879442_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642756.0428064356,        !- Vertex 1 Xcoordinate
    5070539.420496811,        !- Vertex 1 Ycoordinate
    25.6,                     !- Vertex 1 Zcoordinate
    642756.0428064356,        !- Vertex 2 Xcoordinate
    5070539.420496811,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642749.0381622901,        !- Vertex 3 Xcoordinate
    5070543.658284898,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642749.0381622901,        !- Vertex 4 Xcoordinate
    5070543.658284898,        !- Vertex 4 Ycoordinate
    25.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881409_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642744.0351714449,        !- Vertex 1 Xcoordinate
    5070546.862586836,        !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    642744.0351714449,        !- Vertex 2 Xcoordinate
    5070546.862586836,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642737.331302472,         !- Vertex 3 Xcoordinate
    5070550.967122505,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642737.331302472,         !- Vertex 4 Xcoordinate
    5070550.967122505,        !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881409_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642737.331302472,         !- Vertex 1 Xcoordinate
    5070550.967122505,        !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    642737.331302472,         !- Vertex 2 Xcoordinate
    5070550.967122505,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642745.2352672275,        !- Vertex 3 Xcoordinate
    5070563.877377778,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642745.2352672275,        !- Vertex 4 Xcoordinate
    5070563.877377778,        !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881409_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642745.2352672275,        !- Vertex 1 Xcoordinate
    5070563.877377778,        !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    642745.2352672275,        !- Vertex 2 Xcoordinate
    5070563.877377778,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642751.9391361998,        !- Vertex 3 Xcoordinate
    5070559.772842107,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642751.9391361998,        !- Vertex 4 Xcoordinate
    5070559.772842107,        !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240881409_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    642751.9391361998,        !- Vertex 1 Xcoordinate
    5070559.772842107,        !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    642751.9391361998,        !- Vertex 2 Xcoordinate
    5070559.772842107,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    642744.0351714449,        !- Vertex 3 Xcoordinate
    5070546.862586836,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    642744.0351714449,        !- Vertex 4 Xcoordinate
    5070546.862586836,        !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F4_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F4_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F5_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F5_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F5_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F5_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F5_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F5_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F6_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F6_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F6_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F6_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F6_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F6_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F6_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_2e4860558c4f546c_F6_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    2e4860558c4f546c_F6_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_2e4860558c4f546c_F6_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F0_dwelling_0,    !- Name
    2e4860558c4f546c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F0_dwelling_1,    !- Name
    2e4860558c4f546c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F0_dwelling_2,    !- Name
    2e4860558c4f546c_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F0_dwelling_3,    !- Name
    2e4860558c4f546c_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F0_dwelling_4,    !- Name
    2e4860558c4f546c_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F1_dwelling_0,    !- Name
    2e4860558c4f546c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F1_dwelling_1,    !- Name
    2e4860558c4f546c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F1_dwelling_2,    !- Name
    2e4860558c4f546c_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F1_dwelling_3,    !- Name
    2e4860558c4f546c_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F2_dwelling_0,    !- Name
    2e4860558c4f546c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F2_dwelling_1,    !- Name
    2e4860558c4f546c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F2_dwelling_2,    !- Name
    2e4860558c4f546c_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F2_dwelling_3,    !- Name
    2e4860558c4f546c_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F3_dwelling_0,    !- Name
    2e4860558c4f546c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F3_dwelling_1,    !- Name
    2e4860558c4f546c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F3_dwelling_2,    !- Name
    2e4860558c4f546c_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F3_dwelling_3,    !- Name
    2e4860558c4f546c_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F4_dwelling_0,    !- Name
    2e4860558c4f546c_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F4_dwelling_1,    !- Name
    2e4860558c4f546c_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F4_dwelling_2,    !- Name
    2e4860558c4f546c_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F4_dwelling_3,    !- Name
    2e4860558c4f546c_F4_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F5_dwelling_0,    !- Name
    2e4860558c4f546c_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F5_dwelling_1,    !- Name
    2e4860558c4f546c_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F5_dwelling_2,    !- Name
    2e4860558c4f546c_F5_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F5_dwelling_3,    !- Name
    2e4860558c4f546c_F5_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F6_dwelling_0,    !- Name
    2e4860558c4f546c_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F6_dwelling_1,    !- Name
    2e4860558c4f546c_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F6_dwelling_2,    !- Name
    2e4860558c4f546c_F6_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_2e4860558c4f546c_F6_dwelling_3,    !- Name
    2e4860558c4f546c_F6_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F4_dwelling_3,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F4_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F5_dwelling_2,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F5_dwelling_3,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F5_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F6_dwelling_0,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F6_dwelling_1,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F6_dwelling_2,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2e4860558c4f546c_F6_dwelling_3,    !- Zone Name
    EU_HeatOnly_2e4860558c4f546c_F6_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    2e4860558c4f546c_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F4_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F5_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F5_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F6_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F6_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F6_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    2e4860558c4f546c_F6_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data