!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Lyon-Bron,                !- Name
    45.75,                    !- Latitude
    5,                        !- Longitude
    1,                        !- Time Zone
    198;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F5_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F5_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F6_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/bfbc1caab1a332a4/bfbc1caab1a332a4_F6_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.7764936135936589,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.4868932610609646,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.4215974,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.249611143832077,        !- UFactor
    0.83,                     !- Solar Heat Gain Coefficient
    0.83;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    bfbc1caab1a332a4_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.86669921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.86669921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.86669921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.86669921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.835693359375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.844482421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.844482421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    9.435791015625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.8681640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.8681640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.8681640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.818115234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.82763671875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.82763671875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.873291015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.87255859375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.87255859375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.87255859375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.826171875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F5_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.825439453125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F6_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    207.825439453125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.880615234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.880615234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.880615234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bfbc1caab1a332a4_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    155.880615234375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1522.4350000000559,       !- Vertex 1 Xcoordinate
    1401.821000000462,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1522.4350000000559,       !- Vertex 2 Xcoordinate
    1401.821000000462,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1523.7120000000577,       !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1522.4350000000559,       !- Vertex 1 Xcoordinate
    1401.821000000462,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1522.4350000000559,       !- Vertex 2 Xcoordinate
    1401.821000000462,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1523.7120000000577,       !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1522.4350000000559,       !- Vertex 1 Xcoordinate
    1401.821000000462,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1522.4350000000559,       !- Vertex 2 Xcoordinate
    1401.821000000462,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1523.7120000000577,       !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1522.4350000000559,       !- Vertex 1 Xcoordinate
    1401.821000000462,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1522.4350000000559,       !- Vertex 2 Xcoordinate
    1401.821000000462,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1523.7120000000577,       !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1524.1979999999749,       !- Vertex 1 Xcoordinate
    1388.7949999999255,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1524.1979999999749,       !- Vertex 2 Xcoordinate
    1388.7949999999255,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1536.0899999999674,       !- Vertex 3 Xcoordinate
    1390.410000000149,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1536.0899999999674,       !- Vertex 4 Xcoordinate
    1390.410000000149,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1525.1310000000522,       !- Vertex 1 Xcoordinate
    1381.9060000004247,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1525.1310000000522,       !- Vertex 2 Xcoordinate
    1381.9060000004247,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1537.5420000000158,       !- Vertex 3 Xcoordinate
    1386.5060000000522,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1537.5420000000158,       !- Vertex 4 Xcoordinate
    1386.5060000000522,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1524.1979999999749,       !- Vertex 1 Xcoordinate
    1388.7949999999255,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1524.1979999999749,       !- Vertex 2 Xcoordinate
    1388.7949999999255,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1536.0899999999674,       !- Vertex 3 Xcoordinate
    1390.410000000149,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1536.0899999999674,       !- Vertex 4 Xcoordinate
    1390.410000000149,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1525.1310000000522,       !- Vertex 1 Xcoordinate
    1381.9060000004247,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1525.1310000000522,       !- Vertex 2 Xcoordinate
    1381.9060000004247,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1537.5420000000158,       !- Vertex 3 Xcoordinate
    1386.5060000000522,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1537.5420000000158,       !- Vertex 4 Xcoordinate
    1386.5060000000522,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1524.1979999999749,       !- Vertex 1 Xcoordinate
    1388.7949999999255,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1524.1979999999749,       !- Vertex 2 Xcoordinate
    1388.7949999999255,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1536.0899999999674,       !- Vertex 3 Xcoordinate
    1390.410000000149,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1536.0899999999674,       !- Vertex 4 Xcoordinate
    1390.410000000149,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1525.1310000000522,       !- Vertex 1 Xcoordinate
    1381.9060000004247,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1525.1310000000522,       !- Vertex 2 Xcoordinate
    1381.9060000004247,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1537.5420000000158,       !- Vertex 3 Xcoordinate
    1386.5060000000522,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1537.5420000000158,       !- Vertex 4 Xcoordinate
    1386.5060000000522,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1536.0899999999674,       !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1524.1979999999749,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.7120000000577,       !- Vertex 1 Xcoordinate
    1392.3899999996647,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1523.7120000000577,       !- Vertex 2 Xcoordinate
    1392.3899999996647,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1525.1310000000522,       !- Vertex 1 Xcoordinate
    1381.9060000004247,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1525.1310000000522,       !- Vertex 2 Xcoordinate
    1381.9060000004247,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.7120000000577,       !- Vertex 1 Xcoordinate
    1392.3899999996647,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1523.7120000000577,       !- Vertex 2 Xcoordinate
    1392.3899999996647,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1525.1310000000522,       !- Vertex 1 Xcoordinate
    1381.9060000004247,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1525.1310000000522,       !- Vertex 2 Xcoordinate
    1381.9060000004247,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.7120000000577,       !- Vertex 1 Xcoordinate
    1392.3899999996647,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1523.7120000000577,       !- Vertex 2 Xcoordinate
    1392.3899999996647,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1525.1310000000522,       !- Vertex 1 Xcoordinate
    1381.9060000004247,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1525.1310000000522,       !- Vertex 2 Xcoordinate
    1381.9060000004247,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.7120000000577,       !- Vertex 1 Xcoordinate
    1392.3899999996647,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1523.7120000000577,       !- Vertex 2 Xcoordinate
    1392.3899999996647,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1525.1310000000522,       !- Vertex 1 Xcoordinate
    1381.9060000004247,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1525.1310000000522,       !- Vertex 2 Xcoordinate
    1381.9060000004247,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.3769999999786,       !- Vertex 1 Xcoordinate
    1394.8640000000596,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1523.3769999999786,       !- Vertex 2 Xcoordinate
    1394.8640000000596,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1524.1979999999749,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1524.1979999999749,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.0899999999674,       !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1536.0899999999674,       !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1533.9009999999544,       !- Vertex 3 Xcoordinate
    1396.2939999997616,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1533.9009999999544,       !- Vertex 4 Xcoordinate
    1396.2939999997616,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.3769999999786,       !- Vertex 1 Xcoordinate
    1394.8640000000596,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1523.3769999999786,       !- Vertex 2 Xcoordinate
    1394.8640000000596,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1524.1979999999749,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1524.1979999999749,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.0899999999674,       !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1536.0899999999674,       !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1533.9009999999544,       !- Vertex 3 Xcoordinate
    1396.2939999997616,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1533.9009999999544,       !- Vertex 4 Xcoordinate
    1396.2939999997616,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.3769999999786,       !- Vertex 1 Xcoordinate
    1394.8640000000596,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1523.3769999999786,       !- Vertex 2 Xcoordinate
    1394.8640000000596,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1524.1979999999749,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1524.1979999999749,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.0899999999674,       !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1536.0899999999674,       !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1533.9009999999544,       !- Vertex 3 Xcoordinate
    1396.2939999997616,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1533.9009999999544,       !- Vertex 4 Xcoordinate
    1396.2939999997616,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.0899999999674,       !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1533.9009999999544,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1523.3769999999786,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1524.1979999999749,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3399999999674,       !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1529.3399999999674,       !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999999683,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1531.0409999999683,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1529.3399999999674,       !- Vertex 3 Xcoordinate
    1404.1210000002757,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4420000000391,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1531.0409999999683,       !- Vertex 4 Xcoordinate
    1399.7170000001788,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2260000000242,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1535.2260000000242,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1532.4420000000391,       !- Vertex 3 Xcoordinate
    1400.2170000001788,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1532.4420000000391,       !- Vertex 4 Xcoordinate
    1400.2170000001788,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3399999999674,       !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1529.3399999999674,       !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999999683,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1531.0409999999683,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1529.3399999999674,       !- Vertex 3 Xcoordinate
    1404.1210000002757,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4420000000391,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1531.0409999999683,       !- Vertex 4 Xcoordinate
    1399.7170000001788,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2260000000242,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1535.2260000000242,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1532.4420000000391,       !- Vertex 3 Xcoordinate
    1400.2170000001788,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1532.4420000000391,       !- Vertex 4 Xcoordinate
    1400.2170000001788,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3399999999674,       !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1529.3399999999674,       !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999999683,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1531.0409999999683,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1529.3399999999674,       !- Vertex 3 Xcoordinate
    1404.1210000002757,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4420000000391,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1531.0409999999683,       !- Vertex 4 Xcoordinate
    1399.7170000001788,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2260000000242,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1535.2260000000242,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1532.4420000000391,       !- Vertex 3 Xcoordinate
    1400.2170000001788,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1532.4420000000391,       !- Vertex 4 Xcoordinate
    1400.2170000001788,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3399999999674,       !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1529.3399999999674,       !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999999683,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1531.0409999999683,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1529.3399999999674,       !- Vertex 3 Xcoordinate
    1404.1210000002757,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4420000000391,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1531.0409999999683,       !- Vertex 4 Xcoordinate
    1399.7170000001788,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2260000000242,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1535.2260000000242,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1532.4420000000391,       !- Vertex 3 Xcoordinate
    1400.2170000001788,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1532.4420000000391,       !- Vertex 4 Xcoordinate
    1400.2170000001788,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999999544,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1533.9009999999544,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1532.4420000000391,       !- Vertex 3 Xcoordinate
    1400.2170000001788,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1532.4420000000391,       !- Vertex 4 Xcoordinate
    1400.2170000001788,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1522.4350000000559,       !- Vertex 1 Xcoordinate
    1401.821000000462,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1522.4350000000559,       !- Vertex 2 Xcoordinate
    1401.821000000462,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.3769999999786,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1523.3769999999786,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3399999999674,       !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1529.3399999999674,       !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999999683,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1531.0409999999683,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1529.3399999999674,       !- Vertex 3 Xcoordinate
    1404.1210000002757,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4420000000391,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1531.0409999999683,       !- Vertex 4 Xcoordinate
    1399.7170000001788,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999999544,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1533.9009999999544,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1532.4420000000391,       !- Vertex 3 Xcoordinate
    1400.2170000001788,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1532.4420000000391,       !- Vertex 4 Xcoordinate
    1400.2170000001788,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1522.4350000000559,       !- Vertex 1 Xcoordinate
    1401.821000000462,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1522.4350000000559,       !- Vertex 2 Xcoordinate
    1401.821000000462,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1523.3769999999786,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1523.3769999999786,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3399999999674,       !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1529.3399999999674,       !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999999683,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1531.0409999999683,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1529.3399999999674,       !- Vertex 3 Xcoordinate
    1404.1210000002757,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4420000000391,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1531.0409999999683,       !- Vertex 4 Xcoordinate
    1399.7170000001788,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999999544,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1533.9009999999544,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1532.4420000000391,       !- Vertex 3 Xcoordinate
    1400.2170000001788,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1532.4420000000391,       !- Vertex 4 Xcoordinate
    1400.2170000001788,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1522.4350000000559,       !- Vertex 1 Xcoordinate
    1401.821000000462,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1522.4350000000559,       !- Vertex 2 Xcoordinate
    1401.821000000462,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1523.3769999999786,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1523.3769999999786,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3399999999674,       !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1529.3399999999674,       !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999999683,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1531.0409999999683,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1529.3399999999674,       !- Vertex 3 Xcoordinate
    1404.1210000002757,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4420000000391,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1531.0409999999683,       !- Vertex 4 Xcoordinate
    1399.7170000001788,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999999544,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1532.4420000000391,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1531.0409999999683,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1529.3399999999674,       !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    1522.4350000000559,       !- Vertex 5 Xcoordinate
    1401.821000000462,        !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    1523.3769999999786,       !- Vertex 6 Xcoordinate
    1394.8640000000596,       !- Vertex 6 Ycoordinate
    21;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1535.2260000000242,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1535.2260000000242,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1537.5420000000158,       !- Vertex 3 Xcoordinate
    1386.5060000000522,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1537.5420000000158,       !- Vertex 4 Xcoordinate
    1386.5060000000522,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2260000000242,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1529.0219999999972,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1535.2260000000242,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1535.2260000000242,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1537.5420000000158,       !- Vertex 3 Xcoordinate
    1386.5060000000522,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1537.5420000000158,       !- Vertex 4 Xcoordinate
    1386.5060000000522,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1535.2260000000242,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1535.2260000000242,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1537.5420000000158,       !- Vertex 3 Xcoordinate
    1386.5060000000522,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1537.5420000000158,       !- Vertex 4 Xcoordinate
    1386.5060000000522,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5420000000158,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1537.5420000000158,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1535.2260000000242,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1535.2260000000242,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1537.5420000000158,       !- Vertex 3 Xcoordinate
    1386.5060000000522,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1537.5420000000158,       !- Vertex 4 Xcoordinate
    1386.5060000000522,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.711999999825,        !- Vertex 1 Xcoordinate
    1392.3899999987334,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1523.711999999825,        !- Vertex 2 Xcoordinate
    1392.3899999987334,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1528.8589999997057,       !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1528.8589999997057,       !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589999997057,       !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1528.8589999997057,       !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999987334,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999987334,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4419999998063,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1529.0219999999972,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1529.339999999851,        !- Vertex 5 Xcoordinate
    1404.1210000002757,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1531.0409999997355,       !- Vertex 6 Xcoordinate
    1399.7170000001788,       !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.711999999825,        !- Vertex 1 Xcoordinate
    1392.3899999987334,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1523.711999999825,        !- Vertex 2 Xcoordinate
    1392.3899999987334,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1528.8589999997057,       !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1528.8589999997057,       !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589999997057,       !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1528.8589999997057,       !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999987334,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999987334,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.711999999825,        !- Vertex 1 Xcoordinate
    1392.3899999987334,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1523.711999999825,        !- Vertex 2 Xcoordinate
    1392.3899999987334,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1528.8589999997057,       !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1528.8589999997057,       !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589999997057,       !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1528.8589999997057,       !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999987334,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999987334,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.711999999825,        !- Vertex 1 Xcoordinate
    1392.3899999987334,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1523.711999999825,        !- Vertex 2 Xcoordinate
    1392.3899999987334,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1528.8589999997057,       !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1528.8589999997057,       !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589999997057,       !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1528.8589999997057,       !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999987334,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999987334,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.089999999851,        !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1536.089999999851,        !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1524.1979999998584,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1524.1979999998584,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1524.1979999998584,       !- Vertex 1 Xcoordinate
    1388.7949999999255,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1524.1979999998584,       !- Vertex 2 Xcoordinate
    1388.7949999999255,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1536.089999999851,        !- Vertex 3 Xcoordinate
    1390.410000000149,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1536.089999999851,        !- Vertex 4 Xcoordinate
    1390.410000000149,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5419999998994,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1536.089999999851,        !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1524.1979999998584,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.089999999851,        !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1537.5419999998994,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1524.1979999998584,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.089999999851,        !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1536.089999999851,        !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1524.1979999998584,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1524.1979999998584,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1524.1979999998584,       !- Vertex 1 Xcoordinate
    1388.7949999999255,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1524.1979999998584,       !- Vertex 2 Xcoordinate
    1388.7949999999255,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1536.089999999851,        !- Vertex 3 Xcoordinate
    1390.410000000149,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1536.089999999851,        !- Vertex 4 Xcoordinate
    1390.410000000149,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5419999998994,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1536.089999999851,        !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1524.1979999998584,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.089999999851,        !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1537.5419999998994,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1524.1979999998584,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.089999999851,        !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1536.089999999851,        !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1524.1979999998584,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1524.1979999998584,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1524.1979999998584,       !- Vertex 1 Xcoordinate
    1388.7949999999255,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1524.1979999998584,       !- Vertex 2 Xcoordinate
    1388.7949999999255,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1536.089999999851,        !- Vertex 3 Xcoordinate
    1390.410000000149,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1536.089999999851,        !- Vertex 4 Xcoordinate
    1390.410000000149,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1529.0219999999972,       !- Vertex 2 Xcoordinate
    1391.8890000004321,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999988303,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999988303,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.3769999998622,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1523.3769999998622,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.3769999998622,       !- Vertex 1 Xcoordinate
    1394.8640000000596,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1523.3769999998622,       !- Vertex 2 Xcoordinate
    1394.8640000000596,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1533.9009999996051,       !- Vertex 3 Xcoordinate
    1396.2939999988303,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1533.9009999996051,       !- Vertex 4 Xcoordinate
    1396.2939999988303,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.089999999851,        !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1523.3769999998622,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1524.1979999998584,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1536.089999999851,        !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1524.1979999998584,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1523.3769999998622,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999988303,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999988303,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1523.3769999998622,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1523.3769999998622,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.3769999998622,       !- Vertex 1 Xcoordinate
    1394.8640000000596,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1523.3769999998622,       !- Vertex 2 Xcoordinate
    1394.8640000000596,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1533.9009999996051,       !- Vertex 3 Xcoordinate
    1396.2939999988303,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1533.9009999996051,       !- Vertex 4 Xcoordinate
    1396.2939999988303,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.089999999851,        !- Vertex 1 Xcoordinate
    1390.410000000149,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1523.3769999998622,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1524.1979999998584,       !- Vertex 4 Xcoordinate
    1388.7949999999255,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1536.089999999851,        !- Vertex 2 Xcoordinate
    1390.410000000149,        !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1524.1979999998584,       !- Vertex 3 Xcoordinate
    1388.7949999999255,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1523.3769999998622,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999988303,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999988303,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1523.3769999998622,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1523.3769999998622,       !- Vertex 4 Xcoordinate
    1394.8640000000596,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1523.3769999998622,       !- Vertex 1 Xcoordinate
    1394.8640000000596,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1523.3769999998622,       !- Vertex 2 Xcoordinate
    1394.8640000000596,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1533.9009999996051,       !- Vertex 3 Xcoordinate
    1396.2939999988303,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1533.9009999996051,       !- Vertex 4 Xcoordinate
    1396.2939999988303,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999998808,       !- Vertex 1 Xcoordinate
    1391.8890000004321,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1529.0219999998808,       !- Vertex 2 Xcoordinate
    1391.8890000004321,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1535.2259999997914,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1535.2259999997914,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999998808,       !- Vertex 1 Xcoordinate
    1391.8890000004321,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1529.0219999998808,       !- Vertex 2 Xcoordinate
    1391.8890000004321,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1535.2259999997914,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1535.2259999997914,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999998808,       !- Vertex 1 Xcoordinate
    1391.8890000004321,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1529.0219999998808,       !- Vertex 2 Xcoordinate
    1391.8890000004321,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1535.2259999997914,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1535.2259999997914,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999998808,       !- Vertex 1 Xcoordinate
    1391.8890000004321,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1529.0219999998808,       !- Vertex 2 Xcoordinate
    1391.8890000004321,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1535.2259999997914,       !- Vertex 3 Xcoordinate
    1392.7319999998435,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1535.2259999997914,       !- Vertex 4 Xcoordinate
    1392.7319999998435,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1532.4419999998063,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1531.0409999997355,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1529.339999999851,        !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    1522.4350000000559,       !- Vertex 5 Xcoordinate
    1401.821000000462,        !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    1523.3769999998622,       !- Vertex 6 Xcoordinate
    1394.8640000000596,       !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4419999998063,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    1523.3769999998622,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    1529.339999999851,        !- Vertex 5 Xcoordinate
    1404.1210000002757,       !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    1531.0409999997355,       !- Vertex 6 Xcoordinate
    1399.7170000001788,       !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1532.4419999998063,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1531.0409999997355,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1529.339999999851,        !- Vertex 4 Xcoordinate
    1404.1210000002757,       !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    1522.4350000000559,       !- Vertex 5 Xcoordinate
    1401.821000000462,        !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    1523.3769999998622,       !- Vertex 6 Xcoordinate
    1394.8640000000596,       !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4419999998063,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    1523.3769999998622,       !- Vertex 3 Xcoordinate
    1394.8640000000596,       !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    1529.339999999851,        !- Vertex 5 Xcoordinate
    1404.1210000002757,       !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    1531.0409999997355,       !- Vertex 6 Xcoordinate
    1399.7170000001788,       !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5419999998994,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1530.1259999996983,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1537.5419999998994,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1530.1259999996983,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5419999998994,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1530.1259999996983,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1537.5419999998994,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1530.1259999996983,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5419999998994,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1530.1259999996983,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1537.5419999998994,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1530.1259999996983,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.859000000055,        !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1528.859000000055,        !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1528.859000000055,        !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1528.859000000055,        !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.859000000055,        !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1528.859000000055,        !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1528.859000000055,        !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1528.859000000055,        !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.859000000055,        !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1528.859000000055,        !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1528.859000000055,        !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1528.859000000055,        !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.859000000055,        !- Vertex 1 Xcoordinate
    1393.088999999687,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1528.859000000055,        !- Vertex 2 Xcoordinate
    1393.088999999687,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1528.859000000055,        !- Vertex 3 Xcoordinate
    1393.088999999687,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1528.859000000055,        !- Vertex 4 Xcoordinate
    1393.088999999687,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1529.0219246634515,       !- Vertex 3 Xcoordinate
    1391.8889897717163,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1529.0219246634515,       !- Vertex 4 Xcoordinate
    1391.8889897717163,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219246634515,       !- Vertex 1 Xcoordinate
    1391.8889897717163,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1529.0219246634515,       !- Vertex 2 Xcoordinate
    1391.8889897717163,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1529.0219246634515,       !- Vertex 3 Xcoordinate
    1391.8889897717163,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1529.0219246634515,       !- Vertex 4 Xcoordinate
    1391.8889897717163,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219246634515,       !- Vertex 1 Xcoordinate
    1391.8889897717163,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1529.0219246634515,       !- Vertex 2 Xcoordinate
    1391.8889897717163,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1529.0219246634515,       !- Vertex 3 Xcoordinate
    1391.8889897717163,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1529.0219246634515,       !- Vertex 4 Xcoordinate
    1391.8889897717163,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219246634515,       !- Vertex 1 Xcoordinate
    1391.8889897717163,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1529.0219246634515,       !- Vertex 2 Xcoordinate
    1391.8889897717163,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1260000000475,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1530.1260000000475,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1529.0219246634515,       !- Vertex 3 Xcoordinate
    1391.8889897717163,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1529.0219246634515,       !- Vertex 4 Xcoordinate
    1391.8889897717163,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219246634515,       !- Vertex 1 Xcoordinate
    1391.8889897717163,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1529.0219246634515,       !- Vertex 2 Xcoordinate
    1391.8889897717163,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1530.1260000000475,       !- Vertex 3 Xcoordinate
    1383.757000000216,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1530.1260000000475,       !- Vertex 4 Xcoordinate
    1383.757000000216,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 0 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 1 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 1 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 0 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Ceiling 0001_4_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 1 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999997355,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1529.339999999851,        !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 0 Ceiling 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.339999999851,        !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1531.0409999997355,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1528.327152663027,        !- Vertex 3 Xcoordinate
    1397.0038932412863,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 1 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 2 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 2 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 1 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Ceiling 0001_4_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 2 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999997355,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1529.339999999851,        !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 1 Ceiling 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.339999999851,        !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1531.0409999997355,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1528.327152663027,        !- Vertex 3 Xcoordinate
    1397.0038932412863,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 2 Ceiling 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 3 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 2 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Ceiling 0001_4_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999997355,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1529.339999999851,        !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 2 Ceiling 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.339999999851,        !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1531.0409999997355,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1528.327152663027,        !- Vertex 3 Xcoordinate
    1397.0038932412863,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_7_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589786308585,       !- Vertex 1 Xcoordinate
    1393.0890069184825,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1523.3770090583712,       !- Vertex 2 Xcoordinate
    1394.8640012303367,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_7_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 3 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589786308585,       !- Vertex 1 Xcoordinate
    1393.0890069184825,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1523.711999999825,        !- Vertex 2 Xcoordinate
    1392.3899999996647,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.3770090583712,       !- Vertex 3 Xcoordinate
    1394.8640012303367,       !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Roof 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 0 Floor 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.5228561186232,       !- Vertex 1 Xcoordinate
    1395.5632183812559,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1527.4459999999963,       !- Vertex 2 Xcoordinate
    1403.4900000002235,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1522.4350000000559,       !- Vertex 3 Xcoordinate
    1401.821000000462,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1523.3770090582548,       !- Vertex 4 Xcoordinate
    1394.864001231268,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Floor 0001_4_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 3 Roof 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1527.4459999999963,       !- Vertex 1 Xcoordinate
    1403.4900000002235,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1528.5228561186232,       !- Vertex 2 Xcoordinate
    1395.5632183812559,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.3770090582548,       !- Vertex 3 Xcoordinate
    1394.864001231268,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1522.4350000000559,       !- Vertex 4 Xcoordinate
    1401.821000000462,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Roof 0001_6_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1528.5228714058176,       !- Vertex 4 Xcoordinate
    1395.5632204581052,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Roof 0001_6_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1528.5228714058176,       !- Vertex 3 Xcoordinate
    1395.5632204581052,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_8_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 3 Roof 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1529.3470542752184,       !- Vertex 2 Xcoordinate
    1389.494270321913,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1524.1985695576295,       !- Vertex 3 Xcoordinate
    1388.7950773490593,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1523.711999999825,        !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Roof 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_8_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3470542752184,       !- Vertex 1 Xcoordinate
    1389.494270321913,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.711999999825,        !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1524.1985695576295,       !- Vertex 4 Xcoordinate
    1388.7950773490593,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_17_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 3 Roof 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1536.0897688260302,       !- Vertex 2 Xcoordinate
    1390.409968605265,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1529.3471074271947,       !- Vertex 3 Xcoordinate
    1389.494277539663,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1529.0219999998808,       !- Vertex 4 Xcoordinate
    1391.8890000004321,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Roof 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_17_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.0897688260302,       !- Vertex 1 Xcoordinate
    1390.409968605265,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1529.3471074271947,       !- Vertex 4 Xcoordinate
    1389.494277539663,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Roof 0001_4_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1531.0409999997355,       !- Vertex 1 Xcoordinate
    1399.7170000001788,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1529.339999999851,        !- Vertex 2 Xcoordinate
    1404.1210000002757,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1527.4459999999963,       !- Vertex 3 Xcoordinate
    1403.4900000002235,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1528.3271526631434,       !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Roof 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.339999999851,        !- Vertex 1 Xcoordinate
    1404.1210000002757,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1531.0409999997355,       !- Vertex 2 Xcoordinate
    1399.7170000001788,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1528.3271526631434,       !- Vertex 3 Xcoordinate
    1397.0038932412863,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1527.4459999999963,       !- Vertex 4 Xcoordinate
    1403.4900000002235,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 3 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.3470542753348,       !- Vertex 1 Xcoordinate
    1389.4942703209817,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1530.1259558489546,       !- Vertex 2 Xcoordinate
    1383.7573251882568,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1524.1985695576295,       !- Vertex 4 Xcoordinate
    1388.7950773490593,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1259558489546,       !- Vertex 1 Xcoordinate
    1383.7573251882568,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1529.3470542753348,       !- Vertex 2 Xcoordinate
    1389.4942703209817,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1524.1985695576295,       !- Vertex 3 Xcoordinate
    1388.7950773490593,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Floor 0001_4_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_3 Storey 3 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1536.0897688260302,       !- Vertex 1 Xcoordinate
    1390.409968605265,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1537.5419999998994,       !- Vertex 2 Xcoordinate
    1386.5060000000522,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1530.1259558522142,       !- Vertex 3 Xcoordinate
    1383.7573251891881,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1529.3471074271947,       !- Vertex 4 Xcoordinate
    1389.494277539663,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a4 Storey 0 Floor 0001_4_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1537.5419999998994,       !- Vertex 1 Xcoordinate
    1386.5060000000522,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1536.0897688260302,       !- Vertex 2 Xcoordinate
    1390.409968605265,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1529.3471074271947,       !- Vertex 3 Xcoordinate
    1389.494277539663,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1530.1259558522142,       !- Vertex 4 Xcoordinate
    1383.7573251891881,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Ceiling 0001_1_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 1 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1259999996983,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1529.0219042459503,       !- Vertex 2 Xcoordinate
    1391.8890090351924,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 0 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219042459503,       !- Vertex 1 Xcoordinate
    1391.8890090351924,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1530.1259999996983,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1523.7120000000577,       !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Ceiling 0001_1_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 2 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1259999996983,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1529.0219042459503,       !- Vertex 2 Xcoordinate
    1391.8890090351924,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 1 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219042459503,       !- Vertex 1 Xcoordinate
    1391.8890090351924,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1530.1259999996983,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1523.7120000000577,       !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Ceiling 0001_1_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 3 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1530.1259999996983,       !- Vertex 1 Xcoordinate
    1383.757000000216,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1529.0219042459503,       !- Vertex 2 Xcoordinate
    1391.8890090351924,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1525.1310000000522,       !- Vertex 4 Xcoordinate
    1381.9060000004247,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 2 Ceiling 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219042459503,       !- Vertex 1 Xcoordinate
    1391.8890090351924,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1530.1259999996983,       !- Vertex 2 Xcoordinate
    1383.757000000216,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1525.1310000000522,       !- Vertex 3 Xcoordinate
    1381.9060000004247,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1523.7120000000577,       !- Vertex 4 Xcoordinate
    1392.3899999996647,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Ceiling 0001_5_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 1 Floor 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1532.4419999998063,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1531.0409999997355,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1529.0219999998808,       !- Vertex 5 Xcoordinate
    1391.8890000004321,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Floor 0001_1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 0 Ceiling 0001_5_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4419999998063,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1531.0409999997355,       !- Vertex 5 Xcoordinate
    1399.7170000001788,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Ceiling 0001_5_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 2 Floor 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1532.4419999998063,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1531.0409999997355,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1529.0219999998808,       !- Vertex 5 Xcoordinate
    1391.8890000004321,       !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Floor 0001_1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 1 Ceiling 0001_5_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4419999998063,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1531.0409999997355,       !- Vertex 5 Xcoordinate
    1399.7170000001788,       !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Ceiling 0001_5_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Floor 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1535.2259999997914,       !- Vertex 1 Xcoordinate
    1392.7319999998435,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1532.4419999998063,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1531.0409999997355,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1529.0219999998808,       !- Vertex 5 Xcoordinate
    1391.8890000004321,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Floor 0001_1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 2 Ceiling 0001_5_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4419999998063,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1535.2259999997914,       !- Vertex 2 Xcoordinate
    1392.7319999998435,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1529.0219999998808,       !- Vertex 3 Xcoordinate
    1391.8890000004321,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1528.327152663027,        !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1531.0409999997355,       !- Vertex 5 Xcoordinate
    1399.7170000001788,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_5_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_0_a0 Storey 3 Roof 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.5228561186232,       !- Vertex 1 Xcoordinate
    1395.5632183812559,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1528.8589786308585,       !- Vertex 2 Xcoordinate
    1393.0890069184825,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.3770090583712,       !- Vertex 3 Xcoordinate
    1394.8640012303367,       !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Roof 0001_1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a4 Storey 0 Floor 0001_5_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589786308585,       !- Vertex 1 Xcoordinate
    1393.0890069184825,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1528.5228561186232,       !- Vertex 2 Xcoordinate
    1395.5632183812559,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1523.3770090583712,       !- Vertex 3 Xcoordinate
    1394.8640012303367,       !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Roof 0001_5_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a4 Storey 0 Floor 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1533.9009999996051,       !- Vertex 1 Xcoordinate
    1396.2939999997616,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1532.4419999998063,       !- Vertex 2 Xcoordinate
    1400.2170000001788,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1531.0409999997355,       !- Vertex 3 Xcoordinate
    1399.7170000001788,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1528.3271526631434,       !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1528.5228714058176,       !- Vertex 5 Xcoordinate
    1395.5632204581052,       !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Floor 0001_1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Roof 0001_5_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1532.4419999998063,       !- Vertex 1 Xcoordinate
    1400.2170000001788,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1533.9009999996051,       !- Vertex 2 Xcoordinate
    1396.2939999997616,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1528.5228714058176,       !- Vertex 3 Xcoordinate
    1395.5632204581052,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1528.3271526631434,       !- Vertex 4 Xcoordinate
    1397.0038932412863,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1531.0409999997355,       !- Vertex 5 Xcoordinate
    1399.7170000001788,       !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 0 Ceiling 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1529.0219042459503,       !- Vertex 2 Xcoordinate
    1391.8890090351924,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Ceiling 0001_1_K1_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 1 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219042459503,       !- Vertex 1 Xcoordinate
    1391.8890090351924,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 1 Ceiling 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1529.0219042459503,       !- Vertex 2 Xcoordinate
    1391.8890090351924,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Ceiling 0001_1_K1_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 2 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219042459503,       !- Vertex 1 Xcoordinate
    1391.8890090351924,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 2 Ceiling 0001_1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.85897994088,         !- Vertex 1 Xcoordinate
    1393.0889972755685,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1529.0219042459503,       !- Vertex 2 Xcoordinate
    1391.8890090351924,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Ceiling 0001_1_K1_H1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 3 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219042459503,       !- Vertex 1 Xcoordinate
    1391.8890090351924,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1528.85897994088,         !- Vertex 2 Xcoordinate
    1393.0889972755685,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1523.7120000000577,       !- Vertex 3 Xcoordinate
    1392.3899999996647,       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589799409965,       !- Vertex 1 Xcoordinate
    1393.0889972746372,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1528.8589799409965,       !- Vertex 2 Xcoordinate
    1393.0889972746372,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1529.0219999991823,       !- Vertex 3 Xcoordinate
    1391.88900000602,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1529.0219999991823,       !- Vertex 4 Xcoordinate
    1391.88900000602,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999991823,       !- Vertex 1 Xcoordinate
    1391.88900000602,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1529.0219999991823,       !- Vertex 2 Xcoordinate
    1391.88900000602,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1528.8589799409965,       !- Vertex 3 Xcoordinate
    1393.0889972746372,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1528.8589799409965,       !- Vertex 4 Xcoordinate
    1393.0889972746372,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589799409965,       !- Vertex 1 Xcoordinate
    1393.0889972746372,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1528.8589799409965,       !- Vertex 2 Xcoordinate
    1393.0889972746372,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1529.0219999991823,       !- Vertex 3 Xcoordinate
    1391.88900000602,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1529.0219999991823,       !- Vertex 4 Xcoordinate
    1391.88900000602,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999991823,       !- Vertex 1 Xcoordinate
    1391.88900000602,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1529.0219999991823,       !- Vertex 2 Xcoordinate
    1391.88900000602,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1528.8589799409965,       !- Vertex 3 Xcoordinate
    1393.0889972746372,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1528.8589799409965,       !- Vertex 4 Xcoordinate
    1393.0889972746372,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589799409965,       !- Vertex 1 Xcoordinate
    1393.0889972746372,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1528.8589799409965,       !- Vertex 2 Xcoordinate
    1393.0889972746372,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1529.0219999991823,       !- Vertex 3 Xcoordinate
    1391.88900000602,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1529.0219999991823,       !- Vertex 4 Xcoordinate
    1391.88900000602,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999991823,       !- Vertex 1 Xcoordinate
    1391.88900000602,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1529.0219999991823,       !- Vertex 2 Xcoordinate
    1391.88900000602,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1528.8589799409965,       !- Vertex 3 Xcoordinate
    1393.0889972746372,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1528.8589799409965,       !- Vertex 4 Xcoordinate
    1393.0889972746372,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1528.8589799409965,       !- Vertex 1 Xcoordinate
    1393.0889972746372,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1528.8589799409965,       !- Vertex 2 Xcoordinate
    1393.0889972746372,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1529.0219999991823,       !- Vertex 3 Xcoordinate
    1391.88900000602,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1529.0219999991823,       !- Vertex 4 Xcoordinate
    1391.88900000602,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1529.0219999991823,       !- Vertex 1 Xcoordinate
    1391.88900000602,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1529.0219999991823,       !- Vertex 2 Xcoordinate
    1391.88900000602,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1528.8589799409965,       !- Vertex 3 Xcoordinate
    1393.0889972746372,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1528.8589799409965,       !- Vertex 4 Xcoordinate
    1393.0889972746372,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1522.7927939172368,       !- Vertex 1 Xcoordinate
    1399.1785924565047,       !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    1522.7927939172368,       !- Vertex 2 Xcoordinate
    1399.1785924565047,       !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    1523.3542060828768,       !- Vertex 3 Xcoordinate
    1395.0324075426906,       !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    1523.3542060828768,       !- Vertex 4 Xcoordinate
    1395.0324075426906,       !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1522.7927939172368,       !- Vertex 1 Xcoordinate
    1399.1785924565047,       !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    1522.7927939172368,       !- Vertex 2 Xcoordinate
    1399.1785924565047,       !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    1523.3542060828768,       !- Vertex 3 Xcoordinate
    1395.0324075426906,       !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    1523.3542060828768,       !- Vertex 4 Xcoordinate
    1395.0324075426906,       !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1522.7927939172368,       !- Vertex 1 Xcoordinate
    1399.1785924565047,       !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    1522.7927939172368,       !- Vertex 2 Xcoordinate
    1399.1785924565047,       !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    1523.3542060828768,       !- Vertex 3 Xcoordinate
    1395.0324075426906,       !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    1523.3542060828768,       !- Vertex 4 Xcoordinate
    1395.0324075426906,       !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1522.7927939172368,       !- Vertex 1 Xcoordinate
    1399.1785924565047,       !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    1522.7927939172368,       !- Vertex 2 Xcoordinate
    1399.1785924565047,       !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    1523.3542060828768,       !- Vertex 3 Xcoordinate
    1395.0324075426906,       !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    1523.3542060828768,       !- Vertex 4 Xcoordinate
    1395.0324075426906,       !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1524.4594109042082,       !- Vertex 1 Xcoordinate
    1386.864818093367,        !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    1524.4594109042082,       !- Vertex 2 Xcoordinate
    1386.864818093367,        !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    1524.8695890958188,       !- Vertex 3 Xcoordinate
    1383.8361819079146,       !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    1524.8695890958188,       !- Vertex 4 Xcoordinate
    1383.8361819079146,       !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1528.6083534108475,       !- Vertex 1 Xcoordinate
    1383.1948426151648,       !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    1528.6083534108475,       !- Vertex 2 Xcoordinate
    1383.1948426151648,       !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    1534.064646589104,        !- Vertex 3 Xcoordinate
    1385.217157385312,        !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    1534.064646589104,        !- Vertex 4 Xcoordinate
    1385.217157385312,        !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1524.4594109042082,       !- Vertex 1 Xcoordinate
    1386.864818093367,        !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    1524.4594109042082,       !- Vertex 2 Xcoordinate
    1386.864818093367,        !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    1524.8695890958188,       !- Vertex 3 Xcoordinate
    1383.8361819079146,       !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    1524.8695890958188,       !- Vertex 4 Xcoordinate
    1383.8361819079146,       !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a4 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1528.6083534108475,       !- Vertex 1 Xcoordinate
    1383.1948426151648,       !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    1528.6083534108475,       !- Vertex 2 Xcoordinate
    1383.1948426151648,       !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    1534.064646589104,        !- Vertex 3 Xcoordinate
    1385.217157385312,        !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    1534.064646589104,        !- Vertex 4 Xcoordinate
    1385.217157385312,        !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1524.4594109042082,       !- Vertex 1 Xcoordinate
    1386.864818093367,        !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    1524.4594109042082,       !- Vertex 2 Xcoordinate
    1386.864818093367,        !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    1524.8695890958188,       !- Vertex 3 Xcoordinate
    1383.8361819079146,       !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    1524.8695890958188,       !- Vertex 4 Xcoordinate
    1383.8361819079146,       !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_0_a4 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1528.6083534108475,       !- Vertex 1 Xcoordinate
    1383.1948426151648,       !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    1528.6083534108475,       !- Vertex 2 Xcoordinate
    1383.1948426151648,       !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    1534.064646589104,        !- Vertex 3 Xcoordinate
    1385.217157385312,        !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    1534.064646589104,        !- Vertex 4 Xcoordinate
    1385.217157385312,        !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1524.1095799283357,       !- Vertex 1 Xcoordinate
    1389.4525595717132,       !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    1524.1095799283357,       !- Vertex 2 Xcoordinate
    1389.4525595717132,       !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    1524.7334200717742,       !- Vertex 3 Xcoordinate
    1384.8434404283762,       !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    1524.7334200717742,       !- Vertex 4 Xcoordinate
    1384.8434404283762,       !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1526.5305149696069,       !- Vertex 1 Xcoordinate
    1382.424619060941,        !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    1526.5305149696069,       !- Vertex 2 Xcoordinate
    1382.424619060941,        !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    1528.7264850304928,       !- Vertex 3 Xcoordinate
    1383.2383809396997,       !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    1528.7264850304928,       !- Vertex 4 Xcoordinate
    1383.2383809396997,       !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1524.1095799283357,       !- Vertex 1 Xcoordinate
    1389.4525595717132,       !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    1524.1095799283357,       !- Vertex 2 Xcoordinate
    1389.4525595717132,       !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    1524.7334200717742,       !- Vertex 3 Xcoordinate
    1384.8434404283762,       !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    1524.7334200717742,       !- Vertex 4 Xcoordinate
    1384.8434404283762,       !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1526.5305149696069,       !- Vertex 1 Xcoordinate
    1382.424619060941,        !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    1526.5305149696069,       !- Vertex 2 Xcoordinate
    1382.424619060941,        !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    1528.7264850304928,       !- Vertex 3 Xcoordinate
    1383.2383809396997,       !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    1528.7264850304928,       !- Vertex 4 Xcoordinate
    1383.2383809396997,       !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1524.1095799283357,       !- Vertex 1 Xcoordinate
    1389.4525595717132,       !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    1524.1095799283357,       !- Vertex 2 Xcoordinate
    1389.4525595717132,       !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    1524.7334200717742,       !- Vertex 3 Xcoordinate
    1384.8434404283762,       !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    1524.7334200717742,       !- Vertex 4 Xcoordinate
    1384.8434404283762,       !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1526.5305149696069,       !- Vertex 1 Xcoordinate
    1382.424619060941,        !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    1526.5305149696069,       !- Vertex 2 Xcoordinate
    1382.424619060941,        !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    1528.7264850304928,       !- Vertex 3 Xcoordinate
    1383.2383809396997,       !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    1528.7264850304928,       !- Vertex 4 Xcoordinate
    1383.2383809396997,       !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1524.1095799283357,       !- Vertex 1 Xcoordinate
    1389.4525595717132,       !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    1524.1095799283357,       !- Vertex 2 Xcoordinate
    1389.4525595717132,       !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    1524.7334200717742,       !- Vertex 3 Xcoordinate
    1384.8434404283762,       !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    1524.7334200717742,       !- Vertex 4 Xcoordinate
    1384.8434404283762,       !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a0 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1526.5305149696069,       !- Vertex 1 Xcoordinate
    1382.424619060941,        !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    1526.5305149696069,       !- Vertex 2 Xcoordinate
    1382.424619060941,        !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    1528.7264850304928,       !- Vertex 3 Xcoordinate
    1383.2383809396997,       !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    1528.7264850304928,       !- Vertex 4 Xcoordinate
    1383.2383809396997,       !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1523.607030388317,        !- Vertex 1 Xcoordinate
    1393.1635682983324,       !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    1523.607030388317,        !- Vertex 2 Xcoordinate
    1393.1635682983324,       !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    1523.9679696116364,       !- Vertex 3 Xcoordinate
    1390.4954317016527,       !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    1523.9679696116364,       !- Vertex 4 Xcoordinate
    1390.4954317016527,       !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1523.607030388317,        !- Vertex 1 Xcoordinate
    1393.1635682983324,       !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    1523.607030388317,        !- Vertex 2 Xcoordinate
    1393.1635682983324,       !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    1523.9679696116364,       !- Vertex 3 Xcoordinate
    1390.4954317016527,       !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    1523.9679696116364,       !- Vertex 4 Xcoordinate
    1390.4954317016527,       !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_1_a4 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1523.607030388317,        !- Vertex 1 Xcoordinate
    1393.1635682983324,       !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    1523.607030388317,        !- Vertex 2 Xcoordinate
    1393.1635682983324,       !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    1523.9679696116364,       !- Vertex 3 Xcoordinate
    1390.4954317016527,       !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    1523.9679696116364,       !- Vertex 4 Xcoordinate
    1390.4954317016527,       !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1530.564408415812,        !- Vertex 1 Xcoordinate
    1400.9509267117828,       !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    1530.564408415812,        !- Vertex 2 Xcoordinate
    1400.9509267117828,       !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    1529.81659158424,         !- Vertex 3 Xcoordinate
    1402.8870732877403,       !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    1529.81659158424,         !- Vertex 4 Xcoordinate
    1402.8870732877403,       !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.0494633689523,       !- Vertex 1 Xcoordinate
    1400.0769084114581,       !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    1532.0494633689523,       !- Vertex 2 Xcoordinate
    1400.0769084114581,       !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    1531.4335366310552,       !- Vertex 3 Xcoordinate
    1399.8570915888995,       !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    1531.4335366310552,       !- Vertex 4 Xcoordinate
    1399.8570915888995,       !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1530.564408415812,        !- Vertex 1 Xcoordinate
    1400.9509267117828,       !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    1530.564408415812,        !- Vertex 2 Xcoordinate
    1400.9509267117828,       !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    1529.81659158424,         !- Vertex 3 Xcoordinate
    1402.8870732877403,       !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    1529.81659158424,         !- Vertex 4 Xcoordinate
    1402.8870732877403,       !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.0494633689523,       !- Vertex 1 Xcoordinate
    1400.0769084114581,       !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    1532.0494633689523,       !- Vertex 2 Xcoordinate
    1400.0769084114581,       !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    1531.4335366310552,       !- Vertex 3 Xcoordinate
    1399.8570915888995,       !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    1531.4335366310552,       !- Vertex 4 Xcoordinate
    1399.8570915888995,       !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1530.564408415812,        !- Vertex 1 Xcoordinate
    1400.9509267117828,       !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    1530.564408415812,        !- Vertex 2 Xcoordinate
    1400.9509267117828,       !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    1529.81659158424,         !- Vertex 3 Xcoordinate
    1402.8870732877403,       !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    1529.81659158424,         !- Vertex 4 Xcoordinate
    1402.8870732877403,       !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.0494633689523,       !- Vertex 1 Xcoordinate
    1400.0769084114581,       !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    1532.0494633689523,       !- Vertex 2 Xcoordinate
    1400.0769084114581,       !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    1531.4335366310552,       !- Vertex 3 Xcoordinate
    1399.8570915888995,       !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    1531.4335366310552,       !- Vertex 4 Xcoordinate
    1399.8570915888995,       !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1530.564408415812,        !- Vertex 1 Xcoordinate
    1400.9509267117828,       !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    1530.564408415812,        !- Vertex 2 Xcoordinate
    1400.9509267117828,       !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    1529.81659158424,         !- Vertex 3 Xcoordinate
    1402.8870732877403,       !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    1529.81659158424,         !- Vertex 4 Xcoordinate
    1402.8870732877403,       !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a0 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.0494633689523,       !- Vertex 1 Xcoordinate
    1400.0769084114581,       !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    1532.0494633689523,       !- Vertex 2 Xcoordinate
    1400.0769084114581,       !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    1531.4335366310552,       !- Vertex 3 Xcoordinate
    1399.8570915888995,       !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    1531.4335366310552,       !- Vertex 4 Xcoordinate
    1399.8570915888995,       !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1522.6989325528266,       !- Vertex 1 Xcoordinate
    1399.8717656377703,       !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    1522.6989325528266,       !- Vertex 2 Xcoordinate
    1399.8717656377703,       !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    1523.1130674470915,       !- Vertex 3 Xcoordinate
    1396.8132343627512,       !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    1523.1130674470915,       !- Vertex 4 Xcoordinate
    1396.8132343627512,       !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1530.564408415812,        !- Vertex 1 Xcoordinate
    1400.9509267117828,       !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    1530.564408415812,        !- Vertex 2 Xcoordinate
    1400.9509267117828,       !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    1529.81659158424,         !- Vertex 3 Xcoordinate
    1402.8870732877403,       !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    1529.81659158424,         !- Vertex 4 Xcoordinate
    1402.8870732877403,       !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.0494633689523,       !- Vertex 1 Xcoordinate
    1400.0769084114581,       !- Vertex 1 Ycoordinate
    14.159450468728975,       !- Vertex 1 Zcoordinate
    1532.0494633689523,       !- Vertex 2 Xcoordinate
    1400.0769084114581,       !- Vertex 2 Ycoordinate
    12.840549531271025,       !- Vertex 2 Zcoordinate
    1531.4335366310552,       !- Vertex 3 Xcoordinate
    1399.8570915888995,       !- Vertex 3 Ycoordinate
    12.840549531271025,       !- Vertex 3 Zcoordinate
    1531.4335366310552,       !- Vertex 4 Xcoordinate
    1399.8570915888995,       !- Vertex 4 Ycoordinate
    14.159450468728975;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1522.6989325528266,       !- Vertex 1 Xcoordinate
    1399.8717656377703,       !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    1522.6989325528266,       !- Vertex 2 Xcoordinate
    1399.8717656377703,       !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    1523.1130674470915,       !- Vertex 3 Xcoordinate
    1396.8132343627512,       !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    1523.1130674470915,       !- Vertex 4 Xcoordinate
    1396.8132343627512,       !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1530.564408415812,        !- Vertex 1 Xcoordinate
    1400.9509267117828,       !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    1530.564408415812,        !- Vertex 2 Xcoordinate
    1400.9509267117828,       !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    1529.81659158424,         !- Vertex 3 Xcoordinate
    1402.8870732877403,       !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    1529.81659158424,         !- Vertex 4 Xcoordinate
    1402.8870732877403,       !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.0494633689523,       !- Vertex 1 Xcoordinate
    1400.0769084114581,       !- Vertex 1 Ycoordinate
    17.159450468728977,       !- Vertex 1 Zcoordinate
    1532.0494633689523,       !- Vertex 2 Xcoordinate
    1400.0769084114581,       !- Vertex 2 Ycoordinate
    15.840549531271025,       !- Vertex 2 Zcoordinate
    1531.4335366310552,       !- Vertex 3 Xcoordinate
    1399.8570915888995,       !- Vertex 3 Ycoordinate
    15.840549531271025,       !- Vertex 3 Zcoordinate
    1531.4335366310552,       !- Vertex 4 Xcoordinate
    1399.8570915888995,       !- Vertex 4 Ycoordinate
    17.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1522.6989325528266,       !- Vertex 1 Xcoordinate
    1399.8717656377703,       !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    1522.6989325528266,       !- Vertex 2 Xcoordinate
    1399.8717656377703,       !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    1523.1130674470915,       !- Vertex 3 Xcoordinate
    1396.8132343627512,       !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    1523.1130674470915,       !- Vertex 4 Xcoordinate
    1396.8132343627512,       !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1530.564408415812,        !- Vertex 1 Xcoordinate
    1400.9509267117828,       !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    1530.564408415812,        !- Vertex 2 Xcoordinate
    1400.9509267117828,       !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    1529.81659158424,         !- Vertex 3 Xcoordinate
    1402.8870732877403,       !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    1529.81659158424,         !- Vertex 4 Xcoordinate
    1402.8870732877403,       !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_2_a4 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.0494633689523,       !- Vertex 1 Xcoordinate
    1400.0769084114581,       !- Vertex 1 Ycoordinate
    20.159450468728977,       !- Vertex 1 Zcoordinate
    1532.0494633689523,       !- Vertex 2 Xcoordinate
    1400.0769084114581,       !- Vertex 2 Ycoordinate
    18.840549531271023,       !- Vertex 2 Zcoordinate
    1531.4335366310552,       !- Vertex 3 Xcoordinate
    1399.8570915888995,       !- Vertex 3 Ycoordinate
    18.840549531271023,       !- Vertex 3 Zcoordinate
    1531.4335366310552,       !- Vertex 4 Xcoordinate
    1399.8570915888995,       !- Vertex 4 Ycoordinate
    20.159450468728977;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.203838441288,        !- Vertex 1 Xcoordinate
    1384.5272235544398,       !- Vertex 1 Ycoordinate
    2.1594504687289757,       !- Vertex 1 Zcoordinate
    1532.203838441288,        !- Vertex 2 Xcoordinate
    1384.5272235544398,       !- Vertex 2 Ycoordinate
    0.8405495312710243,       !- Vertex 2 Zcoordinate
    1535.4641615587752,       !- Vertex 3 Xcoordinate
    1385.7357764458284,       !- Vertex 3 Ycoordinate
    0.8405495312710243,       !- Vertex 3 Zcoordinate
    1535.4641615587752,       !- Vertex 4 Xcoordinate
    1385.7357764458284,       !- Vertex 4 Ycoordinate
    2.1594504687289757;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_3 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.203838441288,        !- Vertex 1 Xcoordinate
    1384.5272235544398,       !- Vertex 1 Ycoordinate
    5.159450468728975,        !- Vertex 1 Zcoordinate
    1532.203838441288,        !- Vertex 2 Xcoordinate
    1384.5272235544398,       !- Vertex 2 Ycoordinate
    3.8405495312710243,       !- Vertex 2 Zcoordinate
    1535.4641615587752,       !- Vertex 3 Xcoordinate
    1385.7357764458284,       !- Vertex 3 Ycoordinate
    3.8405495312710243,       !- Vertex 3 Zcoordinate
    1535.4641615587752,       !- Vertex 4 Xcoordinate
    1385.7357764458284,       !- Vertex 4 Ycoordinate
    5.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_3 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.203838441288,        !- Vertex 1 Xcoordinate
    1384.5272235544398,       !- Vertex 1 Ycoordinate
    8.159450468728975,        !- Vertex 1 Zcoordinate
    1532.203838441288,        !- Vertex 2 Xcoordinate
    1384.5272235544398,       !- Vertex 2 Ycoordinate
    6.840549531271025,        !- Vertex 2 Zcoordinate
    1535.4641615587752,       !- Vertex 3 Xcoordinate
    1385.7357764458284,       !- Vertex 3 Ycoordinate
    6.840549531271025,        !- Vertex 3 Zcoordinate
    1535.4641615587752,       !- Vertex 4 Xcoordinate
    1385.7357764458284,       !- Vertex 4 Ycoordinate
    8.159450468728975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block bfbc1caab1a332a4_3 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1532.203838441288,        !- Vertex 1 Xcoordinate
    1384.5272235544398,       !- Vertex 1 Ycoordinate
    11.159450468728975,       !- Vertex 1 Zcoordinate
    1532.203838441288,        !- Vertex 2 Xcoordinate
    1384.5272235544398,       !- Vertex 2 Ycoordinate
    9.840549531271025,        !- Vertex 2 Zcoordinate
    1535.4641615587752,       !- Vertex 3 Xcoordinate
    1385.7357764458284,       !- Vertex 3 Ycoordinate
    9.840549531271025,        !- Vertex 3 Zcoordinate
    1535.4641615587752,       !- Vertex 4 Xcoordinate
    1385.7357764458284,       !- Vertex 4 Ycoordinate
    11.159450468728975;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    bfbc1caab1a332a4_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95667350009716;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.956300001960365;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95789599759371;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.958475501267124;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95667350009716;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.956300001960365;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95789599759371;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.958475501267124;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95667350009716;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.956300001960365;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95789599759371;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.958475501267124;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95667350009716;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.956300001960365;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.95789599759371;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    51.958475501267124;       !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.28126350278035;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.2759744984368;         !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.27548449960307;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.28126350278035;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.2759744984368;         !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F5_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.27548449960307;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F6_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.28126350278035;        !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F6_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.2759744984368;         !- Surface Area

INTERNALMASS,
    bfbc1caab1a332a4_F6_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.27548449960307;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879968_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1536.2380128853256,       !- Vertex 1 Xcoordinate
    1375.3992918618023,       !- Vertex 1 Ycoordinate
    11.2,                     !- Vertex 1 Zcoordinate
    1536.2380128853256,       !- Vertex 2 Xcoordinate
    1375.3992918618023,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1540.7594333569286,       !- Vertex 3 Xcoordinate
    1362.6249297996983,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1540.7594333569286,       !- Vertex 4 Xcoordinate
    1362.6249297996983,       !- Vertex 4 Ycoordinate
    11.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879968_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1540.7594333569286,       !- Vertex 1 Xcoordinate
    1362.6249297996983,       !- Vertex 1 Ycoordinate
    11.2,                     !- Vertex 1 Zcoordinate
    1540.7594333569286,       !- Vertex 2 Xcoordinate
    1362.6249297996983,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1528.226805604645,        !- Vertex 3 Xcoordinate
    1358.1892687119544,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1528.226805604645,        !- Vertex 4 Xcoordinate
    1358.1892687119544,       !- Vertex 4 Ycoordinate
    11.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879968_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1528.226805604645,        !- Vertex 1 Xcoordinate
    1358.1892687119544,       !- Vertex 1 Ycoordinate
    11.2,                     !- Vertex 1 Zcoordinate
    1528.226805604645,        !- Vertex 2 Xcoordinate
    1358.1892687119544,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1523.7054049668368,       !- Vertex 3 Xcoordinate
    1370.9630623720586,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1523.7054049668368,       !- Vertex 4 Xcoordinate
    1370.9630623720586,       !- Vertex 4 Ycoordinate
    11.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879968_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1523.7054049668368,       !- Vertex 1 Xcoordinate
    1370.9630623720586,       !- Vertex 1 Ycoordinate
    11.2,                     !- Vertex 1 Zcoordinate
    1523.7054049668368,       !- Vertex 2 Xcoordinate
    1370.9630623720586,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1536.2380128853256,       !- Vertex 3 Xcoordinate
    1375.3992918618023,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1536.2380128853256,       !- Vertex 4 Xcoordinate
    1375.3992918618023,       !- Vertex 4 Ycoordinate
    11.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879992_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1498.0256275476422,       !- Vertex 1 Xcoordinate
    1358.925627307035,        !- Vertex 1 Ycoordinate
    30.3,                     !- Vertex 1 Zcoordinate
    1498.0256275476422,       !- Vertex 2 Xcoordinate
    1358.925627307035,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1496.4109771274962,       !- Vertex 3 Xcoordinate
    1380.8142518075183,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1496.4109771274962,       !- Vertex 4 Xcoordinate
    1380.8142518075183,       !- Vertex 4 Ycoordinate
    30.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879992_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1496.4109771274962,       !- Vertex 1 Xcoordinate
    1380.8142518075183,       !- Vertex 1 Ycoordinate
    30.3,                     !- Vertex 1 Zcoordinate
    1496.4109771274962,       !- Vertex 2 Xcoordinate
    1380.8142518075183,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1516.3059388339752,       !- Vertex 3 Xcoordinate
    1382.282068262808,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1516.3059388339752,       !- Vertex 4 Xcoordinate
    1382.282068262808,        !- Vertex 4 Ycoordinate
    30.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879992_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1516.3059388339752,       !- Vertex 1 Xcoordinate
    1382.282068262808,        !- Vertex 1 Ycoordinate
    30.3,                     !- Vertex 1 Zcoordinate
    1516.3059388339752,       !- Vertex 2 Xcoordinate
    1382.282068262808,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1517.9205025993288,       !- Vertex 3 Xcoordinate
    1360.392855468206,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1517.9205025993288,       !- Vertex 4 Xcoordinate
    1360.392855468206,        !- Vertex 4 Ycoordinate
    30.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879992_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1517.9205025993288,       !- Vertex 1 Xcoordinate
    1360.392855468206,        !- Vertex 1 Ycoordinate
    30.3,                     !- Vertex 1 Zcoordinate
    1517.9205025993288,       !- Vertex 2 Xcoordinate
    1360.392855468206,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1498.0256275476422,       !- Vertex 3 Xcoordinate
    1358.925627307035,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1498.0256275476422,       !- Vertex 4 Xcoordinate
    1358.925627307035,        !- Vertex 4 Ycoordinate
    30.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879967_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1550.4451625520596,       !- Vertex 1 Xcoordinate
    1366.1876852083951,       !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    1550.4451625520596,       !- Vertex 2 Xcoordinate
    1366.1876852083951,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1540.7371893539093,       !- Vertex 3 Xcoordinate
    1362.6880306685343,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1540.7371893539093,       !- Vertex 4 Xcoordinate
    1362.6880306685343,       !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879967_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1540.7371893539093,       !- Vertex 1 Xcoordinate
    1362.6880306685343,       !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    1540.7371893539093,       !- Vertex 2 Xcoordinate
    1362.6880306685343,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1536.1532489049714,       !- Vertex 3 Xcoordinate
    1375.405071374029,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1536.1532489049714,       !- Vertex 4 Xcoordinate
    1375.405071374029,        !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879967_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1536.1532489049714,       !- Vertex 1 Xcoordinate
    1375.405071374029,        !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    1536.1532489049714,       !- Vertex 2 Xcoordinate
    1375.405071374029,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1545.8612221016083,       !- Vertex 3 Xcoordinate
    1378.9047259166837,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1545.8612221016083,       !- Vertex 4 Xcoordinate
    1378.9047259166837,       !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879967_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1545.8612221016083,       !- Vertex 1 Xcoordinate
    1378.9047259166837,       !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    1545.8612221016083,       !- Vertex 2 Xcoordinate
    1378.9047259166837,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1550.4451625520596,       !- Vertex 3 Xcoordinate
    1366.1876852083951,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1550.4451625520596,       !- Vertex 4 Xcoordinate
    1366.1876852083951,       !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879966_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1550.7448093439452,       !- Vertex 1 Xcoordinate
    1365.3610458876938,       !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    1550.7448093439452,       !- Vertex 2 Xcoordinate
    1365.3610458876938,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1545.8269399005221,       !- Vertex 3 Xcoordinate
    1378.9519467270002,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1545.8269399005221,       !- Vertex 4 Xcoordinate
    1378.9519467270002,       !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879966_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1545.8269399005221,       !- Vertex 1 Xcoordinate
    1378.9519467270002,       !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    1545.8269399005221,       !- Vertex 2 Xcoordinate
    1378.9519467270002,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1549.5489497750532,       !- Vertex 3 Xcoordinate
    1380.298823355697,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1549.5489497750532,       !- Vertex 4 Xcoordinate
    1380.298823355697,        !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879966_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1549.5489497750532,       !- Vertex 1 Xcoordinate
    1380.298823355697,        !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    1549.5489497750532,       !- Vertex 2 Xcoordinate
    1380.298823355697,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1554.4673067897093,       !- Vertex 3 Xcoordinate
    1366.7080321293324,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1554.4673067897093,       !- Vertex 4 Xcoordinate
    1366.7080321293324,       !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879966_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1554.4673067897093,       !- Vertex 1 Xcoordinate
    1366.7080321293324,       !- Vertex 1 Ycoordinate
    21.4,                     !- Vertex 1 Zcoordinate
    1554.4673067897093,       !- Vertex 2 Xcoordinate
    1366.7080321293324,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1550.7448093439452,       !- Vertex 3 Xcoordinate
    1365.3610458876938,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1550.7448093439452,       !- Vertex 4 Xcoordinate
    1365.3610458876938,       !- Vertex 4 Ycoordinate
    21.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879965_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1558.956551735755,        !- Vertex 1 Xcoordinate
    1383.5981853883713,       !- Vertex 1 Ycoordinate
    29,                       !- Vertex 1 Zcoordinate
    1558.956551735755,        !- Vertex 2 Xcoordinate
    1383.5981853883713,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1563.4173168863636,       !- Vertex 3 Xcoordinate
    1370.6092981947586,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1563.4173168863636,       !- Vertex 4 Xcoordinate
    1370.6092981947586,       !- Vertex 4 Ycoordinate
    29;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879965_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1563.4173168863636,       !- Vertex 1 Xcoordinate
    1370.6092981947586,       !- Vertex 1 Ycoordinate
    29,                       !- Vertex 1 Zcoordinate
    1563.4173168863636,       !- Vertex 2 Xcoordinate
    1370.6092981947586,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1553.7477469935548,       !- Vertex 3 Xcoordinate
    1367.288331056945,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1553.7477469935548,       !- Vertex 4 Xcoordinate
    1367.288331056945,        !- Vertex 4 Ycoordinate
    29;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879965_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1553.7477469935548,       !- Vertex 1 Xcoordinate
    1367.288331056945,        !- Vertex 1 Ycoordinate
    29,                       !- Vertex 1 Zcoordinate
    1553.7477469935548,       !- Vertex 2 Xcoordinate
    1367.288331056945,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1549.2866540066898,       !- Vertex 3 Xcoordinate
    1380.277150166221,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1549.2866540066898,       !- Vertex 4 Xcoordinate
    1380.277150166221,        !- Vertex 4 Ycoordinate
    29;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879965_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1549.2866540066898,       !- Vertex 1 Xcoordinate
    1380.277150166221,        !- Vertex 1 Ycoordinate
    29,                       !- Vertex 1 Zcoordinate
    1549.2866540066898,       !- Vertex 2 Xcoordinate
    1380.277150166221,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1558.956551735755,        !- Vertex 3 Xcoordinate
    1383.5981853883713,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1558.956551735755,        !- Vertex 4 Xcoordinate
    1383.5981853883713,       !- Vertex 4 Ycoordinate
    29;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880021_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1570.2187880536076,       !- Vertex 1 Xcoordinate
    1398.5568710705265,       !- Vertex 1 Ycoordinate
    22.6,                     !- Vertex 1 Zcoordinate
    1570.2187880536076,       !- Vertex 2 Xcoordinate
    1398.5568710705265,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1549.2511358194752,       !- Vertex 3 Xcoordinate
    1390.8065606867895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1549.2511358194752,       !- Vertex 4 Xcoordinate
    1390.8065606867895,       !- Vertex 4 Ycoordinate
    22.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880021_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1549.2511358194752,       !- Vertex 1 Xcoordinate
    1390.8065606867895,       !- Vertex 1 Ycoordinate
    22.6,                     !- Vertex 1 Zcoordinate
    1549.2511358194752,       !- Vertex 2 Xcoordinate
    1390.8065606867895,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1544.167723165825,        !- Vertex 3 Xcoordinate
    1404.561435339041,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1544.167723165825,        !- Vertex 4 Xcoordinate
    1404.561435339041,        !- Vertex 4 Ycoordinate
    22.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880021_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1544.167723165825,        !- Vertex 1 Xcoordinate
    1404.561435339041,        !- Vertex 1 Ycoordinate
    22.6,                     !- Vertex 1 Zcoordinate
    1544.167723165825,        !- Vertex 2 Xcoordinate
    1404.561435339041,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1565.134545679437,        !- Vertex 3 Xcoordinate
    1412.311553192325,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1565.134545679437,        !- Vertex 4 Xcoordinate
    1412.311553192325,        !- Vertex 4 Ycoordinate
    22.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880021_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1565.134545679437,        !- Vertex 1 Xcoordinate
    1412.311553192325,        !- Vertex 1 Ycoordinate
    22.6,                     !- Vertex 1 Zcoordinate
    1565.134545679437,        !- Vertex 2 Xcoordinate
    1412.311553192325,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1570.2187880536076,       !- Vertex 3 Xcoordinate
    1398.5568710705265,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1570.2187880536076,       !- Vertex 4 Xcoordinate
    1398.5568710705265,       !- Vertex 4 Ycoordinate
    22.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879993_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1493.5142485572724,       !- Vertex 1 Xcoordinate
    1399.1280330307782,       !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    1493.5142485572724,       !- Vertex 2 Xcoordinate
    1399.1280330307782,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1513.0632701620925,       !- Vertex 3 Xcoordinate
    1394.6193737927824,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1513.0632701620925,       !- Vertex 4 Xcoordinate
    1394.6193737927824,       !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879993_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1513.0632701620925,       !- Vertex 1 Xcoordinate
    1394.6193737927824,       !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    1513.0632701620925,       !- Vertex 2 Xcoordinate
    1394.6193737927824,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1509.1787698592525,       !- Vertex 3 Xcoordinate
    1377.7769086742774,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1509.1787698592525,       !- Vertex 4 Xcoordinate
    1377.7769086742774,       !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879993_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1509.1787698592525,       !- Vertex 1 Xcoordinate
    1377.7769086742774,       !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    1509.1787698592525,       !- Vertex 2 Xcoordinate
    1377.7769086742774,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1489.6297712787054,       !- Vertex 3 Xcoordinate
    1382.2856364836916,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1489.6297712787054,       !- Vertex 4 Xcoordinate
    1382.2856364836916,       !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879993_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1489.6297712787054,       !- Vertex 1 Xcoordinate
    1382.2856364836916,       !- Vertex 1 Ycoordinate
    26.8,                     !- Vertex 1 Zcoordinate
    1489.6297712787054,       !- Vertex 2 Xcoordinate
    1382.2856364836916,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1493.5142485572724,       !- Vertex 3 Xcoordinate
    1399.1280330307782,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1493.5142485572724,       !- Vertex 4 Xcoordinate
    1399.1280330307782,       !- Vertex 4 Ycoordinate
    26.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880020_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1532.4420957339462,       !- Vertex 1 Xcoordinate
    1400.217493062839,        !- Vertex 1 Ycoordinate
    27.8,                     !- Vertex 1 Zcoordinate
    1532.4420957339462,       !- Vertex 2 Xcoordinate
    1400.217493062839,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1544.6521044529509,       !- Vertex 3 Xcoordinate
    1404.7171590197831,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1544.6521044529509,       !- Vertex 4 Xcoordinate
    1404.7171590197831,       !- Vertex 4 Ycoordinate
    27.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880020_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1544.6521044529509,       !- Vertex 1 Xcoordinate
    1404.7171590197831,       !- Vertex 1 Ycoordinate
    27.8,                     !- Vertex 1 Zcoordinate
    1544.6521044529509,       !- Vertex 2 Xcoordinate
    1404.7171590197831,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1549.7145791281946,       !- Vertex 3 Xcoordinate
    1390.9774660095572,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1549.7145791281946,       !- Vertex 4 Xcoordinate
    1390.9774660095572,       !- Vertex 4 Ycoordinate
    27.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880020_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1549.7145791281946,       !- Vertex 1 Xcoordinate
    1390.9774660095572,       !- Vertex 1 Ycoordinate
    27.8,                     !- Vertex 1 Zcoordinate
    1549.7145791281946,       !- Vertex 2 Xcoordinate
    1390.9774660095572,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1537.5045704108197,       !- Vertex 3 Xcoordinate
    1386.4778000507504,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1537.5045704108197,       !- Vertex 4 Xcoordinate
    1386.4778000507504,       !- Vertex 4 Ycoordinate
    27.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880020_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1537.5045704108197,       !- Vertex 1 Xcoordinate
    1386.4778000507504,       !- Vertex 1 Ycoordinate
    27.8,                     !- Vertex 1 Zcoordinate
    1537.5045704108197,       !- Vertex 2 Xcoordinate
    1386.4778000507504,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1532.4420957339462,       !- Vertex 3 Xcoordinate
    1400.217493062839,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1532.4420957339462,       !- Vertex 4 Xcoordinate
    1400.217493062839,        !- Vertex 4 Ycoordinate
    27.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879994_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1504.4809834888438,       !- Vertex 1 Xcoordinate
    1394.6092705233023,       !- Vertex 1 Ycoordinate
    25.4,                     !- Vertex 1 Zcoordinate
    1504.4809834888438,       !- Vertex 2 Xcoordinate
    1394.6092705233023,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1502.7156769903377,       !- Vertex 3 Xcoordinate
    1424.0423925565556,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1502.7156769903377,       !- Vertex 4 Xcoordinate
    1424.0423925565556,       !- Vertex 4 Ycoordinate
    25.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879994_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1502.7156769903377,       !- Vertex 1 Xcoordinate
    1424.0423925565556,       !- Vertex 1 Ycoordinate
    25.4,                     !- Vertex 1 Zcoordinate
    1502.7156769903377,       !- Vertex 2 Xcoordinate
    1424.0423925565556,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1510.2284212236991,       !- Vertex 3 Xcoordinate
    1424.4929834287614,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1510.2284212236991,       !- Vertex 4 Xcoordinate
    1424.4929834287614,       !- Vertex 4 Ycoordinate
    25.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879994_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1510.2284212236991,       !- Vertex 1 Xcoordinate
    1424.4929834287614,       !- Vertex 1 Ycoordinate
    25.4,                     !- Vertex 1 Zcoordinate
    1510.2284212236991,       !- Vertex 2 Xcoordinate
    1424.4929834287614,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1511.9937277222052,       !- Vertex 3 Xcoordinate
    1395.0598613945767,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1511.9937277222052,       !- Vertex 4 Xcoordinate
    1395.0598613945767,       !- Vertex 4 Ycoordinate
    25.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879994_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1511.9937277222052,       !- Vertex 1 Xcoordinate
    1395.0598613945767,       !- Vertex 1 Ycoordinate
    25.4,                     !- Vertex 1 Zcoordinate
    1511.9937277222052,       !- Vertex 2 Xcoordinate
    1395.0598613945767,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1504.4809834888438,       !- Vertex 3 Xcoordinate
    1394.6092705233023,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1504.4809834888438,       !- Vertex 4 Xcoordinate
    1394.6092705233023,       !- Vertex 4 Ycoordinate
    25.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880016_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1522.4351068629185,       !- Vertex 1 Xcoordinate
    1401.8210041215643,       !- Vertex 1 Ycoordinate
    29.9,                     !- Vertex 1 Zcoordinate
    1522.4351068629185,       !- Vertex 2 Xcoordinate
    1401.8210041215643,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1519.6087550106458,       !- Vertex 3 Xcoordinate
    1422.63044969365,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1519.6087550106458,       !- Vertex 4 Xcoordinate
    1422.63044969365,         !- Vertex 4 Ycoordinate
    29.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880016_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1519.6087550106458,       !- Vertex 1 Xcoordinate
    1422.63044969365,         !- Vertex 1 Ycoordinate
    29.9,                     !- Vertex 1 Zcoordinate
    1519.6087550106458,       !- Vertex 2 Xcoordinate
    1422.63044969365,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1529.9819536645664,       !- Vertex 3 Xcoordinate
    1424.0393326124176,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1529.9819536645664,       !- Vertex 4 Xcoordinate
    1424.0393326124176,       !- Vertex 4 Ycoordinate
    29.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880016_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1529.9819536645664,       !- Vertex 1 Xcoordinate
    1424.0393326124176,       !- Vertex 1 Ycoordinate
    29.9,                     !- Vertex 1 Zcoordinate
    1529.9819536645664,       !- Vertex 2 Xcoordinate
    1424.0393326124176,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1532.8082827148028,       !- Vertex 3 Xcoordinate
    1403.2298868373036,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1532.8082827148028,       !- Vertex 4 Xcoordinate
    1403.2298868373036,       !- Vertex 4 Ycoordinate
    29.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880016_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1532.8082827148028,       !- Vertex 1 Xcoordinate
    1403.2298868373036,       !- Vertex 1 Ycoordinate
    29.9,                     !- Vertex 1 Zcoordinate
    1532.8082827148028,       !- Vertex 2 Xcoordinate
    1403.2298868373036,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1522.4351068629185,       !- Vertex 3 Xcoordinate
    1401.8210041215643,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1522.4351068629185,       !- Vertex 4 Xcoordinate
    1401.8210041215643,       !- Vertex 4 Ycoordinate
    29.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879995_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1502.1763453827007,       !- Vertex 1 Xcoordinate
    1433.2514831190929,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    1502.1763453827007,       !- Vertex 2 Xcoordinate
    1433.2514831190929,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1504.427636870998,        !- Vertex 3 Xcoordinate
    1395.6224600113928,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1504.427636870998,        !- Vertex 4 Xcoordinate
    1395.6224600113928,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879995_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1504.427636870998,        !- Vertex 1 Xcoordinate
    1395.6224600113928,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    1504.427636870998,        !- Vertex 2 Xcoordinate
    1395.6224600113928,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1479.9675881371368,       !- Vertex 3 Xcoordinate
    1394.1590497242287,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1479.9675881371368,       !- Vertex 4 Xcoordinate
    1394.1590497242287,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879995_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1479.9675881371368,       !- Vertex 1 Xcoordinate
    1394.1590497242287,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    1479.9675881371368,       !- Vertex 2 Xcoordinate
    1394.1590497242287,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1477.7162966488395,       !- Vertex 3 Xcoordinate
    1431.7880728319287,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1477.7162966488395,       !- Vertex 4 Xcoordinate
    1431.7880728319287,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240879995_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1477.7162966488395,       !- Vertex 1 Xcoordinate
    1431.7880728319287,       !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    1477.7162966488395,       !- Vertex 2 Xcoordinate
    1431.7880728319287,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1502.1763453827007,       !- Vertex 3 Xcoordinate
    1433.2514831190929,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1502.1763453827007,       !- Vertex 4 Xcoordinate
    1433.2514831190929,       !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880017_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1541.452187158633,        !- Vertex 1 Xcoordinate
    1413.7243738193065,       !- Vertex 1 Ycoordinate
    30.1,                     !- Vertex 1 Zcoordinate
    1541.452187158633,        !- Vertex 2 Xcoordinate
    1413.7243738193065,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1531.3014586856589,       !- Vertex 3 Xcoordinate
    1410.132711279206,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1531.3014586856589,       !- Vertex 4 Xcoordinate
    1410.132711279206,        !- Vertex 4 Ycoordinate
    30.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880017_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1531.3014586856589,       !- Vertex 1 Xcoordinate
    1410.132711279206,        !- Vertex 1 Ycoordinate
    30.1,                     !- Vertex 1 Zcoordinate
    1531.3014586856589,       !- Vertex 2 Xcoordinate
    1410.132711279206,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1526.628115516156,        !- Vertex 3 Xcoordinate
    1423.3402311755344,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1526.628115516156,        !- Vertex 4 Xcoordinate
    1423.3402311755344,       !- Vertex 4 Ycoordinate
    30.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880017_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1526.628115516156,        !- Vertex 1 Xcoordinate
    1423.3402311755344,       !- Vertex 1 Ycoordinate
    30.1,                     !- Vertex 1 Zcoordinate
    1526.628115516156,        !- Vertex 2 Xcoordinate
    1423.3402311755344,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1536.7783540306846,       !- Vertex 3 Xcoordinate
    1426.9317872133106,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1536.7783540306846,       !- Vertex 4 Xcoordinate
    1426.9317872133106,       !- Vertex 4 Ycoordinate
    30.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880017_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1536.7783540306846,       !- Vertex 1 Xcoordinate
    1426.9317872133106,       !- Vertex 1 Ycoordinate
    30.1,                     !- Vertex 1 Zcoordinate
    1536.7783540306846,       !- Vertex 2 Xcoordinate
    1426.9317872133106,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1541.452187158633,        !- Vertex 3 Xcoordinate
    1413.7243738193065,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1541.452187158633,        !- Vertex 4 Xcoordinate
    1413.7243738193065,       !- Vertex 4 Ycoordinate
    30.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880019_part0_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1544.4268239542143,       !- Vertex 1 Xcoordinate
    1429.5282092392445,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    1544.4268239542143,       !- Vertex 2 Xcoordinate
    1429.5282092392445,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1549.0586374683771,       !- Vertex 3 Xcoordinate
    1416.3243464967236,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1549.0586374683771,       !- Vertex 4 Xcoordinate
    1416.3243464967236,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880019_part0_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1549.0586374683771,       !- Vertex 1 Xcoordinate
    1416.3243464967236,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    1549.0586374683771,       !- Vertex 2 Xcoordinate
    1416.3243464967236,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1541.3847941434942,       !- Vertex 3 Xcoordinate
    1413.6324678817764,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1541.3847941434942,       !- Vertex 4 Xcoordinate
    1413.6324678817764,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880019_part0_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1541.3847941434942,       !- Vertex 1 Xcoordinate
    1413.6324678817764,       !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    1541.3847941434942,       !- Vertex 2 Xcoordinate
    1413.6324678817764,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1536.7525038772728,       !- Vertex 3 Xcoordinate
    1426.835655390285,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1536.7525038772728,       !- Vertex 4 Xcoordinate
    1426.835655390285,        !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_BATIMENT0000000240880019_part0_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1536.7525038772728,       !- Vertex 1 Xcoordinate
    1426.835655390285,        !- Vertex 1 Ycoordinate
    30,                       !- Vertex 1 Zcoordinate
    1536.7525038772728,       !- Vertex 2 Xcoordinate
    1426.835655390285,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1544.4268239542143,       !- Vertex 3 Xcoordinate
    1429.5282092392445,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1544.4268239542143,       !- Vertex 4 Xcoordinate
    1429.5282092392445,       !- Vertex 4 Ycoordinate
    30;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F5_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F5_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F6_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F6_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F6_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F6_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_bfbc1caab1a332a4_F6_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_bfbc1caab1a332a4_F6_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F0_dwelling_0,    !- Name
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F0_dwelling_1,    !- Name
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F0_dwelling_2,    !- Name
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F0_dwelling_3,    !- Name
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F1_dwelling_0,    !- Name
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F1_dwelling_1,    !- Name
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F1_dwelling_2,    !- Name
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F1_dwelling_3,    !- Name
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F2_dwelling_0,    !- Name
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F2_dwelling_1,    !- Name
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F2_dwelling_2,    !- Name
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F2_dwelling_3,    !- Name
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F3_dwelling_0,    !- Name
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F3_dwelling_1,    !- Name
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F3_dwelling_2,    !- Name
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F3_dwelling_3,    !- Name
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F4_dwelling_0,    !- Name
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F4_dwelling_1,    !- Name
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F4_dwelling_2,    !- Name
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F5_dwelling_0,    !- Name
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F5_dwelling_1,    !- Name
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F5_dwelling_2,    !- Name
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F6_dwelling_0,    !- Name
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F6_dwelling_1,    !- Name
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_bfbc1caab1a332a4_F6_dwelling_2,    !- Name
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6938140642991146,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F5_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F6_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F6_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_bfbc1caab1a332a4_F6_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F5_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F6_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F6_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone Name
    EU_HeatOnly_bfbc1caab1a332a4_F6_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    bfbc1caab1a332a4_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F5_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F6_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F6_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    bfbc1caab1a332a4_F6_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data