!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    London,                   !- Name
    51.5,                     !- Latitude
    -0.5,                     !- Longitude
    0,                        !- Time Zone
    25;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c03881bceff87a3/7c03881bceff87a3_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.0467423948334633,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    4.324420935091105,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    2.046164069677634,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    7c03881bceff87a3_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    421.2685546875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.55712890625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.55712890625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.55712890625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    437.906982421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.622314453125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.622314453125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.622314453125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    421.263427734375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.604736328125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.604736328125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.604736328125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    404.657958984375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.5791015625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.5791015625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    526.5791015625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c03881bceff87a3_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    421.25830078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705255.312,               !- Vertex 2 Xcoordinate
    5711554.615,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705256.055,               !- Vertex 4 Xcoordinate
    5711551.004,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.055,               !- Vertex 1 Xcoordinate
    5711551.004,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705255.104,               !- Vertex 4 Xcoordinate
    5711550.81,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.104,               !- Vertex 1 Xcoordinate
    5711550.81,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705256.559,               !- Vertex 3 Xcoordinate
    5711543.971,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705256.559,               !- Vertex 4 Xcoordinate
    5711543.971,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.098,               !- Vertex 1 Xcoordinate
    5711541.329,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705244.098,               !- Vertex 2 Xcoordinate
    5711541.329,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705241.855,               !- Vertex 3 Xcoordinate
    5711551.904,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705241.855,               !- Vertex 4 Xcoordinate
    5711551.904,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705241.855,               !- Vertex 1 Xcoordinate
    5711551.904,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705241.855,               !- Vertex 2 Xcoordinate
    5711551.904,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705252.452,               !- Vertex 3 Xcoordinate
    5711554.032,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705252.452,               !- Vertex 4 Xcoordinate
    5711554.032,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705252.452,               !- Vertex 1 Xcoordinate
    5711554.032,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705252.452,               !- Vertex 2 Xcoordinate
    5711554.032,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705255.312,               !- Vertex 3 Xcoordinate
    5711554.615,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.559,               !- Vertex 1 Xcoordinate
    5711543.971,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    705252.452,               !- Vertex 5 Xcoordinate
    5711554.032,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    705241.855,               !- Vertex 6 Xcoordinate
    5711551.904,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    705244.098,               !- Vertex 7 Xcoordinate
    5711541.329,              !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705230.326,               !- Vertex 1 Xcoordinate
    5711544.056,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705230.326,               !- Vertex 2 Xcoordinate
    5711544.056,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705229.185,               !- Vertex 1 Xcoordinate
    5711549.36,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705229.185,               !- Vertex 2 Xcoordinate
    5711549.36,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705250.599,               !- Vertex 3 Xcoordinate
    5711553.66,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705250.599,               !- Vertex 4 Xcoordinate
    5711553.66,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705230.326,               !- Vertex 1 Xcoordinate
    5711544.056,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705230.326,               !- Vertex 2 Xcoordinate
    5711544.056,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705229.185,               !- Vertex 1 Xcoordinate
    5711549.36,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705229.185,               !- Vertex 2 Xcoordinate
    5711549.36,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705250.599,               !- Vertex 3 Xcoordinate
    5711553.66,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705250.599,               !- Vertex 4 Xcoordinate
    5711553.66,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705230.326,               !- Vertex 1 Xcoordinate
    5711544.056,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705230.326,               !- Vertex 2 Xcoordinate
    5711544.056,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705229.185,               !- Vertex 1 Xcoordinate
    5711549.36,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705229.185,               !- Vertex 2 Xcoordinate
    5711549.36,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705250.599,               !- Vertex 3 Xcoordinate
    5711553.66,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705250.599,               !- Vertex 4 Xcoordinate
    5711553.66,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705231.735,               !- Vertex 1 Xcoordinate
    5711537.503,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705231.735,               !- Vertex 2 Xcoordinate
    5711537.503,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705229.185,               !- Vertex 1 Xcoordinate
    5711549.36,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705229.185,               !- Vertex 2 Xcoordinate
    5711549.36,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705241.855,               !- Vertex 3 Xcoordinate
    5711551.904,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705241.855,               !- Vertex 4 Xcoordinate
    5711551.904,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705241.855,               !- Vertex 1 Xcoordinate
    5711551.904,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705241.855,               !- Vertex 2 Xcoordinate
    5711551.904,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705244.098,               !- Vertex 3 Xcoordinate
    5711541.329,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705244.098,               !- Vertex 4 Xcoordinate
    5711541.329,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.11,                !- Vertex 1 Xcoordinate
    5711539.635,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705236.11,                !- Vertex 2 Xcoordinate
    5711539.635,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.33,                !- Vertex 3 Xcoordinate
    5711538.48,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705236.33,                !- Vertex 4 Xcoordinate
    5711538.48,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.33,                !- Vertex 1 Xcoordinate
    5711538.48,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705236.33,                !- Vertex 2 Xcoordinate
    5711538.48,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705231.735,               !- Vertex 3 Xcoordinate
    5711537.503,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.098,               !- Vertex 1 Xcoordinate
    5711541.329,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    705241.855,               !- Vertex 2 Xcoordinate
    5711551.904,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    705236.33,                !- Vertex 5 Xcoordinate
    5711538.48,               !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    705236.11,                !- Vertex 6 Xcoordinate
    5711539.635,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705240.966,               !- Vertex 1 Xcoordinate
    5711535.694,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705240.966,               !- Vertex 2 Xcoordinate
    5711535.694,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705239.822,               !- Vertex 3 Xcoordinate
    5711536.316,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705239.822,               !- Vertex 4 Xcoordinate
    5711536.316,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705239.822,               !- Vertex 1 Xcoordinate
    5711536.316,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705239.822,               !- Vertex 2 Xcoordinate
    5711536.316,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705236.859,               !- Vertex 3 Xcoordinate
    5711535.706,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705236.859,               !- Vertex 4 Xcoordinate
    5711535.706,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.859,               !- Vertex 1 Xcoordinate
    5711535.706,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705236.859,               !- Vertex 2 Xcoordinate
    5711535.706,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705236.33,                !- Vertex 3 Xcoordinate
    5711538.48,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705236.33,                !- Vertex 4 Xcoordinate
    5711538.48,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.33,                !- Vertex 1 Xcoordinate
    5711538.48,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705236.33,                !- Vertex 2 Xcoordinate
    5711538.48,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705231.735,               !- Vertex 3 Xcoordinate
    5711537.503,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705231.735,               !- Vertex 1 Xcoordinate
    5711537.503,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705231.735,               !- Vertex 2 Xcoordinate
    5711537.503,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705230.326,               !- Vertex 1 Xcoordinate
    5711544.056,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705230.326,               !- Vertex 2 Xcoordinate
    5711544.056,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705248.771,               !- Vertex 3 Xcoordinate
    5711541.323,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705248.771,               !- Vertex 4 Xcoordinate
    5711541.323,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.259,               !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705245.259,               !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705244.669,               !- Vertex 4 Xcoordinate
    5711517.491,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.669,               !- Vertex 1 Xcoordinate
    5711517.491,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705244.669,               !- Vertex 2 Xcoordinate
    5711517.491,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705240.966,               !- Vertex 3 Xcoordinate
    5711535.694,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705240.966,               !- Vertex 4 Xcoordinate
    5711535.694,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705245.259,               !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705240.966,               !- Vertex 4 Xcoordinate
    5711535.694,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    705239.822,               !- Vertex 5 Xcoordinate
    5711536.316,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    705236.859,               !- Vertex 6 Xcoordinate
    5711535.706,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    705236.33,                !- Vertex 7 Xcoordinate
    5711538.48,               !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    705231.735,               !- Vertex 8 Xcoordinate
    5711537.503,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    705230.326,               !- Vertex 9 Xcoordinate
    5711544.056,              !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705240.966,               !- Vertex 1 Xcoordinate
    5711535.694,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705240.966,               !- Vertex 2 Xcoordinate
    5711535.694,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705239.822,               !- Vertex 3 Xcoordinate
    5711536.316,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705239.822,               !- Vertex 4 Xcoordinate
    5711536.316,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705239.822,               !- Vertex 1 Xcoordinate
    5711536.316,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705239.822,               !- Vertex 2 Xcoordinate
    5711536.316,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705236.859,               !- Vertex 3 Xcoordinate
    5711535.706,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705236.859,               !- Vertex 4 Xcoordinate
    5711535.706,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.859,               !- Vertex 1 Xcoordinate
    5711535.706,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705236.859,               !- Vertex 2 Xcoordinate
    5711535.706,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705236.33,                !- Vertex 3 Xcoordinate
    5711538.48,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705236.33,                !- Vertex 4 Xcoordinate
    5711538.48,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.33,                !- Vertex 1 Xcoordinate
    5711538.48,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705236.33,                !- Vertex 2 Xcoordinate
    5711538.48,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705231.735,               !- Vertex 3 Xcoordinate
    5711537.503,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705231.735,               !- Vertex 1 Xcoordinate
    5711537.503,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705231.735,               !- Vertex 2 Xcoordinate
    5711537.503,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705230.326,               !- Vertex 1 Xcoordinate
    5711544.056,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705230.326,               !- Vertex 2 Xcoordinate
    5711544.056,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705248.771,               !- Vertex 3 Xcoordinate
    5711541.323,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705248.771,               !- Vertex 4 Xcoordinate
    5711541.323,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.259,               !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705245.259,               !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705244.669,               !- Vertex 4 Xcoordinate
    5711517.491,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.669,               !- Vertex 1 Xcoordinate
    5711517.491,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705244.669,               !- Vertex 2 Xcoordinate
    5711517.491,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705240.966,               !- Vertex 3 Xcoordinate
    5711535.694,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705240.966,               !- Vertex 4 Xcoordinate
    5711535.694,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.259,               !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    705236.33,                !- Vertex 5 Xcoordinate
    5711538.48,               !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    705236.859,               !- Vertex 6 Xcoordinate
    5711535.706,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    705239.822,               !- Vertex 7 Xcoordinate
    5711536.316,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    705240.966,               !- Vertex 8 Xcoordinate
    5711535.694,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    705244.669,               !- Vertex 9 Xcoordinate
    5711517.491,              !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705245.259,               !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705240.966,               !- Vertex 4 Xcoordinate
    5711535.694,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    705239.822,               !- Vertex 5 Xcoordinate
    5711536.316,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    705236.859,               !- Vertex 6 Xcoordinate
    5711535.706,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    705236.33,                !- Vertex 7 Xcoordinate
    5711538.48,               !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    705231.735,               !- Vertex 8 Xcoordinate
    5711537.503,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    705230.326,               !- Vertex 9 Xcoordinate
    5711544.056,              !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705240.966,               !- Vertex 1 Xcoordinate
    5711535.694,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705240.966,               !- Vertex 2 Xcoordinate
    5711535.694,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705239.822,               !- Vertex 3 Xcoordinate
    5711536.316,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705239.822,               !- Vertex 4 Xcoordinate
    5711536.316,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705239.822,               !- Vertex 1 Xcoordinate
    5711536.316,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705239.822,               !- Vertex 2 Xcoordinate
    5711536.316,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705236.859,               !- Vertex 3 Xcoordinate
    5711535.706,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705236.859,               !- Vertex 4 Xcoordinate
    5711535.706,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.859,               !- Vertex 1 Xcoordinate
    5711535.706,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705236.859,               !- Vertex 2 Xcoordinate
    5711535.706,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705236.33,                !- Vertex 3 Xcoordinate
    5711538.48,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705236.33,                !- Vertex 4 Xcoordinate
    5711538.48,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.33,                !- Vertex 1 Xcoordinate
    5711538.48,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705236.33,                !- Vertex 2 Xcoordinate
    5711538.48,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705231.735,               !- Vertex 3 Xcoordinate
    5711537.503,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705231.735,               !- Vertex 1 Xcoordinate
    5711537.503,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705231.735,               !- Vertex 2 Xcoordinate
    5711537.503,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705230.326,               !- Vertex 1 Xcoordinate
    5711544.056,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705230.326,               !- Vertex 2 Xcoordinate
    5711544.056,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705248.771,               !- Vertex 3 Xcoordinate
    5711541.323,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705248.771,               !- Vertex 4 Xcoordinate
    5711541.323,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.259,               !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705245.259,               !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705244.669,               !- Vertex 4 Xcoordinate
    5711517.491,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.669,               !- Vertex 1 Xcoordinate
    5711517.491,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705244.669,               !- Vertex 2 Xcoordinate
    5711517.491,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705240.966,               !- Vertex 3 Xcoordinate
    5711535.694,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705240.966,               !- Vertex 4 Xcoordinate
    5711535.694,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.259,               !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    705236.33,                !- Vertex 5 Xcoordinate
    5711538.48,               !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    705236.859,               !- Vertex 6 Xcoordinate
    5711535.706,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    705239.822,               !- Vertex 7 Xcoordinate
    5711536.316,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    705240.966,               !- Vertex 8 Xcoordinate
    5711535.694,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    705244.669,               !- Vertex 9 Xcoordinate
    5711517.491,              !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705245.259,               !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    705240.966,               !- Vertex 4 Xcoordinate
    5711535.694,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    705239.822,               !- Vertex 5 Xcoordinate
    5711536.316,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    705236.859,               !- Vertex 6 Xcoordinate
    5711535.706,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    705236.33,                !- Vertex 7 Xcoordinate
    5711538.48,               !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    705231.735,               !- Vertex 8 Xcoordinate
    5711537.503,              !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    705230.326,               !- Vertex 9 Xcoordinate
    5711544.056,              !- Vertex 9 Ycoordinate
    12;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.702,               !- Vertex 1 Xcoordinate
    5711527.162,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705250.702,               !- Vertex 2 Xcoordinate
    5711527.162,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705247.543,               !- Vertex 3 Xcoordinate
    5711542.059,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705247.543,               !- Vertex 4 Xcoordinate
    5711542.059,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.559,               !- Vertex 1 Xcoordinate
    5711543.971,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705256.559,               !- Vertex 2 Xcoordinate
    5711543.971,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705259.727,               !- Vertex 3 Xcoordinate
    5711529.076,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705259.727,               !- Vertex 4 Xcoordinate
    5711529.076,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.727,               !- Vertex 1 Xcoordinate
    5711529.076,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    705256.559,               !- Vertex 2 Xcoordinate
    5711543.971,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705247.543,               !- Vertex 3 Xcoordinate
    5711542.059,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705250.702,               !- Vertex 4 Xcoordinate
    5711527.162,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.055,               !- Vertex 1 Xcoordinate
    5711551.004,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705255.104,               !- Vertex 4 Xcoordinate
    5711550.81,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.104,               !- Vertex 1 Xcoordinate
    5711550.81,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705259.318,               !- Vertex 3 Xcoordinate
    5711530.998,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705252.452,               !- Vertex 3 Xcoordinate
    5711554.032,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705252.452,               !- Vertex 4 Xcoordinate
    5711554.032,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705252.452,               !- Vertex 1 Xcoordinate
    5711554.032,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705252.452,               !- Vertex 2 Xcoordinate
    5711554.032,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705255.312,               !- Vertex 3 Xcoordinate
    5711554.615,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705255.312,               !- Vertex 2 Xcoordinate
    5711554.615,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705256.055,               !- Vertex 4 Xcoordinate
    5711551.004,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    705247.501,               !- Vertex 5 Xcoordinate
    5711532.749,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    705250.599,               !- Vertex 6 Xcoordinate
    5711553.66,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    705252.452,               !- Vertex 7 Xcoordinate
    5711554.032,              !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.055,               !- Vertex 1 Xcoordinate
    5711551.004,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705255.104,               !- Vertex 4 Xcoordinate
    5711550.81,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.104,               !- Vertex 1 Xcoordinate
    5711550.81,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705259.318,               !- Vertex 3 Xcoordinate
    5711530.998,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705252.452,               !- Vertex 3 Xcoordinate
    5711554.032,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705252.452,               !- Vertex 4 Xcoordinate
    5711554.032,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705252.452,               !- Vertex 1 Xcoordinate
    5711554.032,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705252.452,               !- Vertex 2 Xcoordinate
    5711554.032,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705255.312,               !- Vertex 3 Xcoordinate
    5711554.615,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705255.312,               !- Vertex 2 Xcoordinate
    5711554.615,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705256.055,               !- Vertex 4 Xcoordinate
    5711551.004,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    705252.452,               !- Vertex 5 Xcoordinate
    5711554.032,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    705250.599,               !- Vertex 6 Xcoordinate
    5711553.66,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    705247.501,               !- Vertex 7 Xcoordinate
    5711532.749,              !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    705247.501,               !- Vertex 5 Xcoordinate
    5711532.749,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    705250.599,               !- Vertex 6 Xcoordinate
    5711553.66,               !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    705252.452,               !- Vertex 7 Xcoordinate
    5711554.032,              !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.055,               !- Vertex 1 Xcoordinate
    5711551.004,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705255.104,               !- Vertex 4 Xcoordinate
    5711550.81,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.104,               !- Vertex 1 Xcoordinate
    5711550.81,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705259.318,               !- Vertex 3 Xcoordinate
    5711530.998,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705252.452,               !- Vertex 3 Xcoordinate
    5711554.032,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705252.452,               !- Vertex 4 Xcoordinate
    5711554.032,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705252.452,               !- Vertex 1 Xcoordinate
    5711554.032,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705252.452,               !- Vertex 2 Xcoordinate
    5711554.032,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705255.312,               !- Vertex 3 Xcoordinate
    5711554.615,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705255.312,               !- Vertex 2 Xcoordinate
    5711554.615,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705256.055,               !- Vertex 4 Xcoordinate
    5711551.004,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    705252.452,               !- Vertex 5 Xcoordinate
    5711554.032,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    705250.599,               !- Vertex 6 Xcoordinate
    5711553.66,               !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    705247.501,               !- Vertex 7 Xcoordinate
    5711532.749,              !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    705247.501,               !- Vertex 5 Xcoordinate
    5711532.749,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    705250.599,               !- Vertex 6 Xcoordinate
    5711553.66,               !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    705252.452,               !- Vertex 7 Xcoordinate
    5711554.032,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.33,                !- Vertex 1 Xcoordinate
    5711538.48,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705236.33,                !- Vertex 2 Xcoordinate
    5711538.48,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.11,                !- Vertex 3 Xcoordinate
    5711539.635,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705236.11,                !- Vertex 4 Xcoordinate
    5711539.635,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.543,               !- Vertex 1 Xcoordinate
    5711542.059,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705247.543,               !- Vertex 2 Xcoordinate
    5711542.059,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705250.702,               !- Vertex 3 Xcoordinate
    5711527.162,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705250.702,               !- Vertex 4 Xcoordinate
    5711527.162,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705243.033,               !- Vertex 1 Xcoordinate
    5711525.535,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705243.033,               !- Vertex 2 Xcoordinate
    5711525.535,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705240.966,               !- Vertex 3 Xcoordinate
    5711535.694,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705240.966,               !- Vertex 4 Xcoordinate
    5711535.694,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705240.966,               !- Vertex 1 Xcoordinate
    5711535.694,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705240.966,               !- Vertex 2 Xcoordinate
    5711535.694,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705239.822,               !- Vertex 3 Xcoordinate
    5711536.316,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705239.822,               !- Vertex 4 Xcoordinate
    5711536.316,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705239.822,               !- Vertex 1 Xcoordinate
    5711536.316,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705239.822,               !- Vertex 2 Xcoordinate
    5711536.316,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.859,               !- Vertex 3 Xcoordinate
    5711535.706,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705236.859,               !- Vertex 4 Xcoordinate
    5711535.706,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.859,               !- Vertex 1 Xcoordinate
    5711535.706,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705236.859,               !- Vertex 2 Xcoordinate
    5711535.706,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.331,               !- Vertex 3 Xcoordinate
    5711538.475,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705236.331,               !- Vertex 4 Xcoordinate
    5711538.475,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.33,                !- Vertex 1 Xcoordinate
    5711538.48,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705236.331,               !- Vertex 2 Xcoordinate
    5711538.475,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.33,                !- Vertex 3 Xcoordinate
    5711538.48,               !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.702,               !- Vertex 1 Xcoordinate
    5711527.162,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    705247.543,               !- Vertex 2 Xcoordinate
    5711542.059,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.11,                !- Vertex 3 Xcoordinate
    5711539.635,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705236.859,               !- Vertex 4 Xcoordinate
    5711535.706,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    705239.822,               !- Vertex 5 Xcoordinate
    5711536.316,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    705240.966,               !- Vertex 6 Xcoordinate
    5711535.694,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    705243.033,               !- Vertex 7 Xcoordinate
    5711525.535,              !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.501,               !- Vertex 1 Xcoordinate
    5711532.749,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705247.501,               !- Vertex 2 Xcoordinate
    5711532.749,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705259.318,               !- Vertex 3 Xcoordinate
    5711530.998,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705261.436,               !- Vertex 3 Xcoordinate
    5711521.043,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705261.436,               !- Vertex 4 Xcoordinate
    5711521.043,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705245.259,               !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705245.259,               !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705245.259,               !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.501,               !- Vertex 1 Xcoordinate
    5711532.749,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705247.501,               !- Vertex 2 Xcoordinate
    5711532.749,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705259.318,               !- Vertex 3 Xcoordinate
    5711530.998,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705261.436,               !- Vertex 3 Xcoordinate
    5711521.043,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705261.436,               !- Vertex 4 Xcoordinate
    5711521.043,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705245.259,               !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705245.259,               !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705245.259,               !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705245.259,               !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.501,               !- Vertex 1 Xcoordinate
    5711532.749,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705247.501,               !- Vertex 2 Xcoordinate
    5711532.749,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705259.318,               !- Vertex 3 Xcoordinate
    5711530.998,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705259.318,               !- Vertex 4 Xcoordinate
    5711530.998,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705261.436,               !- Vertex 3 Xcoordinate
    5711521.043,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705261.436,               !- Vertex 4 Xcoordinate
    5711521.043,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705245.259,               !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705245.259,               !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705245.259,               !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    705245.259,               !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.727,               !- Vertex 1 Xcoordinate
    5711529.076,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705259.727,               !- Vertex 2 Xcoordinate
    5711529.076,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705261.436,               !- Vertex 3 Xcoordinate
    5711521.043,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705261.436,               !- Vertex 4 Xcoordinate
    5711521.043,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705244.669,               !- Vertex 4 Xcoordinate
    5711517.491,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.669,               !- Vertex 1 Xcoordinate
    5711517.491,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705244.669,               !- Vertex 2 Xcoordinate
    5711517.491,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705243.033,               !- Vertex 3 Xcoordinate
    5711525.535,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705243.033,               !- Vertex 4 Xcoordinate
    5711525.535,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    705259.727,               !- Vertex 2 Xcoordinate
    5711529.076,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705243.033,               !- Vertex 3 Xcoordinate
    5711525.535,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705244.669,               !- Vertex 4 Xcoordinate
    5711517.491,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.559,               !- Vertex 1 Xcoordinate
    5711543.971,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705256.559,               !- Vertex 2 Xcoordinate
    5711543.971,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705247.5429159806,        !- Vertex 3 Xcoordinate
    5711542.059396278,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705247.5429159806,        !- Vertex 4 Xcoordinate
    5711542.059396278,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.5429159806,        !- Vertex 1 Xcoordinate
    5711542.059396278,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705247.5429159806,        !- Vertex 2 Xcoordinate
    5711542.059396278,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705256.559,               !- Vertex 3 Xcoordinate
    5711543.971,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705256.559,               !- Vertex 4 Xcoordinate
    5711543.971,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.5989841475,        !- Vertex 1 Xcoordinate
    5711553.659893014,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.9234849517,        !- Vertex 2 Xcoordinate
    5711542.352106592,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705246.003650325,         !- Vertex 3 Xcoordinate
    5711541.733038854,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705243.9476879734,        !- Vertex 4 Xcoordinate
    5711542.03767128,         !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705241.855,               !- Vertex 5 Xcoordinate
    5711551.904,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.9234849517,        !- Vertex 1 Xcoordinate
    5711542.352106592,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705250.5989841475,        !- Vertex 2 Xcoordinate
    5711553.659893014,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705241.855,               !- Vertex 3 Xcoordinate
    5711551.904,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705243.9476879734,        !- Vertex 4 Xcoordinate
    5711542.03767128,         !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705246.003650325,         !- Vertex 5 Xcoordinate
    5711541.733038854,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705248.771,               !- Vertex 3 Xcoordinate
    5711541.323,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705248.771,               !- Vertex 4 Xcoordinate
    5711541.323,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705250.599,               !- Vertex 3 Xcoordinate
    5711553.66,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705250.599,               !- Vertex 4 Xcoordinate
    5711553.66,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705248.771,               !- Vertex 3 Xcoordinate
    5711541.323,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705248.771,               !- Vertex 4 Xcoordinate
    5711541.323,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705250.599,               !- Vertex 3 Xcoordinate
    5711553.66,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705250.599,               !- Vertex 4 Xcoordinate
    5711553.66,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.599,               !- Vertex 1 Xcoordinate
    5711553.66,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705250.599,               !- Vertex 2 Xcoordinate
    5711553.66,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705248.771,               !- Vertex 3 Xcoordinate
    5711541.323,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705248.771,               !- Vertex 4 Xcoordinate
    5711541.323,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705250.599,               !- Vertex 3 Xcoordinate
    5711553.66,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705250.599,               !- Vertex 4 Xcoordinate
    5711553.66,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.098,               !- Vertex 1 Xcoordinate
    5711541.329,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705244.098,               !- Vertex 2 Xcoordinate
    5711541.329,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.1149877545,        !- Vertex 3 Xcoordinate
    5711539.636057744,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705236.1149877545,        !- Vertex 4 Xcoordinate
    5711539.636057744,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.1149877545,        !- Vertex 1 Xcoordinate
    5711539.636057744,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705236.1149877545,        !- Vertex 2 Xcoordinate
    5711539.636057744,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705244.098,               !- Vertex 3 Xcoordinate
    5711541.329,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705244.098,               !- Vertex 4 Xcoordinate
    5711541.329,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705243.9476879734,        !- Vertex 1 Xcoordinate
    5711542.03767128,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705244.098,               !- Vertex 2 Xcoordinate
    5711541.329,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705236.11,                !- Vertex 3 Xcoordinate
    5711539.635,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705236.33,                !- Vertex 4 Xcoordinate
    5711538.48,               !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705231.735,               !- Vertex 5 Xcoordinate
    5711537.503,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    705230.326,               !- Vertex 6 Xcoordinate
    5711544.056,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.098,               !- Vertex 1 Xcoordinate
    5711541.329,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705243.9476879734,        !- Vertex 2 Xcoordinate
    5711542.03767128,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705231.735,               !- Vertex 4 Xcoordinate
    5711537.503,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705236.33,                !- Vertex 5 Xcoordinate
    5711538.48,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    705236.11,                !- Vertex 6 Xcoordinate
    5711539.635,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0007_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.5008349792,        !- Vertex 1 Xcoordinate
    5711532.749024446,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705247.5008349792,        !- Vertex 2 Xcoordinate
    5711532.749024446,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705245.2589999998,        !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705245.2589999998,        !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0007_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.2589999998,        !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705245.2589999998,        !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.5008349792,        !- Vertex 3 Xcoordinate
    5711532.749024446,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705247.5008349792,        !- Vertex 4 Xcoordinate
    5711532.749024446,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0007_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.5008349792,        !- Vertex 1 Xcoordinate
    5711532.749024446,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705247.5008349792,        !- Vertex 2 Xcoordinate
    5711532.749024446,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705245.2589999998,        !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705245.2589999998,        !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0007_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.2589999998,        !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705245.2589999998,        !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705247.5008349792,        !- Vertex 3 Xcoordinate
    5711532.749024446,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705247.5008349792,        !- Vertex 4 Xcoordinate
    5711532.749024446,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0007_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.5008349792,        !- Vertex 1 Xcoordinate
    5711532.749024446,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705247.5008349792,        !- Vertex 2 Xcoordinate
    5711532.749024446,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705245.2589999998,        !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705245.2589999998,        !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0007_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.2589999998,        !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705245.2589999998,        !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705247.5008349792,        !- Vertex 3 Xcoordinate
    5711532.749024446,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705247.5008349792,        !- Vertex 4 Xcoordinate
    5711532.749024446,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_4 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.727,               !- Vertex 1 Xcoordinate
    5711529.076,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705259.727,               !- Vertex 2 Xcoordinate
    5711529.076,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705250.702,               !- Vertex 3 Xcoordinate
    5711527.162,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705250.702,               !- Vertex 4 Xcoordinate
    5711527.162,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.702,               !- Vertex 1 Xcoordinate
    5711527.162,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705250.702,               !- Vertex 2 Xcoordinate
    5711527.162,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705259.727,               !- Vertex 3 Xcoordinate
    5711529.076,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705259.727,               !- Vertex 4 Xcoordinate
    5711529.076,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.5586660815,        !- Vertex 1 Xcoordinate
    5711543.970929187,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705249.5826515,           !- Vertex 3 Xcoordinate
    5711532.440548466,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705248.3302705545,        !- Vertex 4 Xcoordinate
    5711538.346442402,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705248.9236703453,        !- Vertex 5 Xcoordinate
    5711542.35179522,         !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705256.5586660815,        !- Vertex 2 Xcoordinate
    5711543.970929187,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705248.9236703453,        !- Vertex 3 Xcoordinate
    5711542.35179522,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705248.3302705545,        !- Vertex 4 Xcoordinate
    5711538.346442402,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705249.5826515,           !- Vertex 5 Xcoordinate
    5711532.440548466,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.11499933,          !- Vertex 1 Xcoordinate
    5711539.635999866,        !- Vertex 1 Ycoordinate
    2.9995980464202523,       !- Vertex 1 Zcoordinate
    705236.11,                !- Vertex 2 Xcoordinate
    5711539.635,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.11499933,          !- Vertex 3 Xcoordinate
    5711539.635999866,        !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705236.11499933,          !- Vertex 1 Xcoordinate
    5711539.635999866,        !- Vertex 1 Ycoordinate
    2.9995980464202523,       !- Vertex 1 Zcoordinate
    705236.11499933,          !- Vertex 2 Xcoordinate
    5711539.635999866,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705236.11,                !- Vertex 3 Xcoordinate
    5711539.635,              !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_4 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.7019999885,        !- Vertex 1 Xcoordinate
    5711527.161999997,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705250.7019999885,        !- Vertex 2 Xcoordinate
    5711527.161999997,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705243.033,               !- Vertex 3 Xcoordinate
    5711525.535,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705243.033,               !- Vertex 4 Xcoordinate
    5711525.535,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705243.033,               !- Vertex 1 Xcoordinate
    5711525.535,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705243.033,               !- Vertex 2 Xcoordinate
    5711525.535,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705250.7019999885,        !- Vertex 3 Xcoordinate
    5711527.161999997,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705250.7019999885,        !- Vertex 4 Xcoordinate
    5711527.161999997,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_4 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705261.436,               !- Vertex 1 Xcoordinate
    5711521.043,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705259.7269232043,        !- Vertex 2 Xcoordinate
    5711529.0759837115,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705246.5425105209,        !- Vertex 3 Xcoordinate
    5711526.279409774,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705245.259,               !- Vertex 4 Xcoordinate
    5711517.616,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.7269232043,        !- Vertex 1 Xcoordinate
    5711529.0759837115,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705261.436,               !- Vertex 2 Xcoordinate
    5711521.043,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705245.259,               !- Vertex 3 Xcoordinate
    5711517.616,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705246.5425105209,        !- Vertex 4 Xcoordinate
    5711526.279409774,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.5429159806,        !- Vertex 1 Xcoordinate
    5711542.059396278,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705247.5429159806,        !- Vertex 2 Xcoordinate
    5711542.059396278,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705244.0980000007,        !- Vertex 3 Xcoordinate
    5711541.329,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705244.0980000007,        !- Vertex 4 Xcoordinate
    5711541.329,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a0 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705244.0980000007,        !- Vertex 1 Xcoordinate
    5711541.329,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705244.0980000007,        !- Vertex 2 Xcoordinate
    5711541.329,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705247.5429159806,        !- Vertex 3 Xcoordinate
    5711542.059396278,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705247.5429159806,        !- Vertex 4 Xcoordinate
    5711542.059396278,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705255.312,               !- Vertex 1 Xcoordinate
    5711554.615,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705256.055,               !- Vertex 2 Xcoordinate
    5711551.004,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705255.104,               !- Vertex 3 Xcoordinate
    5711550.81,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705256.5586660783,        !- Vertex 4 Xcoordinate
    5711543.970929202,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705248.9237239839,        !- Vertex 5 Xcoordinate
    5711542.3521572715,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    705250.5989841499,        !- Vertex 6 Xcoordinate
    5711553.6598930145,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    705252.452,               !- Vertex 7 Xcoordinate
    5711554.032,              !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705256.5586660783,        !- Vertex 1 Xcoordinate
    5711543.970929202,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705255.104,               !- Vertex 2 Xcoordinate
    5711550.81,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705256.055,               !- Vertex 3 Xcoordinate
    5711551.004,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705255.312,               !- Vertex 4 Xcoordinate
    5711554.615,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705252.452,               !- Vertex 5 Xcoordinate
    5711554.032,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    705250.5989841499,        !- Vertex 6 Xcoordinate
    5711553.6598930145,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    705248.9237239839,        !- Vertex 7 Xcoordinate
    5711542.3521572715,       !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a0 Storey 0 Roof 0001_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705246.003650325,         !- Vertex 1 Xcoordinate
    5711541.733038854,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705244.098,               !- Vertex 2 Xcoordinate
    5711541.329,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705243.9476879734,        !- Vertex 3 Xcoordinate
    5711542.03767128,         !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a0 Storey 0 Roof 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705246.003650325,         !- Vertex 1 Xcoordinate
    5711541.733038854,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705243.9476879734,        !- Vertex 2 Xcoordinate
    5711542.03767128,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705244.098,               !- Vertex 3 Xcoordinate
    5711541.329,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.9234313038,        !- Vertex 2 Xcoordinate
    5711542.351744527,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.543,               !- Vertex 3 Xcoordinate
    5711542.059,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705247.6643003521,        !- Vertex 4 Xcoordinate
    5711541.486979947,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.9234313038,        !- Vertex 1 Xcoordinate
    5711542.351744527,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.6643003521,        !- Vertex 3 Xcoordinate
    5711541.486979947,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705247.543,               !- Vertex 4 Xcoordinate
    5711542.059,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705243.9476879734,        !- Vertex 1 Xcoordinate
    5711542.03767128,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705241.855,               !- Vertex 2 Xcoordinate
    5711551.904,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705229.185,               !- Vertex 3 Xcoordinate
    5711549.36,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705230.326,               !- Vertex 4 Xcoordinate
    5711544.056,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705241.855,               !- Vertex 1 Xcoordinate
    5711551.904,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705243.9476879734,        !- Vertex 2 Xcoordinate
    5711542.03767128,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705230.326,               !- Vertex 3 Xcoordinate
    5711544.056,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705229.185,               !- Vertex 4 Xcoordinate
    5711549.36,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0007_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.501,               !- Vertex 1 Xcoordinate
    5711532.749,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705247.501,               !- Vertex 2 Xcoordinate
    5711532.749,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705248.7712471694,        !- Vertex 3 Xcoordinate
    5711541.322963381,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705248.7712471694,        !- Vertex 4 Xcoordinate
    5711541.322963381,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Wall 0007_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.7712471694,        !- Vertex 1 Xcoordinate
    5711541.322963381,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705248.7712471694,        !- Vertex 2 Xcoordinate
    5711541.322963381,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0007_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.501,               !- Vertex 1 Xcoordinate
    5711532.749,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705247.501,               !- Vertex 2 Xcoordinate
    5711532.749,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705248.7712471694,        !- Vertex 3 Xcoordinate
    5711541.322963381,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705248.7712471694,        !- Vertex 4 Xcoordinate
    5711541.322963381,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 1 Wall 0007_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.7712471694,        !- Vertex 1 Xcoordinate
    5711541.322963381,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    705248.7712471694,        !- Vertex 2 Xcoordinate
    5711541.322963381,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0007_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.501,               !- Vertex 1 Xcoordinate
    5711532.749,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705247.501,               !- Vertex 2 Xcoordinate
    5711532.749,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705248.7712471694,        !- Vertex 3 Xcoordinate
    5711541.322963381,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705248.7712471694,        !- Vertex 4 Xcoordinate
    5711541.322963381,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 2 Wall 0007_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a1 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.7712471694,        !- Vertex 1 Xcoordinate
    5711541.322963381,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705248.7712471694,        !- Vertex 2 Xcoordinate
    5711541.322963381,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    705247.501,               !- Vertex 4 Xcoordinate
    5711532.749,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a1 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705249.5826514999,        !- Vertex 1 Xcoordinate
    5711532.440548466,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.3302705545,        !- Vertex 2 Xcoordinate
    5711538.346442402,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.7269232038,        !- Vertex 1 Xcoordinate
    5711529.075983713,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705259.318,               !- Vertex 2 Xcoordinate
    5711530.998,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705249.5826515,           !- Vertex 3 Xcoordinate
    5711532.440548466,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705250.702,               !- Vertex 4 Xcoordinate
    5711527.162,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705259.318,               !- Vertex 1 Xcoordinate
    5711530.998,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705259.7269232038,        !- Vertex 2 Xcoordinate
    5711529.075983713,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705250.702,               !- Vertex 3 Xcoordinate
    5711527.162,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705249.5826515,           !- Vertex 4 Xcoordinate
    5711532.440548466,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_4 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705246.5424108437,        !- Vertex 1 Xcoordinate
    5711526.279388631,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705245.259,               !- Vertex 2 Xcoordinate
    5711517.616,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705244.669,               !- Vertex 3 Xcoordinate
    5711517.491,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705243.033,               !- Vertex 4 Xcoordinate
    5711525.535,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_4 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705245.259,               !- Vertex 1 Xcoordinate
    5711517.616,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705246.5424108437,        !- Vertex 2 Xcoordinate
    5711526.279388631,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705243.033,               !- Vertex 3 Xcoordinate
    5711525.535,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705244.669,               !- Vertex 4 Xcoordinate
    5711517.491,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.664300352,         !- Vertex 1 Xcoordinate
    5711541.486979947,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705247.543,               !- Vertex 2 Xcoordinate
    5711542.059,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705246.004806775,         !- Vertex 3 Xcoordinate
    5711541.732867503,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_0_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.543,               !- Vertex 1 Xcoordinate
    5711542.059,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705247.664300352,         !- Vertex 2 Xcoordinate
    5711541.486979947,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705246.004806775,         !- Vertex 3 Xcoordinate
    5711541.732867503,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_K1_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.771,               !- Vertex 1 Xcoordinate
    5711541.323,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.3301390051,        !- Vertex 2 Xcoordinate
    5711538.347062754,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.6643003522,        !- Vertex 3 Xcoordinate
    5711541.486979947,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_2_a0 Storey 0 Roof 0001_K1_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.3301390051,        !- Vertex 1 Xcoordinate
    5711538.347062754,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.771,               !- Vertex 2 Xcoordinate
    5711541.323,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.6643003522,        !- Vertex 3 Xcoordinate
    5711541.486979947,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705250.702,               !- Vertex 1 Xcoordinate
    5711527.162,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705249.5826515,           !- Vertex 2 Xcoordinate
    5711532.440548466,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.501,               !- Vertex 3 Xcoordinate
    5711532.749,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705246.5425323623,        !- Vertex 4 Xcoordinate
    5711526.279557198,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_K1_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_3_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705246.5424326827,        !- Vertex 1 Xcoordinate
    5711526.279536051,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.3301390051,        !- Vertex 2 Xcoordinate
    5711538.347062754,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705247.6643003521,        !- Vertex 3 Xcoordinate
    5711541.486979947,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705246.0048067744,        !- Vertex 4 Xcoordinate
    5711541.732867503,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705236.115,               !- Vertex 5 Xcoordinate
    5711539.636,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    705236.859,               !- Vertex 6 Xcoordinate
    5711535.706,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    705239.822,               !- Vertex 7 Xcoordinate
    5711536.316,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    705240.966,               !- Vertex 8 Xcoordinate
    5711535.694,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    705243.033,               !- Vertex 9 Xcoordinate
    5711525.535,              !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_K1_K1_K1_K1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705246.003650325,         !- Vertex 1 Xcoordinate
    5711541.733038854,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705236.11,                !- Vertex 2 Xcoordinate
    5711539.635,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705236.859,               !- Vertex 3 Xcoordinate
    5711535.706,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705236.115,               !- Vertex 4 Xcoordinate
    5711539.636,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c03881bceff87a3_1_a1 Storey 0 Floor 0001_K1_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705247.6643003521,        !- Vertex 1 Xcoordinate
    5711541.486979947,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705248.3301390051,        !- Vertex 2 Xcoordinate
    5711538.347062754,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705246.5424326827,        !- Vertex 3 Xcoordinate
    5711526.279536051,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    705243.033,               !- Vertex 4 Xcoordinate
    5711525.535,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    705240.966,               !- Vertex 5 Xcoordinate
    5711535.694,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    705239.822,               !- Vertex 6 Xcoordinate
    5711536.316,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    705236.859,               !- Vertex 7 Xcoordinate
    5711535.706,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    705236.115,               !- Vertex 8 Xcoordinate
    5711539.636,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    705246.0048067744,        !- Vertex 9 Xcoordinate
    5711541.732867503,        !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c03881bceff87a3_3_a0 Storey 0 Roof 0001_K1_K1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705248.3301390051,        !- Vertex 1 Xcoordinate
    5711538.347062754,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705250.702,               !- Vertex 2 Xcoordinate
    5711527.162,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    705246.5424326827,        !- Vertex 3 Xcoordinate
    5711526.279536051,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

INTERNALMASS,
    7c03881bceff87a3_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    140.4224405059403;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    145.96800650137462;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    140.42364099494486;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.8849189989729;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    140.41964549632007;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.5206135121808;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.54364049194143;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.5346285004905;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.52345499824438;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.5206135121808;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.54364049194143;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.5346285004905;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.52345499824438;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.5206135121808;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.54364049194143;       !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.5346285004905;        !- Surface Area

INTERNALMASS,
    7c03881bceff87a3_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    175.52345499824438;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/387107361_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705231.1453512642,        !- Vertex 1 Xcoordinate
    5711510.872749842,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705231.1453512642,        !- Vertex 2 Xcoordinate
    5711510.872749842,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705213.9277603597,        !- Vertex 3 Xcoordinate
    5711507.159058925,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705213.9277603597,        !- Vertex 4 Xcoordinate
    5711507.159058925,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/387107361_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705213.9277603597,        !- Vertex 1 Xcoordinate
    5711507.159058925,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705213.9277603597,        !- Vertex 2 Xcoordinate
    5711507.159058925,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705205.9124120502,        !- Vertex 3 Xcoordinate
    5711544.321229863,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705205.9124120502,        !- Vertex 4 Xcoordinate
    5711544.321229863,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/387107361_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705205.9124120502,        !- Vertex 1 Xcoordinate
    5711544.321229863,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705205.9124120502,        !- Vertex 2 Xcoordinate
    5711544.321229863,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705223.1297509882,        !- Vertex 3 Xcoordinate
    5711548.03505808,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705223.1297509882,        !- Vertex 4 Xcoordinate
    5711548.03505808,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/387107361_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705223.1297509882,        !- Vertex 1 Xcoordinate
    5711548.03505808,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705223.1297509882,        !- Vertex 2 Xcoordinate
    5711548.03505808,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705231.1453512642,        !- Vertex 3 Xcoordinate
    5711510.872749842,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705231.1453512642,        !- Vertex 4 Xcoordinate
    5711510.872749842,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/554859568_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705251.6749015736,        !- Vertex 1 Xcoordinate
    5711568.188070437,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705251.6749015736,        !- Vertex 2 Xcoordinate
    5711568.188070437,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705201.7947042972,        !- Vertex 3 Xcoordinate
    5711568.492094958,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705201.7947042972,        !- Vertex 4 Xcoordinate
    5711568.492094958,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/554859568_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705201.7947042972,        !- Vertex 1 Xcoordinate
    5711568.492094958,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705201.7947042972,        !- Vertex 2 Xcoordinate
    5711568.492094958,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705201.9597952268,        !- Vertex 3 Xcoordinate
    5711595.577963235,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705201.9597952268,        !- Vertex 4 Xcoordinate
    5711595.577963235,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/554859568_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705201.9597952268,        !- Vertex 1 Xcoordinate
    5711595.577963235,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705201.9597952268,        !- Vertex 2 Xcoordinate
    5711595.577963235,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705251.8399925032,        !- Vertex 3 Xcoordinate
    5711595.273938714,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705251.8399925032,        !- Vertex 4 Xcoordinate
    5711595.273938714,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/554859568_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705251.8399925032,        !- Vertex 1 Xcoordinate
    5711595.273938714,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705251.8399925032,        !- Vertex 2 Xcoordinate
    5711595.273938714,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705251.6749015736,        !- Vertex 3 Xcoordinate
    5711568.188070437,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705251.6749015736,        !- Vertex 4 Xcoordinate
    5711568.188070437,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1475004682_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705279.9730910303,        !- Vertex 1 Xcoordinate
    5711525.857589181,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705279.9730910303,        !- Vertex 2 Xcoordinate
    5711525.857589181,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705278.3679250504,        !- Vertex 3 Xcoordinate
    5711534.101308085,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705278.3679250504,        !- Vertex 4 Xcoordinate
    5711534.101308085,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1475004682_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705278.3679250504,        !- Vertex 1 Xcoordinate
    5711534.101308085,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705278.3679250504,        !- Vertex 2 Xcoordinate
    5711534.101308085,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705284.4342272766,        !- Vertex 3 Xcoordinate
    5711535.2825009525,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705284.4342272766,        !- Vertex 4 Xcoordinate
    5711535.2825009525,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1475004682_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705284.4342272766,        !- Vertex 1 Xcoordinate
    5711535.2825009525,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705284.4342272766,        !- Vertex 2 Xcoordinate
    5711535.2825009525,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705286.0396010552,        !- Vertex 3 Xcoordinate
    5711527.038636145,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705286.0396010552,        !- Vertex 4 Xcoordinate
    5711527.038636145,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1475004682_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705286.0396010552,        !- Vertex 1 Xcoordinate
    5711527.038636145,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    705286.0396010552,        !- Vertex 2 Xcoordinate
    5711527.038636145,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705279.9730910303,        !- Vertex 3 Xcoordinate
    5711525.857589181,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705279.9730910303,        !- Vertex 4 Xcoordinate
    5711525.857589181,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/388700373_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705270.1778182553,        !- Vertex 1 Xcoordinate
    5711522.936939017,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705270.1778182553,        !- Vertex 2 Xcoordinate
    5711522.936939017,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705267.3014924827,        !- Vertex 3 Xcoordinate
    5711537.505809086,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705267.3014924827,        !- Vertex 4 Xcoordinate
    5711537.505809086,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/388700373_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705267.3014924827,        !- Vertex 1 Xcoordinate
    5711537.505809086,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705267.3014924827,        !- Vertex 2 Xcoordinate
    5711537.505809086,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705272.3870539318,        !- Vertex 3 Xcoordinate
    5711538.509924654,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705272.3870539318,        !- Vertex 4 Xcoordinate
    5711538.509924654,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/388700373_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705272.3870539318,        !- Vertex 1 Xcoordinate
    5711538.509924654,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705272.3870539318,        !- Vertex 2 Xcoordinate
    5711538.509924654,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705275.2636941309,        !- Vertex 3 Xcoordinate
    5711523.9410772845,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705275.2636941309,        !- Vertex 4 Xcoordinate
    5711523.9410772845,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/388700373_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705275.2636941309,        !- Vertex 1 Xcoordinate
    5711523.9410772845,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705275.2636941309,        !- Vertex 2 Xcoordinate
    5711523.9410772845,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705270.1778182553,        !- Vertex 3 Xcoordinate
    5711522.936939017,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705270.1778182553,        !- Vertex 4 Xcoordinate
    5711522.936939017,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/190348379_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705260.5959495577,        !- Vertex 1 Xcoordinate
    5711553.326364029,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705260.5959495577,        !- Vertex 2 Xcoordinate
    5711553.326364029,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705333.7661152678,        !- Vertex 3 Xcoordinate
    5711567.5137297725,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705333.7661152678,        !- Vertex 4 Xcoordinate
    5711567.5137297725,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/190348379_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705333.7661152678,        !- Vertex 1 Xcoordinate
    5711567.5137297725,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705333.7661152678,        !- Vertex 2 Xcoordinate
    5711567.5137297725,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705335.3993808352,        !- Vertex 3 Xcoordinate
    5711559.09276017,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705335.3993808352,        !- Vertex 4 Xcoordinate
    5711559.09276017,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/190348379_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705335.3993808352,        !- Vertex 1 Xcoordinate
    5711559.09276017,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705335.3993808352,        !- Vertex 2 Xcoordinate
    5711559.09276017,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705262.2281599517,        !- Vertex 3 Xcoordinate
    5711544.905642623,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705262.2281599517,        !- Vertex 4 Xcoordinate
    5711544.905642623,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/190348379_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705262.2281599517,        !- Vertex 1 Xcoordinate
    5711544.905642623,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    705262.2281599517,        !- Vertex 2 Xcoordinate
    5711544.905642623,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705260.5959495577,        !- Vertex 3 Xcoordinate
    5711553.326364029,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705260.5959495577,        !- Vertex 4 Xcoordinate
    5711553.326364029,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c03881bceff87a3_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c03881bceff87a3_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c03881bceff87a3_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F0_dwelling_0,    !- Name
    7c03881bceff87a3_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F0_dwelling_1,    !- Name
    7c03881bceff87a3_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F0_dwelling_2,    !- Name
    7c03881bceff87a3_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F0_dwelling_3,    !- Name
    7c03881bceff87a3_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F0_dwelling_4,    !- Name
    7c03881bceff87a3_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F1_dwelling_0,    !- Name
    7c03881bceff87a3_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F1_dwelling_1,    !- Name
    7c03881bceff87a3_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F1_dwelling_2,    !- Name
    7c03881bceff87a3_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F1_dwelling_3,    !- Name
    7c03881bceff87a3_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F2_dwelling_0,    !- Name
    7c03881bceff87a3_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F2_dwelling_1,    !- Name
    7c03881bceff87a3_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F2_dwelling_2,    !- Name
    7c03881bceff87a3_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F2_dwelling_3,    !- Name
    7c03881bceff87a3_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F3_dwelling_0,    !- Name
    7c03881bceff87a3_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F3_dwelling_1,    !- Name
    7c03881bceff87a3_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F3_dwelling_2,    !- Name
    7c03881bceff87a3_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c03881bceff87a3_F3_dwelling_3,    !- Name
    7c03881bceff87a3_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    4.887194e-01,             !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c03881bceff87a3_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c03881bceff87a3_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    7c03881bceff87a3_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c03881bceff87a3_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data